WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2002,4,198.67567977023575,0.9572857142857142,1.2732253776817808,0.006432564519126715,37.0,5.0,3.0,2.0,50.0,97.0,0.48832254362705746,101.67567977023575,101.67567977023575,,101.67567977023575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.67567977023575,990.0,964.4069181803044,25.593081819695563,0.08729769794888631,0.00022479781949032857,989.9124775042317,0.07324731677461947,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8861572801944321,0.0,0.0,0.0,22.44598878144318,0.0,0.0,0.0,0.4571484476872337,0.0,0.0,0.0,0.9657148447687235,0.96,0.96,0.96,21.677333424621356,0.0,0.0,0.0,21.677333424621356,0.10908303460159814,5.9214992767991606e-05,201.90017675859173,194.87464597500968,0.4977558753971467,0.4804354387266391,25.4,25.4,964.4114010605516,964.4000787793904,22.489692525608355,20.724152744402826,3641.7920153363875,7,0.1204296301367853,2002-10-22
2002,5,195.3281628958599,0.9644285714285713,0.9118315318470464,0.004675063638817101,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4086811307297644,115.47102003871703,115.47102003871703,,115.47102003871703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.75673432443133,990.0,964.4093436742083,25.59065632579172,0.09014976328074513,0.0015982103163681286,989.9082520264029,0.09589106241074717,0.0,0.0,0.0,25.387513624882608,0.0,0.0,0.0,,0.8972311850752367,0.0,0.0,0.0,25.837904346538036,0.0,0.0,0.0,0.5262302310903876,0.0,0.0,0.0,0.9675412063860591,0.96,0.96,0.96,25.009345485310426,0.0,0.0,0.0,25.009345485310426,0.1280750042041186,6.004055026998096e-05,196.30119544123124,193.63700368409016,0.4972788334264071,0.3423943629870259,25.4,25.37796872763285,964.4127259926316,964.4073976091177,28.214859323797157,20.770617441154,4201.570041532152,7,0.13894080825172458,2002-10-29
2002,6,195.98239254477105,0.9644285714285713,1.1128697918711745,0.005657558309607214,29.0,4.0,2.0,2.0,30.0,67.0,0.3419076116886597,128.98239254477102,128.98239254477102,,128.98239254477102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.98239254477105,990.0,964.4080352149103,25.591964785089576,0.09340579623997669,0.002898239254477043,989.9036959645056,0.11781599944085398,0.0,0.0,0.0,25.377844750154264,0.0,0.0,0.0,,0.9083683092692423,0.0,0.0,0.0,29.1603844965321,0.0,0.0,0.0,0.5938978512531996,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.285572961636138,0.0,0.0,0.0,28.285572961636138,0.14431667838799161,6.091505386280321e-05,199.1350127276217,193.63700368409016,0.3460082459719704,0.3364551470998376,25.37848566766041,25.376924242459392,964.4127259926316,964.4017299745448,29.02079431270221,27.73908668420008,4751.976257554871,7,0.15714207200908967,2002-11-05
2002,7,209.613115889857,0.9387142857142857,3.4483442870076315,0.016095878953916714,29.0,4.0,2.0,2.0,30.0,67.0,0.3199712510570389,142.61311588985703,142.61311588985703,,142.61311588985703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.613115889857,990.0,964.4576786953392,25.542321304660895,0.09821651905343608,0.004261311588985657,989.8975221693576,0.14429847243825047,0.0,0.0,0.0,25.295545001580233,0.0,0.0,0.0,,0.9143659428677378,0.0,0.0,0.0,32.350164164555956,0.0,0.0,0.0,0.6588628139420764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.379659239619276,0.0,0.0,0.0,31.379659239619276,0.14962498759471843,6.111796319311658e-05,223.27342273667512,201.1785803283049,0.3330374431048384,0.3000804985151263,25.36681523013068,25.17886743999011,964.53964053642,964.4070714819698,34.434130489746416,29.487489323738988,5271.782752256038,7,0.17433144022010708,2002-11-12
2002,8,229.44292101141318,0.9087142857142858,1.6671192708465534,0.007275008209268285,29.0,4.0,2.0,2.0,30.0,67.0,0.2920419198633617,162.44292101141318,162.44292101141318,,162.44292101141318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.44292101141318,990.0,964.5766575260685,25.423342473931484,0.10521509870450625,0.006244292101141256,989.8885406091944,0.18673284080061453,0.0,0.0,0.0,25.12515024232527,0.0,0.0,0.0,,0.9223537737017089,0.0,0.0,0.0,36.91870468169558,0.0,0.0,0.0,0.7519084456557144,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.811143541244704,0.0,0.0,0.0,35.811143541244704,0.15607169607751784,6.123698201718282e-05,232.1827240761327,226.22173362032092,0.2961695984190864,0.2885658279124622,25.1532969392379,25.10116843476699,964.5930963444569,964.557330401722,36.42263057743364,35.09215921015622,6016.272114929111,7,0.1989507974513595,2002-11-19
2002,9,235.89970748677888,0.8972857142857144,3.414858376060782,0.013933071163106272,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29594051221382556,166.04256462963602,166.04256462963602,,166.04256462963602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.18542177249316,990.0,964.6148974219606,25.385102578039454,0.10688890368445747,0.0066042564629635436,989.8865068398526,0.1951834772399006,0.0,0.0,0.0,25.076425940652154,0.0,0.0,0.0,,0.923714311779834,0.0,0.0,0.0,37.719046201718776,0.0,0.0,0.0,0.7682086802794047,0.0,0.0,0.0,0.9701069971141435,0.96,0.96,0.96,36.59171701040119,0.0,0.0,0.0,36.59171701040119,0.1551594753490208,6.121501364221643e-05,251.75288036056145,231.9258149501192,0.3251011865642934,0.2868857022863448,25.10343176272077,24.958444614334173,964.7070115214424,964.5915548897008,38.488011972009794,35.14497395871984,6147.408457747401,7,0.2032873167244511,2002-11-26
2002,10,265.9202074033006,0.8455714285714286,4.545058646542884,0.016733108694557627,31.0,5.0,3.0,2.0,36.0,77.0,0.289957862735071,188.92020740330054,188.92020740330054,,188.92020740330054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,227.92020740330054,990.0,964.7636808296131,25.236319170386814,0.11597178051824263,0.008985853467278029,989.8750423660146,0.25321038498224185,0.0,0.0,0.0,24.85815115141903,0.0,0.0,0.0,,0.93154328150753,0.0,0.0,0.0,42.90361208453237,0.0,0.0,0.0,0.8738006534527977,0.0,0.0,0.0,0.9765831413653847,0.96,0.96,0.96,41.90618025368469,0.0,0.0,0.0,41.90618025368469,0.15747977692545853,6.160471115086126e-05,283.56829088636164,252.4669952585766,0.3049903609029633,0.2715395284829547,24.95349424178529,24.73030197118089,964.8342731635454,964.7098679810344,45.99044716452144,38.66192314949868,7040.238282619028,7,0.2328121125204705,2002-12-03
2002,11,293.4031423892807,0.7965714285714285,3.2606313867204824,0.010980498606130642,31.0,5.0,3.0,2.0,36.0,77.0,0.2625983858425872,216.40314238928067,216.40314238928067,,216.40314238928067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.40314238928067,990.0,964.8745258139277,25.125474186072406,0.12567145613011177,0.013280628477856101,989.861047915392,0.3316971663867732,0.0,0.0,0.0,24.654824935077663,0.0,0.0,0.0,,0.9391056220828714,0.0,0.0,0.0,49.13710403204914,0.0,0.0,0.0,1.000755682933791,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.154361951408156,0.0,0.0,0.0,48.154361951408156,0.1640897695426836,6.181256711758352e-05,306.392710593405,285.1007395323973,0.2700799728765703,0.2513114618519171,24.71881943917397,24.549657499029173,964.931963552967,964.8404029581296,50.98733105493039,46.32878625133901,8089.932807836571,7,0.26752423306337864,2002-12-10
2002,12,322.0795787449093,0.7525714285714286,3.7009292594993326,0.011502479373663915,31.0,5.0,3.0,2.0,36.0,77.0,0.2392189230046867,245.07957874490936,245.07957874490936,,245.07957874490936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.0795787449093,990.0,965.0103978937246,24.98960210627547,0.1357922602588363,0.019015915748981833,989.8451918239922,0.4253196722197813,0.0,0.0,0.0,24.40947425804787,0.0,0.0,0.0,,0.9445195638355555,0.0,0.0,0.0,55.41001551235387,0.0,0.0,0.0,1.128513554223093,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.301815202106795,0.0,0.0,0.0,54.301815202106795,0.16857233134313984,6.15502994897926e-05,332.29921540990034,310.4973196056973,0.2479892583220455,0.2317188739221618,24.513438208095867,24.317049864347474,965.0614960770496,964.9524865980284,56.43271521716356,51.8623820329506,9122.70495395394,7,0.3016767511228155,2002-12-17
2002,13,353.8112631115081,0.7082857142857143,7.6477549542600025,0.02089530428811587,31.0,5.0,3.0,2.0,36.0,77.0,0.21825785480997517,276.8112631115081,276.8112631115081,,213.44100955567208,63.37025355583603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,315.8112631115081,990.0,965.1690563155574,24.830943684442495,0.14699135620528306,0.025362252622301556,989.8276463911724,0.34542597269395436,0.06645168892926852,0.0,0.0,24.313164102920982,10.456497271255415,0.0,0.0,,0.933233505640268,0.39245439379275887,0.0,0.0,47.65738926623204,13.884729626460315,0.0,0.0,0.9706189259925059,0.2827847174431836,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.56539418464279,13.468187737666506,0.0,0.0,60.033581922309295,0.16969061701691524,6.031093585527516e-05,385.8335000897204,333.9890361492038,0.2305464900518518,0.1995679483043713,24.520185861571385,24.144045800656368,965.3291675004484,965.069945180746,65.59938148291373,56.77996623549803,10085.641762947962,7,0.33351989956838496,2002-12-24
2002,14,426.3456534306934,0.623,10.356570541171461,0.024190222834970156,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1732095895927888,352.77422485926485,352.77422485926485,,176.3871124296324,176.3871124296324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,390.91708200212196,990.0,965.518037050548,24.481962949452036,0.17349852998701285,0.040554844971852924,989.7859466250411,0.22122409522257552,0.22122409522257552,0.0,0.0,24.046685479270618,24.046685479270618,0.0,0.0,,0.9264169264256754,0.9264169264256754,0.0,0.0,38.530160092912055,38.530160092912055,0.0,0.0,0.7847283114646039,0.7847283114646039,0.0,0.0,0.9716817364863913,0.9716817364863913,0.96,0.96,37.44459896658308,37.44459896658308,0.0,0.0,74.88919793316616,0.17551219865193943,5.896680278695163e-05,458.3294938779206,392.74254153823074,0.1960571923235481,0.1592740615105256,24.26603315061783,23.84286539130761,965.6624827224506,965.3637127076912,81.90364408798447,67.03887664933063,12581.385252771914,7,0.41605109962870085,2002-12-31
2002,15,483.1123056643265,0.5642857142857143,9.229041585432997,0.018679423757792697,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.16675190104035112,402.3980199500408,402.3980199500408,,201.1990099750204,201.1990099750204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,442.540877092898,990.0,965.7740053754894,24.225994624510577,0.1917181689970952,0.05047960399000813,989.7578022270128,0.2867188377100282,0.2867188377100282,0.0,0.0,23.697078013813446,23.697078013813446,0.0,0.0,,0.9342498736312272,0.9342498736312272,0.0,0.0,43.6800000584529,43.6800000584529,0.0,0.0,0.8896130358137047,0.8896130358137047,0.0,0.0,0.9781886770725742,0.9781886770725742,0.96,0.96,42.729170501135165,42.729170501135165,0.0,0.0,85.45834100227033,0.17697208269204343,5.899454043562098e-05,517.4228266284983,462.934079067628,0.1902728790962861,0.1536823112782024,23.8133365040789,23.493472831853573,965.9284027198282,965.6832033558044,90.25222871418369,82.0135094299299,14357.001288381414,7,0.474768561123724,2003-01-07
2002,16,568.8774949864659,0.5045714285714286,11.31116339476057,0.0200688895521407,34.0,5.0,4.0,3.0,45.0,91.0,0.1601939161168348,477.87749498646593,477.87749498646593,,238.938747493233,238.938747493233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,520.8774949864659,990.0,966.1599487274391,23.84005127256093,0.22325772748696113,0.0658688448418767,989.7108734276711,0.4046729485100697,0.4046729485100697,0.0,0.0,23.146251751722044,23.146251751722044,0.0,0.0,,0.9423161110789238,0.9423161110789238,0.0,0.0,51.0983771704412,51.0983771704412,0.0,0.0,1.0407001460374992,1.0407001460374992,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.07640962703238,50.07640962703238,0.0,0.0,100.15281925406477,0.17603602248512124,5.822835891549924e-05,596.6009703918223,534.4279198134325,0.1702755350651737,0.1525307609544031,23.381399674721017,22.952699767870797,966.2847043667632,966.0049256391604,105.3155985434675,93.59738215535054,16825.67363468288,7,0.5564045514114709,2003-01-14
2002,17,628.8934090444694,0.47014285714285714,8.28384146068845,0.013147758709052685,41.0,6.0,4.0,3.0,66.0,120.0,0.19095780010604388,508.8934090444695,508.8934090444695,,254.44670452223474,254.44670452223474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,559.8934090444694,990.0,966.4155736361779,23.584426363822168,0.24470313159398663,0.07421816241585515,989.6810787059901,0.458520229996451,0.458520229996451,0.0,0.0,22.80698483981587,22.80698483981587,0.0,0.0,,0.9441108487546895,0.9441108487546895,0.0,0.0,53.722714863604885,53.722714863604885,0.0,0.0,1.0941489788921566,1.0941489788921566,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.64826056633279,52.64826056633279,0.0,0.0,105.29652113266557,0.16742204103795114,5.748462293300481e-05,654.5878606166415,604.3743582024226,0.1985524342179462,0.1833214564763794,22.969934602985813,22.63313732132937,966.5183514424664,966.3174974328095,109.8760729853178,100.83946321699209,17689.815550287818,7,0.5849806729592533,2003-01-21
2002,18,697.3308451577481,0.43942857142857145,9.547882663061857,0.013781424093227301,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18240238524346544,570.0451308720338,570.0451308720338,,203.03683439156427,203.03683439156427,163.97146208890533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,622.7594165863195,990.0,966.689323380631,23.31067661936905,0.2804292645964602,0.09801805234881351,989.6215526830547,0.2975414428633324,0.2975414428633324,0.22197767720364028,0.0,22.634687859560454,22.634687859560454,19.413499836901025,0.0,,0.9322651626545785,0.9322651626545785,0.7972868947436934,0.0,42.039212480660304,42.039212480660304,33.87702297998748,0.0,0.8561957735368698,0.8561957735368698,0.6899597348266289,0.0,0.9720356503398156,0.9720356503398156,0.9691785074826729,0.96,40.883958870344706,40.883958870344706,32.885013159685336,0.0,114.65293090037474,0.1644701010899273,5.587699606632907e-05,721.4230392580745,666.9152122372253,0.1934262445731122,0.1707541946274076,22.77120694982097,22.548316158616007,966.7856921570324,966.5676608489488,117.0335326501527,111.98523994923116,19261.692391262957,7,0.6369607272243042,2003-01-28
2002,19,780.49224230932,0.404,12.510881373380064,0.016162021757377257,43.0,7.0,5.0,4.0,78.0,137.0,0.1756595087814093,643.49224230932,643.49224230932,,214.49741410310662,214.49741410310662,214.49741410310662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,698.49224230932,990.0,967.0219689692373,22.978031030762754,0.3234674836631301,0.12304767269279591,989.553484843644,0.3258592010337423,0.3258592010337423,0.3258592010337423,0.0,22.20565667337312,22.20565667337312,22.20565667337312,0.0,,0.9363439752754094,0.9363439752754094,0.9363439752754094,0.0,43.732250308984305,43.732250308984305,43.732250308984305,0.0,0.890677195702328,0.890677195702328,0.890677195702328,0.0,0.9785898516279987,0.9785898516279987,0.9785898516279987,0.96,42.79846689245913,42.79846689245913,42.79846689245913,0.0,128.39540067737738,0.16448760720197073,5.542790156958667e-05,808.9992088717349,740.3381783551351,0.1850505674371449,0.1693450358141463,22.44081511183253,22.037776517865797,967.1359968354868,966.8613527134204,133.57146455207965,120.69243593348386,21570.4273137994,7,0.7133077815409854,2003-02-04
2002,20,866.3025376353299,0.37314285714285716,13.982501507545019,0.01617507873905067,43.0,7.0,5.0,4.0,78.0,137.0,0.1583055332702402,729.3025376353299,729.3025376353299,,243.10084587844332,243.10084587844332,243.10084587844332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.3025376353299,990.0,967.3652101505413,22.634789849458716,0.376743002001903,0.15511480404256509,989.4681421939556,0.41865054088435477,0.41865054088435477,0.41865054088435477,0.0,21.68428150252988,21.68428150252988,21.68428150252988,0.0,,0.9412133837479807,0.9412133837479807,0.9412133837479807,0.0,48.64519400420969,48.64519400420969,48.64519400420969,0.0,0.9907371487619081,0.9907371487619081,0.9907371487619081,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.67229012412549,47.67229012412549,47.67229012412549,0.0,143.01687037237647,0.16509356828850832,5.448680764422649e-05,906.87671942455,820.7762671284955,0.1669151576218177,0.1510679423846408,21.96788169303208,21.421637507754628,967.5275068776982,967.183105068514,149.38389313022557,135.58062906597013,24026.83422255925,7,0.7945381687354249,2003-02-11
2002,21,985.5444476050219,0.33485714285714285,18.508986412963964,0.01884250468164817,43.0,7.0,5.0,4.0,78.0,137.0,0.13919488452233886,848.5444476050219,848.5444476050219,,231.30073449264452,231.30073449264452,231.30073449264452,154.64224412708836,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,903.5444476050219,990.0,967.8336863401203,22.166313659879734,0.48204969714326235,0.22911687585726545,989.2888334269994,0.3825985983864298,0.3825985983864298,0.3825985983864298,0.23708490876490088,21.072548488492767,21.072548488492767,21.072548488492767,15.019405008878111,,0.9376118524218912,0.9376118524218912,0.9376118524218912,0.6682456128314439,44.84342947970371,44.84342947970371,44.84342947970371,29.828085098480873,0.9133081360428453,0.9133081360428453,0.9133081360428453,0.607496641516922,0.9764639498659778,0.9764639498659778,0.9764639498659778,0.9707496641516922,43.80037766085002,43.80037766085002,43.80037766085002,29.08534016725164,160.4864731498017,0.16286214065496327,5.255784760528754e-05,1036.4396243152978,930.4359186242156,0.1472428108779102,0.1321832905515419,21.265142755425508,20.82964418664069,968.0145245335624,967.6217436744968,168.3302549042409,152.90700763933276,26961.727489166682,7,0.8915915174988982,2003-02-18
2002,22,1085.5496937474902,0.307,13.740879555912802,0.01256497978167787,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1441264148116643,928.8354080332045,928.8354080332045,,232.20885200830114,232.20885200830114,232.20885200830114,232.20885200830114,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,988.9782651760617,990.0,968.1688704660636,21.831129533936455,0.5602228008610178,0.29306832642656355,989.1467088727123,0.38157368395377456,0.38157368395377456,0.38157368395377456,0.38157368395377456,20.5962647226951,20.5962647226951,20.5962647226951,20.5962647226951,,0.9379182699628991,0.9379182699628991,0.9379182699628991,0.9379182699628991,43.98934500116194,43.98934500116194,43.98934500116194,43.98934500116194,0.8959133401458643,0.8959133401458643,0.8959133401458643,0.8959133401458643,0.979142472639088,0.979142472639088,0.979142472639088,0.979142472639088,43.07259062276021,43.07259062276021,43.07259062276021,43.07259062276021,172.29036249104084,0.15877048902734664,5.1526903215680905e-05,1130.3033989808528,1051.9191201586978,0.1683565083276274,0.1259028872765429,20.741997010256952,20.402501815104973,968.3095249682256,968.0631743776416,176.2298059864791,167.6282506934923,28944.78089849486,7,0.9571686805057824,2003-02-25
2002,23,1181.0620988739388,0.27871428571428575,13.424586832083346,0.011330630989,49.0,9.0,9.0,9.0,107.0,183.0,0.15505081485636815,998.0620988739387,998.0620988739387,,249.51552471848467,249.51552471848467,249.51552471848467,249.51552471848467,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1065.0620988739388,990.0,968.4690523107466,21.530947689253335,0.6484345003434282,0.35476225091900604,988.9968032487376,0.4408213567985804,0.4408213567985804,0.4408213567985804,0.4408213567985804,20.086929581192315,20.086929581192315,20.086929581192315,20.086929581192315,,0.939197094243412,0.939197094243412,0.939197094243412,0.939197094243412,46.15052614826637,46.15052614826637,46.15052614826637,46.15052614826637,0.9399292494555269,0.9399292494555269,0.9399292494555269,0.9399292494555269,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.22751562530105,45.22751562530105,45.22751562530105,45.22751562530105,180.9100625012042,0.15319495029916097,5.0365289227899887e-05,1224.2755068054362,1134.6616405381585,0.1612815604775402,0.14947615874266,20.37766911810954,19.80149201207,968.6048658785312,968.3232222988344,186.15637264839208,174.91281465362263,30392.890500202302,7,1.0050559027844677,2003-03-04
2002,24,1401.5843843293114,0.24457142857142858,44.53727848042854,0.03187840890156024,49.0,9.0,9.0,9.0,107.0,183.0,0.13106473184277526,1218.5843843293114,1098.319639476151,,274.57990986903775,274.57990986903775,274.57990986903775,274.57990986903775,120.26474485316041,29.410093419405133,5.296897625138551,5.914659582942314,5.914659582942314,73.72843464273208,78.41009341940513,14.296897625138552,14.914659582942315,14.914659582942315,180.72843464273208,1205.941290103637,990.0,969.1680651374638,20.83193486253614,0.8573892682595943,0.4778155313189961,988.6647952004214,0.5332784520944857,0.5332784520944857,0.5332784520944857,0.5332784520944857,18.963451610863046,18.963451610863046,18.963451610863046,18.963451610863046,,0.9369617189925677,0.9369617189925677,0.9369617189925677,0.9369617189925677,47.84491916074511,47.84491916074511,47.84491916074511,47.84491916074511,0.9744382721129349,0.9744382721129349,0.9744382721129349,0.9744382721129349,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.8880207775302,46.8880207775302,46.8880207775302,46.8880207775302,187.5520831101208,0.1344576661165545,4.7436206001614934e-05,1536.036456168436,1271.2374763330563,0.1439542205189482,0.119137797325777,19.479856587104795,18.4669798806484,969.6010408583904,968.752460639904,191.2378507366764,182.6192341417827,31508.749962500297,7,1.041956017278449,2003-03-11
2002,25,1726.4443112881563,0.20457142857142857,50.613308791949166,0.029191941208448532,49.0,9.0,9.0,9.0,107.0,183.0,0.10639811296739646,1543.4443112881563,1100.0,,275.0,275.0,275.0,275.0,443.4443112881564,51.0,9.0,15.73736577912406,21.808736620729004,345.8982088883034,100.0,18.0,24.737365779124058,30.808736620729004,452.8982088883034,1242.7373657791238,990.0,970.216204698008,19.783795301992086,0.925609102084145,0.48,988.5943908979158,0.5349,0.5349,0.5349,0.5349,17.84328619990797,17.84328619990797,17.84328619990797,17.84328619990797,,0.9329543496000932,0.9329543496000932,0.9329543496000932,0.9329543496000932,44.897334914064324,44.897334914064324,44.897334914064324,44.897334914064324,0.9144060063964219,0.9144060063964219,0.9144060063964219,0.9144060063964219,0.9797450224682118,0.9797450224682118,0.9797450224682118,0.9797450224682118,43.988288211789815,43.988288211789815,43.988288211789815,43.988288211789815,175.95315284715926,0.10243420505539398,4.443261435534325e-05,1890.32961771208,1570.9517292286578,0.1164898937345793,0.0968085133329763,18.349728712243625,17.313130284104197,970.7456803033776,969.7138440482772,181.38809219503145,170.0294455458144,29560.12967832275,7,0.9775175158175513,2003-03-18
2002,26,1963.1008285515231,0.18057142857142858,16.455803177771227,0.008405809826388914,49.0,9.0,9.0,9.0,107.0,183.0,0.09324629817698951,1780.1008285515231,1100.0,,275.0,275.0,275.0,275.0,680.100828551523,51.0,9.0,16.0,33.44758173204212,570.6532468194811,100.0,18.0,25.0,42.447581732042124,677.6532468194811,1243.0,990.0,970.980143020206,19.019856979793968,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.07866756727569,17.07866756727569,17.07866756727569,17.07866756727569,,0.9291908503993561,0.9291908503993561,0.9291908503993561,0.9291908503993561,42.798826675655555,42.798826675655555,42.798826675655555,42.798826675655555,0.8716665310724145,0.8716665310724145,0.8716665310724145,0.8716665310724145,0.9771666531072414,0.9771666531072414,0.9771666531072414,0.9771666531072414,41.82175691217676,41.82175691217676,41.82175691217676,41.82175691217676,167.28702764870704,0.08525048341364719,4.224419890118864e-05,2005.520239956479,1907.1659663498017,0.0959538934884889,0.0912481441742872,17.258735926967,16.945485870345344,971.1133247171364,970.8000746605148,169.39163974403678,165.73410696059796,28104.220644982783,7,0.9293723758261502,2003-03-25
2002,27,2100.3565334635946,0.16614285714285712,23.710163409975717,0.01129046602480543,54.0,13.0,14.0,19.0,117.0,217.0,0.10336832534458937,1883.3565334635948,1100.0,,275.0,275.0,275.0,275.0,783.3565334635948,46.0,5.000000000000001,10.999999999999998,61.0,660.3565334635948,100.0,18.0,25.0,80.0,777.3565334635948,1243.0,990.0,971.3422399083604,18.657760091639584,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.716570679121308,16.716570679121308,16.716570679121308,16.716570679121308,,0.927373521982024,0.927373521982024,0.927373521982024,0.927373521982024,41.809511393116914,41.809511393116914,41.809511393116914,41.809511393116914,0.8515175436480023,0.8515175436480023,0.8515175436480023,0.8515175436480023,0.9751517543648003,0.9751517543648003,0.9751517543648003,0.9751517543648003,40.77081557090723,40.77081557090723,40.77081557090723,40.77081557090723,163.0832622836289,0.07769918357517283,4.118264199081538e-05,2171.4913838263087,2029.000290301854,0.1069492207749842,0.0999313198367989,16.888809886753045,16.54486586790096,971.5139447195808,971.1700007007288,165.07626914564966,161.1003198155353,27397.988063649656,7,0.9060181237979383,2003-04-01
2002,28,2330.1400617473532,0.1412857142857143,55.848490872120045,0.023238576920228828,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07690462924184102,2152.568633175925,1100.0,,275.0,275.0,275.0,275.0,1052.5686331759248,51.142857142857146,6.142857142857141,13.285714285714288,66.14285714285714,915.8543474616391,100.0,18.0,25.0,80.0,1007.1400617473536,1243.0,990.0,971.8968898042177,18.10311019578223,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.16192078326395,16.16192078326395,16.16192078326395,16.16192078326395,,0.9242645787613712,0.9242645787613712,0.9242645787613712,0.9242645787613712,40.288136184891705,40.288136184891705,40.288136184891705,40.288136184891705,0.8205323051912773,0.8205323051912773,0.8205323051912773,0.8205323051912773,0.9722246245096983,0.9722246245096983,0.9722246245096983,0.9722246245096983,39.17007738473725,39.17007738473725,39.17007738473725,39.17007738473725,156.680309538949,0.06746301693057254,3.956573473205783e-05,2562.430819931149,2197.3342426232493,0.0987560270944207,0.0577576568502156,16.482486553563483,15.601218953165125,972.4575916343166,971.5763240339182,160.38219704510755,150.12076515510657,26322.292002543432,7,0.8704461641052722,2003-04-08
2002,29,3165.5453242939147,0.07771428571428572,146.8591623192338,0.04699126543965569,48.57142857142857,11.428571428571429,11.142857142857142,12.142857142857142,85.71428571428571,169.0,0.05305609706246165,2996.5453242939147,1100.0,,275.0,275.0,275.0,275.0,1896.5453242939147,51.42857142857143,6.571428571428571,13.85714285714286,67.85714285714286,1756.831038579629,100.0,18.0,25.0,80.0,1842.5453242939147,1243.0,990.0,973.8724440073178,16.1275559926822,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.186366580163924,14.186366580163924,14.186366580163924,14.186366580163924,,0.9029398615744031,0.9029398615744031,0.9029398615744031,0.9029398615744031,34.563317841223444,34.563317841223444,34.563317841223444,34.563317841223444,0.7039372269088277,0.7039372269088277,0.7039372269088277,0.7039372269088277,0.97,0.97,0.97,0.97,33.52641830598673,33.52641830598673,33.52641830598673,33.52641830598673,134.10567322394692,0.0430263125385615,3.38650689959462e-05,3590.4449561657857,2706.490916325132,0.0821625184626221,0.0424862453640199,15.25348768600724,13.246677227987554,974.8121333594942,972.8053229014744,146.18365846576475,123.33852060936226,22529.753101623086,7,0.7450315179108163,2003-04-15
2002,30,3802.9992511547666,0.04471428571428571,37.565802182316084,0.009975263416233629,70.0,14.0,18.0,25.0,168.0,295.0,0.07759169973651694,3507.9992511547666,1100.0,,275.0,275.0,275.0,275.0,2407.9992511547666,30.0,3.999999999999998,7.0,55.0,2311.9992511547666,100.0,18.0,25.0,80.0,2479.9992511547666,1243.0,990.0,975.2625460322089,14.73745396779116,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.796264555272883,12.796264555272883,12.796264555272883,12.796264555272883,,0.8812079756227428,0.8812079756227428,0.8812079756227428,0.8812079756227428,30.412124500558935,30.412124500558935,30.412124500558935,30.412124500558935,0.6193915376895912,0.6193915376895912,0.6193915376895912,0.6193915376895912,0.97,0.97,0.97,0.97,29.499760765542163,29.499760765542163,29.499760765542163,29.499760765542163,117.99904306216865,0.03104343534647133,2.9797738147012287e-05,3846.3561435461793,3657.868506286776,0.080648060337047,0.0766959659975798,13.103803514635947,12.704389235681552,975.3544213518002,974.9550070728458,121.69037618150348,116.89013387580898,19823.839234444335,7,0.6555502392342704,2003-04-22
2002,31,3763.1680411413804,0.046142857142857145,40.33695100486044,0.010917388380690713,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08340755382419225,3449.596612569952,1100.0,,275.0,275.0,275.0,275.0,2349.596612569952,33.571428571428605,4.000000000000002,7.714285714285714,56.42857142857143,2247.882326855666,100.0,18.0,25.0,80.0,2440.1680411413804,1243.0,990.0,975.1781418014663,14.821858198533764,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.88066878601549,12.88066878601549,12.88066878601549,12.88066878601549,,0.8829297191690267,0.8829297191690267,0.8829297191690267,0.8829297191690267,30.673350676565093,30.673350676565093,30.673350676565093,30.673350676565093,0.624711826406621,0.624711826406621,0.624711826406621,0.624711826406621,0.97,0.97,0.97,0.97,29.75315015626814,29.75315015626814,29.75315015626814,29.75315015626814,119.01260062507257,0.03165635321582604,3.0053687026533474e-05,3846.3561435461793,3590.4449561657857,0.0894039607678024,0.0769664458232919,13.246677227987554,12.704389235681552,975.3544213518002,974.8121333594942,123.33852060936226,116.89013387580898,19994.11690501219,7,0.6611811145837364,2003-04-29
2002,32,3484.5783633099586,0.058,31.881354928754458,0.009227797444955613,65.0,14.0,17.0,23.0,202.0,321.0,0.09215091166551603,3163.5783633099586,1100.0,,275.0,275.0,275.0,275.0,2063.5783633099586,35.0,4.0,8.000000000000002,57.0,1959.5783633099584,100.0,18.0,25.0,80.0,2161.5783633099586,1243.0,990.0,974.5877970079663,15.41220299203368,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.471013579515404,13.471013579515404,13.471013579515404,13.471013579515404,,0.8934321953276374,0.8934321953276374,0.8934321953276374,0.8934321953276374,32.459645678723746,32.459645678723746,32.459645678723746,32.459645678723746,0.6610925800147401,0.6610925800147401,0.6610925800147401,0.6610925800147401,0.97,0.97,0.97,0.97,31.48585630836203,31.48585630836203,31.48585630836203,31.48585630836203,125.94342523344812,0.03616338071628934,3.180389526097175e-05,3564.421447121261,3367.2754716645045,0.0953292959549056,0.0900566907595199,13.719583992764107,13.30182228286764,974.756988304614,974.3392265947176,128.84325960542378,123.97650988797264,21158.495439219285,7,0.6996856957413785,2003-05-06
2002,33,3118.387670261935,0.07899999999999999,61.128512181433635,0.01964556907642024,65.0,14.0,17.0,23.0,202.0,321.0,0.10307777819258257,2797.387670261935,1100.0,,275.0,275.0,275.0,275.0,1697.3876702619348,35.0,4.0,8.0,57.0,1593.3876702619345,100.0,18.0,25.0,80.0,1795.3876702619345,1243.0,990.0,973.7909849788819,16.209015021118148,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.267825608599873,14.267825608599873,14.267825608599873,14.267825608599873,,0.904905333906475,0.904905333906475,0.904905333906475,0.904905333906475,34.822505618600175,34.822505618600175,34.822505618600175,34.822505618600175,0.7092160003788223,0.7092160003788223,0.7092160003788223,0.7092160003788223,0.97,0.97,0.97,0.97,33.77783045004217,33.77783045004217,33.77783045004217,33.77783045004217,135.11132180016867,0.043421558198957586,3.411902065660825e-05,3295.5180558081365,2939.375886394469,0.1092068562873558,0.0974050193517399,14.691351551357108,13.8716413739836,974.187169213498,973.3674590361246,139.85275190757363,130.6293753557983,22698.702062428336,7,0.7506184544453814,2003-05-13
2002,34,2778.699508610544,0.10314285714285713,43.81192805298594,0.01588333407627047,65.0,14.0,17.0,23.0,202.0,321.0,0.11564953077762367,2457.699508610544,1100.0,,275.0,275.0,275.0,275.0,1357.6995086105435,35.0,4.000000000000001,8.0,57.0,1253.6995086105435,100.0,18.0,25.0,80.0,1455.6995086105435,1243.0,990.0,972.9796195035426,17.020380496457342,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.079191083939065,15.079191083939065,15.079191083939065,15.079191083939065,,0.9139679092396827,0.9139679092396827,0.9139679092396827,0.9139679092396827,37.170400258685,37.170400258685,37.170400258685,37.170400258685,0.7570346284864561,0.7570346284864561,0.7570346284864561,0.7570346284864561,0.97,0.97,0.97,0.97,36.05528825092445,36.05528825092445,36.05528825092445,36.05528825092445,144.2211530036978,0.05198995707373361,3.6419483081741864e-05,2905.602126932657,2632.6923900235674,0.1219284110883636,0.1104762407160227,15.431622059838666,14.772874419023644,973.285936168458,972.627188527643,148.19717682470625,140.7691890364848,24229.153704621225,7,0.8012286277983209,2003-05-20
2002,35,2441.1229877741935,0.12985714285714284,44.597075320089516,0.018199824831021744,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12384598266258391,2138.4087020599077,1100.0,,275.0,275.0,275.0,275.0,1038.4087020599077,35.85714285714287,4.571428571428571,8.857142857142858,58.14386645451717,930.9791213196761,100.0,18.0,25.0,79.14386645451717,1118.979121319676,1243.0,990.0,972.1647796256618,17.835220374338146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.894030961819867,15.894030961819867,15.894030961819867,15.894030961819867,,0.9224120558679727,0.9224120558679727,0.9224120558679727,0.9224120558679727,39.54058264439577,39.54058264439577,39.54058264439577,39.54058264439577,0.8053071821669199,0.8053071821669199,0.8053071821669199,0.8053071821669199,0.9708602843546901,0.9708602843546901,0.9708602843546901,0.9708602843546901,38.38888422001521,38.38888422001521,38.38888422001521,38.38888422001521,153.55553688006083,0.06302481133059097,3.877665072728809e-05,2581.856288792743,2320.512862782941,0.1347206383968525,0.1092117974708628,16.185158849729753,15.554329890395811,972.504480697086,971.873651737752,156.97180801569564,149.58830256994247,25797.33019585022,7,0.8530863160003379,2003-05-27
2002,36,2179.2068524705637,0.15742857142857142,38.07775123108935,0.017611822877051927,62.0,12.0,14.0,16.0,153.0,257.0,0.11810061417599484,1922.2068524705635,1100.0,,275.0,275.0,275.0,275.0,822.2068524705636,38.00000000000001,6.0,11.0,51.18797525108567,716.0188772194779,100.0,18.0,25.0,67.18797525108566,869.0188772194779,1243.0,990.0,971.5325682645841,18.467431735415875,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.526242322897595,16.526242322897595,16.526242322897595,16.526242322897595,,0.92642568676803,0.92642568676803,0.92642568676803,0.92642568676803,41.29159353163944,41.29159353163944,41.29159353163944,41.29159353163944,0.8409693183633288,0.8409693183633288,0.8409693183633288,0.8409693183633288,0.9740969318363328,0.9740969318363328,0.9740969318363328,0.9740969318363328,40.2226063266691,40.2226063266691,40.2226063266691,40.2226063266691,160.89042530667638,0.07397440712476469,4.0628895279463735e-05,2294.471559969394,2053.968604165316,0.125123626271025,0.1120083615259228,16.82854154294477,16.2480171668659,971.8107934206158,971.230269044537,164.37756500812742,157.69108075031716,27029.591451521635,7,0.8938356961482022,2003-06-03
2002,37,1891.2205978631177,0.18742857142857144,42.5049114781411,0.022639074148260257,62.0,12.0,14.0,16.0,153.0,257.0,0.13620343488510914,1634.2205978631177,1100.0,,275.0,275.0,275.0,275.0,534.2205978631179,38.0,5.999999999999999,11.0,33.25886990587504,445.9617279572427,100.0,18.0,25.0,49.25886990587504,598.9617279572428,1243.0,990.0,970.7472235154006,19.252776484599526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.311587072081245,17.311587072081245,17.311587072081245,17.311587072081245,,0.9303865231910865,0.9303865231910865,0.9303865231910865,0.9303865231910865,43.439345210485484,43.439345210485484,43.439345210485484,43.439345210485484,0.8847117150811707,0.8847117150811707,0.8847117150811707,0.8847117150811707,0.9782957870871815,0.9782957870871815,0.9782957870871815,0.9782957870871815,42.49762155388547,42.49762155388547,42.49762155388547,42.49762155388547,169.9904862155419,0.09017612322872719,4.292689045847017e-05,2011.441429347925,1756.4342238183276,0.1463191712589757,0.1277690696086114,17.74571540283784,16.931193344228056,971.1276172432536,970.313095184644,174.96574041702866,165.5681423025075,28558.401684211036,7,0.9443915900863438,2003-06-10
2002,38,1551.674561532869,0.2247142857142857,50.03007758552803,0.032306065901750274,62.0,12.0,14.0,16.0,153.0,257.0,0.16638131451778918,1294.674561532869,1100.0,,275.0,275.0,275.0,275.0,194.67456153286886,31.09419300577261,5.224903924071291,8.226895313066738,12.11981706041207,138.00875222954616,93.0941930057726,17.224903924071292,22.226895313066738,28.119817060412068,291.00875222954613,1232.5459922429106,990.0,969.6515639680293,20.348436031970714,0.9039242754963303,0.48,988.6160757245036,0.5349,0.5349,0.5349,0.5349,18.429611756474394,18.429611756474394,18.429611756474394,18.429611756474394,,0.935240511678435,0.935240511678435,0.935240511678435,0.935240511678435,46.48596155364428,46.48596155364428,46.48596155364428,46.48596155364428,0.9467609277727959,0.9467609277727959,0.9467609277727959,0.9467609277727959,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.55624232257139,45.55624232257139,45.55624232257139,45.55624232257139,182.22496929028557,0.11813837795191737,4.6016406386435755e-05,1713.4911174974443,1406.2236807196314,0.182758976060253,0.1499861874833344,18.95131727981299,17.884454669412996,970.1743559180688,969.1816457377096,187.7144993724628,176.4683564306718,30613.794840767976,7,1.0123609405015865,2003-06-17
2002,39,1240.4062498411274,0.26885714285714285,37.412972801944406,0.029926270431313257,62.0,12.0,14.0,16.0,153.0,257.0,0.20791993711415926,983.4062498411273,981.8892790221747,,245.47231975554365,245.47231975554365,245.47231975554365,245.47231975554365,1.5169708189525863,0.36596183180957337,0.07083132228572388,0.08263654266667786,0.09444176304763184,0.9030993591429795,62.36596183180957,12.070831322285724,14.082636542666677,16.09444176304763,153.90309935914297,1070.4087087189366,990.0,968.6557837716607,21.344216228339405,0.6622830831180017,0.34720965310937985,988.9905072637727,0.4285168613523406,0.4285168613523406,0.4285168613523406,0.4285168613523406,19.90620663075969,19.90620663075969,19.90620663075969,19.90620663075969,,0.9376245360358191,0.9376245360358191,0.9376245360358191,0.9376245360358191,44.85607497073404,44.85607497073404,44.85607497073404,44.85607497073404,0.913565681685011,0.913565681685011,0.913565681685011,0.913565681685011,0.9787226309900313,0.9787226309900313,0.9787226309900313,0.9787226309900313,43.90494483188736,43.90494483188736,43.90494483188736,43.90494483188736,175.61977932754945,0.14165696575698908,4.976161868723381e-05,1367.618795732668,1144.3328711060203,0.2245850018724048,0.1879178619085288,20.49062272448143,19.095412337517352,969.0569222631364,968.3536175949048,189.23282779527264,162.6810156098762,29504.12292702831,7,0.9756654407086082,2003-06-24
2002,40,1023.3400994887096,0.3242857142857143,32.55066944697531,0.03232470465751553,58.0,11.0,11.0,11.0,136.0,227.0,0.2229776440671156,796.3400994887096,796.3400994887096,,234.30836327721855,234.30836327721855,234.30836327721855,93.415009657054,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,876.3400994887096,990.0,967.9539518480279,22.046048151971927,0.45779032765609134,0.19771154176204261,989.3444981305819,0.39059387161266484,0.39059387161266484,0.39059387161266484,0.14416085925089758,20.999952410941148,20.999952410941148,20.999952410941148,8.862475504791238,,0.9384706157188365,0.9384706157188365,0.9384706157188365,0.4008213499554859,45.313732846871225,45.313732846871225,45.313732846871225,17.71530219081152,0.9228866160258906,0.9228866160258906,0.9228866160258906,0.3608004519513548,0.9775086166237069,0.9775086166237069,0.9775086166237069,0.9660800451951355,44.305189315184634,44.305189315184634,44.305189315184634,17.258727272246126,150.17429521780005,0.14674927383429806,5.248396762540836e-05,1130.3033989808528,916.4781849771932,0.2476872922028678,0.2008310336894292,21.559795790220583,20.50204285521234,968.3095249682256,967.5659127399088,166.1432504362899,134.1468566579235,25229.281596590405,7,0.8343016400988891,2003-07-01
2002,41,808.8273114666741,0.39442857142857146,27.274214019463688,0.0343496725537694,58.0,11.0,11.0,11.0,136.0,227.0,0.28223491367615144,581.8273114666741,581.8273114666741,,230.79390694235954,230.79390694235954,120.23949758195504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.8273114666741,990.0,967.1353092458667,22.864690754133353,0.3026311645293143,0.1009859699737703,989.5963828654969,0.38111749004760503,0.38111749004760503,0.17923134730524168,0.0,22.07995612958265,22.07995612958265,12.516123833516028,0.0,,0.93878922680421,0.93878922680421,0.5343297173812573,0.0,46.978682567791914,46.978682567791914,24.14747981743491,0.0,0.956795978977432,0.956795978977432,0.49180203294164787,0.0,0.9777335527568648,0.9777335527568648,0.9691621241854362,0.96,45.94529512801997,45.94529512801997,23.57071643267011,0.0,115.46130668871005,0.1426029516697057,5.521380992769134e-05,892.2686145956026,725.5586868409475,0.3128623557500891,0.2544076932515236,22.433165388140186,21.70338043856696,967.4690744583824,966.8022347473636,130.10128541629777,101.38818556810536,19397.49952370329,7,0.641451703826167,2003-07-08
2002,42,642.3012848253421,0.464,21.8114748720329,0.03437580256472991,58.0,11.0,11.0,11.0,136.0,227.0,0.355113281207302,415.3012848253421,415.3012848253421,,207.65064241267106,207.65064241267106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.3012848253422,990.0,966.4672678794968,23.5327321205032,0.2132678956050282,0.053060256965068386,989.7336718474298,0.3085077641888575,0.3085077641888575,0.0,0.0,22.957896203744223,22.957896203744223,0.0,0.0,,0.9346636740119457,0.9346636740119457,0.0,0.0,43.66775465398991,43.66775465398991,0.0,0.0,0.8893636385741326,0.8893636385741326,0.0,0.0,0.9764014172530039,0.9764014172530039,0.96,0.96,42.65475390247131,42.65475390247131,0.0,0.0,85.30950780494263,0.13248617161265783,5.7070434943055416e-05,707.1936936053328,572.8783627367172,0.3962446738529107,0.3209870252698874,23.385362641902805,22.55257955350368,966.7287747744213,966.1779526323152,98.0541879378132,71.15510332137775,14331.99731123036,7,0.473941710027459,2003-07-15
2002,43,541.7266946650267,0.5227142857142858,8.564454182974194,0.015940095968894785,58.0,11.0,11.0,11.0,136.0,227.0,0.4194963011979076,314.7266946650266,314.7266946650266,,157.3633473325133,157.3633473325133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,394.7266946650266,990.0,966.0377701259926,23.96222987400745,0.17484306049594409,0.03294533893300527,989.792211600571,0.1758135908336021,0.1758135908336021,0.0,0.0,23.5786278837449,23.5786278837449,0.0,0.0,,0.9188612758845941,0.9188612758845941,0.0,0.0,33.43355593018445,33.43355593018445,0.0,0.0,0.6809278193520253,0.6809278193520253,0.0,0.0,0.97,0.97,0.96,0.96,32.430549252278915,32.430549252278915,0.0,0.0,64.86109850455782,0.11963753485008478,5.724907376972788e-05,567.9020746576714,512.9271834558979,0.442557944522583,0.399716800007879,23.75527696303409,23.416578553792327,966.1555593359594,965.9081723255516,70.15873705190303,58.99399318327488,10896.664548765713,7,0.3603394361364323,2003-07-22
2002,44,486.0066807112984,0.5605714285714286,7.227630357704998,0.014961599044090843,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41584154892952696,283.5781092827269,283.5781092827269,,180.06210989383996,103.51599938888697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.43525213986976,990.0,965.7870300632009,24.212969936799205,0.16203468442051575,0.026715621856545312,989.811249693723,0.25135963480254786,0.10628630424212442,0.0,0.0,23.772859995719593,17.063363041598528,0.0,0.0,,0.9231287180204607,0.6528346043584518,0.0,0.0,38.843289741316994,22.16625802103314,0.0,0.0,0.7911056973791649,0.4514512835240966,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.84476136628033,21.501270280402146,0.0,0.0,59.34603164668247,0.12224017515469535,5.81556525773182e-05,506.9513196028255,462.3337709519629,0.4616014688042883,0.3783840904869957,23.99792502938311,23.45542520633127,965.8812809382126,965.6805019692838,62.87029747032965,56.59431840940257,9970.133316642656,7,0.32970017581490263,2003-07-29
2002,45,440.0251513351829,0.6062857142857142,5.958062799552863,0.0136152600036623,54.0,9.0,8.0,6.0,107.0,184.0,0.4184118444356284,256.0251513351829,256.0251513351829,,256.0251513351829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0251513351829,990.0,965.5801131810083,24.4198868189917,0.15094908529078518,0.021205030267036542,989.8278458844422,0.46449533210735167,0.0,0.0,0.0,23.78323737132654,0.0,0.0,0.0,,0.9452559521834113,0.0,0.0,0.0,56.440108873519954,0.0,0.0,0.0,1.1494930524138482,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.311306696049556,0.0,0.0,0.0,55.311306696049556,0.12565419295455785,6.001790395133562e-05,456.2758439856881,420.6273313550929,0.43744185478206,0.4032648285579008,23.94968071651097,23.64123431654801,965.6532412979356,965.492822991098,58.54601880378436,51.362024813665286,9292.299524936325,7,0.3072850372002753,2003-08-05
2002,46,406.11856581205694,0.6455714285714286,4.358444112522184,0.010836654109067756,54.0,9.0,8.0,6.0,107.0,184.0,0.453426796121449,222.11856581205691,222.11856581205691,,222.11856581205691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,293.11856581205694,990.0,965.4263991561602,24.573600843839895,0.13898239924591863,0.014423713162411329,989.8465938875917,0.34994169650058954,0.0,0.0,0.0,24.070253034931003,0.0,0.0,0.0,,0.9399345009741031,0.0,0.0,0.0,49.27981555367769,0.0,0.0,0.0,1.0036622312357981,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.294219242604136,0.0,0.0,0.0,48.294219242604136,0.1188431200675836,6.039986024392144e-05,420.8546242556449,390.5728083685417,0.4711029443359992,0.4372056035393129,24.200401520771507,23.947768517015817,965.4938458091503,965.3528640418428,51.40939030940498,44.98711181125736,8113.428832757496,7,0.26830121801446744,2003-08-12
