WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2003,39,1283.0095766008897,0.26285714285714284,44.65841084421553,0.03494969399654278,62.0,12.0,14.0,16.0,153.0,257.0,0.2015323603917243,1026.0095766008897,1009.9222458297833,,252.48056145744582,252.48056145744582,252.48056145744582,252.48056145744582,16.087330771106476,3.880990302757204,0.7511594134368782,0.8763526490096913,1.0015458845825043,9.577282521320198,65.88099030275721,12.751159413436879,14.876352649009691,17.001545884582505,162.5772825213202,1103.430748194987,990.0,968.79104876433,21.208951235670092,0.7087016102977243,0.3786166639240592,988.9126817257783,0.4537575020260895,0.4537575020260895,0.4537575020260895,0.4537575020260895,19.66787545942221,19.66787545942221,19.66787545942221,19.66787545942221,,0.9374058022754991,0.9374058022754991,0.9374058022754991,0.9374058022754991,45.54286576104069,45.54286576104069,45.54286576104069,45.54286576104069,0.9275532741556146,0.9275532741556146,0.9275532741556146,0.9275532741556146,0.9790957792612687,0.9790957792612687,0.9790957792612687,0.9790957792612687,44.593630125669414,44.593630125669414,44.593630125669414,44.593630125669414,178.37452050267763,0.13934499308421383,4.917372947167405e-05,1436.1302353523822,1154.2915876789154,0.2226473819468644,0.1789531295098317,20.434426974242857,18.839689263902635,969.2782669142154,968.3849164184194,188.6192435817248,164.26835161109454,29966.919444449846,7,0.9909695583482092,2004-06-23
2003,40,1035.186489555822,0.32057142857142856,31.97938129352854,0.031328520301564515,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.22407995535543818,803.9007752701076,803.9007752701076,,236.98308335465944,236.98308335465944,236.98308335465944,92.95152520612935,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,885.0436324129648,990.0,967.996828873736,22.003171126263947,0.4651211999042258,0.20140708149130135,989.3334717186044,0.40029263721778874,0.40029263721778874,0.40029263721778874,0.14265184206312959,20.936350207650623,20.936350207650623,20.936350207650623,8.85847559460046,,0.9385184249217656,0.9385184249217656,0.9385184249217656,0.40070767302788723,45.69569215597541,45.69569215597541,45.69569215597541,17.61632255093051,0.9306658280239389,0.9306658280239389,0.9306658280239389,0.3587845733387069,0.977307028762442,0.977307028762442,0.977307028762442,0.9658784573338706,44.67117835663404,44.67117835663404,44.67117835663404,17.15339614369004,151.16693121359214,0.1460992351071521,5.231699597447552e-05,1134.024171397217,930.4359186242156,0.243971664739311,0.2065478236461797,21.475499667074477,20.54874874688418,968.3212188243912,967.6217436744968,161.12593284425358,136.4316407961979,25396.044443883482,7,0.8398162845199564,2004-06-30
2003,41,808.4976650879264,0.3945714285714286,28.116531210884578,0.03462867057331333,58.0,11.0,11.0,11.0,136.0,227.0,0.28236008589588407,581.4976650879264,581.4976650879264,,231.03403743264343,231.03403743264343,119.42959022263949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.4976650879264,990.0,967.1339906603516,22.86600933964834,0.30244382973852,0.10064486051456627,989.5969113097469,0.3830228702816311,0.3830228702816311,0.17734940557464368,0.0,22.079897779113605,22.079897779113605,12.530245410051132,0.0,,0.9384405445460671,0.9384405445460671,0.5339140095216398,0.0,47.00331102348282,47.00331102348282,23.984621056579048,0.0,0.9572975768530105,0.9572975768530105,0.48848515390181363,0.0,0.977304797164469,0.977304797164469,0.9687333685930405,0.96,45.955366352844706,45.955366352844706,23.397050185279006,0.0,115.30778289096841,0.14246323765983268,5.516758289437027e-05,909.7305704306611,733.6202001480236,0.309424413278421,0.2495244277572639,22.379095459303656,21.59988757528252,967.5389222817226,966.834480800592,133.0314044414902,102.8076123756434,19371.707525682694,7,0.6405987938387134,2004-07-07
2003,42,651.2534266076267,0.46014285714285713,19.401128215314657,0.029688120344192787,58.0,11.0,11.0,11.0,136.0,227.0,0.3497711878392713,424.25342660762675,424.25342660762675,,212.12671330381335,212.12671330381335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.25342660762675,990.0,966.5048574423334,23.495142557666618,0.21693917941755084,0.0548506853215253,989.728210135261,0.3209672099272245,0.3209672099272245,0.0,0.0,22.90238548300033,22.90238548300033,0.0,0.0,,0.9359690396812076,0.9359690396812076,0.0,0.0,44.56916264656581,44.56916264656581,0.0,0.0,0.907722253494212,0.907722253494212,0.0,0.0,0.9770258444415342,0.9770258444415342,0.96,0.96,43.55774149717888,43.55774149717888,0.0,0.0,87.11548299435776,0.1335349936310865,5.7049935034516755e-05,712.3685040550383,597.812302640821,0.3797178462156652,0.3186553008840797,23.22786440336684,22.51900388182268,966.74947401622,966.2901553618836,99.01133482944095,76.1276847434286,14635.401143052106,7,0.48397490552420985,2004-07-14
2003,43,557.7143584199833,0.5115714285714286,8.571132862880193,0.015253403656392385,58.0,11.0,11.0,11.0,136.0,227.0,0.4072683092819012,330.71435841998334,330.71435841998334,,165.35717920999167,165.35717920999167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.71435841998334,990.0,966.1097146128899,23.89028538711011,0.18048560308154207,0.03614287168399661,989.7833715252344,0.19382560475136798,0.19382560475136798,0.0,0.0,23.479831307593205,23.479831307593205,0.0,0.0,,0.9219688521696782,0.9219688521696782,0.0,0.0,35.103639867651374,35.103639867651374,0.0,0.0,0.7149417488320035,0.7149417488320035,0.0,0.0,0.97,0.97,0.96,0.96,34.05053067162183,34.05053067162183,0.0,0.0,68.10106134324366,0.12205870466112423,5.720245793100111e-05,582.7018641356217,537.8143726006597,0.4220787163093409,0.3895645680432671,23.60330621453761,23.323569439261448,966.2221583886104,966.020164676703,73.11868368869777,64.07559448526472,11440.978305664934,7,0.378339229684687,2004-07-21
2003,44,494.42448598008747,0.5554285714285715,10.325438031883673,0.020867996402783914,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.42098545698275724,285.8530574086589,285.8530574086589,,161.83840009757304,124.01465731108588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,361.995914551516,990.0,965.8249101869104,24.175089813089635,0.16329135266164152,0.027170611481731746,989.8095380358566,0.19789091879846935,0.12705735620275255,0.0,0.0,23.78673693014782,20.428015005502655,0.0,0.0,,0.9184569716744083,0.7833196249054442,0.0,0.0,34.73883977246093,26.48893912969087,0.0,0.0,0.7075120116590821,0.5394895953093864,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.779173585714794,25.694270955800146,0.0,0.0,59.473444541514944,0.12048965566093404,5.78131045992481e-05,527.6773344482567,471.0462647249272,0.4616014688042883,0.387363633906702,23.94516842972796,23.511053472516185,965.9745480050173,965.7197081912622,62.01234902925265,56.59431840940257,9991.538682974511,7,0.3304080252306386,2004-07-28
2003,45,449.49242083968176,0.5968571428571429,5.577061371860793,0.012454820656758443,54.0,9.0,8.0,6.0,107.0,184.0,0.40964956211012044,265.49242083968176,265.49242083968176,,225.46577509014514,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.49242083968176,990.0,965.6227158937785,24.37728410622146,0.15429037843825372,0.023098484167936303,989.8226111373939,0.3806708115231269,0.0396919171514812,0.0,0.0,23.819224432092124,6.853350075079929,0.0,0.0,,0.9359888911432369,0.2605459563047416,0.0,0.0,49.42944847074954,8.586400838425005,0.0,0.0,1.0067097448217828,0.17487578082331987,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.3549954929503,8.328808813272255,0.0,0.0,56.683804306222555,0.12609063989421143,5.93450267518214e-05,466.03926954154906,432.0068351219016,0.4259191870148994,0.3948165144559685,23.99792502938311,23.62293027670523,965.697176712937,965.5440307580484,58.94435211659721,53.71314122863684,9522.87912344539,7,0.3149100239234586,2004-08-04
2003,46,410.1558366975025,0.6414285714285715,6.1988657789370665,0.015269719570495057,54.0,9.0,8.0,6.0,107.0,184.0,0.4490383374618524,226.15583669750248,226.15583669750248,,226.15583669750248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.1558366975025,990.0,965.4448118392403,24.555188160759695,0.14040727740509676,0.01523116733950043,989.8443615552553,0.3629376262440872,0.0,0.0,0.0,24.036612089771022,0.0,0.0,0.0,,0.9407750005956966,0.0,0.0,0.0,50.14926534833154,0.0,0.0,0.0,1.021369966361131,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.1462800413649,0.0,0.0,0.0,49.1462800413649,0.11973569105947687,6.036925438293333e-05,427.01120618594086,388.6147746693422,0.4734765942868712,0.4309020403550667,24.217000147900475,23.895732721380305,965.5215504278368,965.3430738733468,52.69066707392224,44.56702418026712,8256.575046949305,7,0.27303488911869395,2004-08-11
2003,47,368.2896106731998,0.6910000000000001,3.2958015051356875,0.008876621681616643,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,167.42857142857142,0.45446114066071885,200.86103924462836,200.86103924462836,,200.86103924462836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,266.14675353034266,990.0,965.241448053366,24.75855194663406,0.1294632098419543,0.010737821748717872,989.8597989684093,0.2866311357847339,0.0,0.0,0.0,24.33171977925866,0.0,0.0,0.0,,0.9345717830011508,0.0,0.0,0.0,44.800934927271896,0.0,0.0,0.0,0.9124426665432158,0.0,0.0,0.0,0.9776783836023186,0.96,0.96,0.96,43.81029621049019,0.0,0.0,0.0,43.81029621049019,0.11899015660823105,6.056449683383902e-05,379.9412622820437,366.2328823662496,0.5024125600387559,0.4224335654998701,24.400745959395508,24.28932041134042,965.2997063114102,965.2311644118312,46.42002127367749,39.40205423833697,7360.129763362353,7,0.2433905345027233,2004-08-18
2003,48,353.764501231102,0.7080000000000001,4.7046520642718646,0.013606863558971671,47.0,8.0,6.0,5.0,89.0,155.0,0.4386186408022876,198.764501231102,198.764501231102,,198.764501231102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.764501231102,990.0,965.1688225061554,24.831177493844525,0.12721071498451578,0.010325521289266842,989.8624637637264,0.28045618404890804,0.0,0.0,0.0,24.413185073521877,0.0,0.0,0.0,,0.9341068923409181,0.0,0.0,0.0,44.451472411158946,0.0,0.0,0.0,0.9053253036895915,0.0,0.0,0.0,0.9778732332855723,0.96,0.96,0.96,43.47578580986975,0.0,0.0,0.0,43.47578580986975,0.12277975707750907,6.074819573061831e-05,365.1314786125101,333.9890361492038,0.4640870903641173,0.4245046211545383,24.57525198547889,24.318699401393804,965.2256573930624,965.069945180746,46.0349001178097,38.89645393186958,7303.932016058117,7,0.24153214338816525,2004-08-25
2003,49,314.602929191447,0.7631428571428572,4.225737538062341,0.013417098488225187,46.0,7.0,6.0,4.0,75.0,138.0,0.43894818944046177,176.602929191447,176.602929191447,,176.602929191447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.602929191447,990.0,964.9730146459572,25.026985354042786,0.11868331344684045,0.007660292919144671,989.873656393634,0.22118795110458148,0.0,0.0,0.0,24.679453796572222,0.0,0.0,0.0,,0.9272251103694087,0.0,0.0,0.0,39.633433669542065,0.0,0.0,0.0,0.8071982417422009,0.0,0.0,0.0,0.9718257673606941,0.96,0.96,0.96,38.52201636602585,0.0,0.0,0.0,38.52201636602585,0.12237034633577756,6.058180304875106e-05,329.10839224250225,305.4007919880862,0.4518652329015028,0.4193147402279406,24.75250654399051,24.56312959813957,965.0455419612124,964.9270039599404,41.93988791256109,36.42093863989656,6471.698749492342,7,0.21401120203347693,2004-09-01
2003,50,289.35461276970983,0.8017142857142857,4.345390973868161,0.01508467416168793,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,126.57142857142857,0.43693985681951863,162.7831841982812,162.7831841982812,,162.7831841982812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,216.64032705542408,990.0,964.8578748934322,25.142125106567878,0.11199065037045479,0.006278318419828071,989.8817310312097,0.18770464177394114,0.0,0.0,0.0,24.836151496003648,0.0,0.0,0.0,,0.9222426469985304,0.0,0.0,0.0,36.56728918327211,0.0,0.0,0.0,0.7447513071949512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.47027050777394,0.0,0.0,0.0,35.47027050777394,0.12269533522626068,6.052522524892106e-05,303.19509647311384,275.9749737763279,0.4665859165059303,0.4047808548919673,24.904765885635207,24.769783629832126,964.9159754823656,964.8038998951054,37.91691288224859,34.283675543531665,5959.005445306022,7,0.1970570583765219,2004-09-08
2003,51,265.7764550015742,0.845,2.427189270662455,0.0091522569726809,40.0,6.0,4.0,3.0,65.0,118.0,0.4441698758484219,147.77645500157422,147.77645500157422,,147.77645500157422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.77645500157422,990.0,964.7631058200062,25.236894179993687,0.10533282968362605,0.004777645500157371,989.8898895248161,0.15477722990691323,0.0,0.0,0.0,24.97200647490298,0.0,0.0,0.0,,0.9163485581447351,0.0,0.0,0.0,33.164425511708565,0.0,0.0,0.0,0.6754465480999707,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.16949274635731,0.0,0.0,0.0,32.16949274635731,0.12099632964649513,6.0467298050148115e-05,272.97062755971086,259.36784514408106,0.4549523088895232,0.4322809419273073,25.01385778015806,24.924811952434144,964.7918825102388,964.7374713805764,33.77699184735858,30.735423094832377,5404.474781388028,7,0.17871940414642948,2004-09-15
2003,52,251.61801673858878,0.8722857142857142,2.3144489981737797,0.009274360194155885,40.0,6.0,4.0,3.0,65.0,118.0,0.46914316303800785,133.61801673858878,133.61801673858878,,133.61801673858878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.61801673858878,990.0,964.703728885093,25.29627111490702,0.1003358426413489,0.0033618016738588144,989.896302355685,0.1265604331089855,0.0,0.0,0.0,25.066013037482858,0.0,0.0,0.0,,0.9101884847059404,0.0,0.0,0.0,29.897526059970467,0.0,0.0,0.0,0.6089109177183394,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.000600278171355,0.0,0.0,0.0,29.000600278171355,0.11521544007032446,6.028691521137036e-05,259.021547571032,243.54989841925496,0.4845003047255263,0.4555605551219271,25.127067459563072,25.01609934091104,964.736086190284,964.6612993905156,30.657618083590847,27.20607650061752,4872.100846732787,7,0.16111444598984084,2004-09-22
2003,53,238.44027012804997,0.8895,3.3502814719535223,0.014046733334066,40.0,6.0,4.0,3.0,65.0,118.0,0.49490488084659023,120.44027012804997,120.44027012804997,,120.44027012804997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.44027012804997,990.0,964.6306416207683,25.36935837923164,0.09568498995771935,0.00204402701280495,989.9022709830297,0.10271209660379299,0.0,0.0,0.0,25.168917265657345,0.0,0.0,0.0,,0.9024974738636384,0.0,0.0,0.0,26.830336211528177,0.0,0.0,0.0,0.5464426926991481,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.025426125182328,0.0,0.0,0.0,26.025426125182328,0.10914316003959379,6.0023059800356064e-05,240.03120478075203,236.8493354753479,0.4982070131764496,0.4916027485167309,25.18190565901144,25.15592887230325,964.6401872286846,964.621096012852,26.394136604171777,25.65671564619288,1249.2204540087519,2,0.1445857006954574,2004-09-29
2004,1,231.6686493280713,0.9045714285714286,1.4201910643241962,0.006156222832747019,37.0,5.0,3.0,2.0,50.0,97.0,0.4187735042711549,134.6686493280713,134.6686493280713,,134.6686493280713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.6686493280713,990.0,964.5900118959684,25.409988104031527,0.09894198323862259,0.0034668649328070855,989.8975911518286,0.1284447183145046,0.0,0.0,0.0,25.1791345375456,0.0,0.0,0.0,,0.9107654505820966,0.0,0.0,0.0,30.28702783634274,0.0,0.0,0.0,0.6168437441210335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.378417001252462,0.0,0.0,0.0,29.378417001252462,0.1267956969704487,6.0597488046024746e-05,236.8493354753479,226.9079980250785,0.4274860333009473,0.4095430532043696,25.21886502007229,25.13574092795844,964.621096012852,964.5614479881503,30.53338498848549,28.317935935249267,4935.574056210413,7,0.16321342778473588,2004-10-01
2004,2,223.2704926962148,0.92,1.485655914869694,0.006753880023033815,37.0,5.0,3.0,2.0,50.0,97.0,0.43454786349082564,126.27049269621479,126.27049269621479,,126.27049269621479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.2704926962148,990.0,964.5396229561773,25.460377043822714,0.0959780023348181,0.0026270492696214287,989.9013949483955,0.11294273734019519,0.0,0.0,0.0,25.24882925487808,0.0,0.0,0.0,,0.9066891850333751,0.0,0.0,0.0,28.35002254330745,0.0,0.0,0.0,0.5773935344869133,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.499521867008223,0.0,0.0,0.0,27.499521867008223,0.12314341080321964,6.049319503341677e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.304323321012912,25.21886502007229,964.5614479881503,964.499050439726,28.317935935249267,25.944706853477413,4619.919673657381,7,0.15277512148337902,2004-10-08
2004,3,205.78350451974646,0.9438571428571427,2.2793998976827448,0.011037688574790344,37.0,5.0,3.0,2.0,50.0,97.0,0.4715876673522196,108.78350451974644,108.78350451974644,,108.78350451974644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.78350451974646,990.0,964.4347010271185,25.565298972881546,0.08980627902788453,0.0008783504519746,989.9093153705201,0.08390388210917112,0.0,0.0,0.0,25.379404893115918,0.0,0.0,0.0,,0.8929143715494398,0.0,0.0,0.0,24.179544560416513,0.0,0.0,0.0,0.492455082696874,0.0,0.0,0.0,0.9685552751941316,0.96,0.96,0.96,23.42054798308437,0.0,0.0,0.0,23.42054798308437,0.11375345242747743,5.979320730690488e-05,213.4151960906308,200.55260733721147,0.4836636196751263,0.4545130889311514,25.4,25.329418328697248,964.4804911765438,964.4033156440232,25.22616339344178,22.14794970529609,3934.6520611581745,7,0.13011415546157984,2004-10-15
2004,4,203.86182408725608,0.9468571428571428,1.9978863147939632,0.009692650250886658,37.0,5.0,3.0,2.0,50.0,97.0,0.4759042465468704,106.86182408725608,106.86182408725608,,106.86182408725608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.86182408725608,990.0,964.4231709445236,25.576829055476487,0.08912805589454711,0.0006861824087255571,989.9101857616968,0.08088340651290034,0.0,0.0,0.0,25.39277305712702,0.0,0.0,0.0,,0.8912662975307099,0.0,0.0,0.0,23.71951138859669,0.0,0.0,0.0,0.483085771661847,0.0,0.0,0.0,0.9682064242416629,0.96,0.96,0.96,22.966223623259562,0.0,0.0,0.0,22.966223623259562,0.11263039251582083,5.96928879235903e-05,208.78068094814552,200.55260733721147,0.4836636196751263,0.4646023739336865,25.4,25.366824677241148,964.4526840856888,964.4033156440232,24.15406661353365,22.14794970529609,3858.3255687076066,7,0.12759013124033092,2004-10-22
2004,5,207.23205163123743,0.9408571428571427,2.9690416386025618,0.014246592458397742,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45728432510534117,112.5177659169517,112.5177659169517,,112.5177659169517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,156.94633734552312,990.0,964.4433923097874,25.55660769021261,0.09092254495485808,0.0012517765916951144,989.9078256784534,0.08979155907456458,0.0,0.0,0.0,25.370204045037273,0.0,0.0,0.0,,0.8960897219934216,0.0,0.0,0.0,25.090233888017988,0.0,0.0,0.0,0.5110027268435434,0.0,0.0,0.0,0.9693887998616544,0.96,0.96,0.96,24.32313593872697,0.0,0.0,0.0,24.32313593872697,0.11731092849687648,6.003558890580829e-05,213.4151960906308,203.02355035552185,0.4777770846295407,0.4357702811401761,25.4,25.32128631604996,964.4804911765438,964.4181413021332,26.181803769293698,22.76842295914456,4086.2868377061304,7,0.1351285329929276,2004-10-29
2004,6,206.54310930366168,0.942,2.4050800917641157,0.011433389954987086,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43340010462077594,117.25739501794739,117.25739501794739,,117.25739501794739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,159.97168073223312,990.0,964.4392586558221,25.56074134417804,0.09199028641512629,0.0017257395017946716,989.906283974083,0.09860316826638002,0.0,0.0,0.0,25.36346929187436,0.0,0.0,0.0,,0.8986778311539412,0.0,0.0,0.0,26.231394868840294,0.0,0.0,0.0,0.534244294681065,0.0,0.0,0.0,0.9698253500486517,0.96,0.96,0.96,25.440228439003274,0.0,0.0,0.0,25.440228439003274,0.12290705758740651,6.021908182390905e-05,216.50840662099068,201.34819816708185,0.4618864278230449,0.3094568060689071,25.4,25.23717114383209,964.499050439726,964.4080891890025,32.924848466512586,23.34643361551104,4273.9583777525495,7,0.14133460243890705,2004-11-05
2004,7,219.996931120884,0.9304285714285714,1.4284430220935869,0.006461348475641729,29.0,4.0,2.0,2.0,30.0,67.0,0.304570335800077,152.996931120884,152.996931120884,,152.996931120884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.996931120884,990.0,964.5199815867253,25.48001841327469,0.10188130305337373,0.005299693112088356,989.8928190038345,0.1656899044831839,0.0,0.0,0.0,25.20714751262605,0.0,0.0,0.0,,0.9186538686346247,0.0,0.0,0.0,34.74542283243634,0.0,0.0,0.0,0.7076460862003329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.703060147463255,0.0,0.0,0.0,33.703060147463255,0.15319312919304265,6.119040636196037e-05,223.27342273667512,216.50840662099068,0.3094568060689071,0.3000804985151263,25.23717114383209,25.17886743999011,964.53964053642,964.499050439726,34.434130489746416,32.924848466512586,5662.114104773826,7,0.18723922304146248,2004-11-12
2004,8,235.52822866023152,0.8987142857142858,6.3303067778653554,0.02589797786476843,29.0,4.0,2.0,2.0,30.0,67.0,0.2853033543480023,168.52822866023152,168.52822866023152,,168.52822866023152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.52822866023152,990.0,964.6097819481737,25.390218051826327,0.10736286996440435,0.0068528228660231,989.8857843071695,0.2021662624147987,0.0,0.0,0.0,25.073836096581143,0.0,0.0,0.0,,0.9244491511104364,0.0,0.0,0.0,38.31120866026348,0.0,0.0,0.0,0.7802690154839811,0.0,0.0,0.0,0.971902336314856,0.96,0.96,0.96,37.24459965026909,0.0,0.0,0.0,37.24459965026909,0.15791161843752546,6.136968412652063e-05,261.8559832570436,223.27342273667512,0.3000804985151263,0.2558658357415928,25.17886743999011,24.85782717887349,964.7474239330282,964.53964053642,43.45557520693831,34.434130489746416,6257.0927412452065,7,0.20691444250149493,2004-11-19
2004,9,322.84359312663935,0.7538571428571429,26.034329909604107,0.0766328608398239,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,81.57142857142857,0.2560077784982356,241.27216455521076,241.27216455521076,,178.70414496792586,62.56801958728494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,281.7007359837822,990.0,965.0227249064588,24.977275093541216,0.13495268846140868,0.018380292689308957,989.8466670188492,0.232035780196955,0.0647889702425178,0.0,0.0,24.59190633219353,10.489103085777584,0.0,0.0,,0.9268132637348062,0.39215348625241553,0.0,0.0,40.04121952086217,13.741094191601139,0.0,0.0,0.8155034525633843,0.2798593521711026,0.0,0.0,0.975591854183753,0.9642857142857143,0.96,0.96,39.097625458036305,13.328861365853104,0.0,0.0,52.4264868238894,0.16203492254445842,6.058123459135464e-05,378.1099473341564,264.06621347727946,0.3780553576443421,0.1771971366328229,24.841808027814107,24.34831153038198,965.2905497366708,964.7562648539092,66.2172624185441,42.85630765952008,8807.64978641342,7,0.29125826013271894,2004-11-26
2004,10,303.27655567014807,0.7817142857142858,3.0504615731674027,0.0100446731753033,42.0,7.0,5.0,3.0,61.0,118.0,0.3891087396126741,185.2765556701481,185.2765556701481,,185.2765556701481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.2765556701481,990.0,964.9165145640485,25.083485435951452,0.11997988332011732,0.008527655567014772,989.8714924611129,0.2429093923837557,0.0,0.0,0.0,24.71206850468056,0.0,0.0,0.0,,0.9304596893476541,0.0,0.0,0.0,41.77975299333753,0.0,0.0,0.0,0.8509114662594202,0.0,0.0,0.0,0.9750911466259419,0.96,0.96,0.96,40.73968098831933,0.0,0.0,0.0,40.73968098831933,0.13432501530131902,6.1078423280517e-05,306.392710593405,299.0775001152962,0.3945465638655877,0.3851266558250159,24.74510439289842,24.68699289471835,964.931963552967,964.8963100004612,41.48560028978097,39.72858672007907,6844.266406037647,7,0.2263315610462185,2004-12-03
2004,11,334.14763219812846,0.7311428571428572,5.09003293991237,0.015515942188609499,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,82.85714285714286,0.249410419169361,251.29048934098563,251.29048934098563,,251.29048934098563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,292.43334648384274,990.0,965.0707381609906,24.929261839009396,0.13874056408481045,0.020338563989948526,989.8409208719253,0.4506810309582831,0.0,0.0,0.0,24.319501679976373,0.0,0.0,0.0,,0.9444608945803676,0.0,0.0,0.0,56.59969822356883,0.0,0.0,0.0,1.1527433446755364,0.0,0.0,0.0,0.9798934837179009,0.96,0.96,0.96,55.46303629982547,0.0,0.0,0.0,55.46303629982547,0.1656686275234041,6.131148927524556e-05,341.0310225674728,312.3673714773974,0.3777603257404827,0.2257859106784503,24.6382588407691,24.23644308636257,965.1051551128372,964.961836857387,58.22214344526004,42.91474975275264,9317.790098370679,7,0.3081279794434748,2004-12-10
2004,12,349.5357111992441,0.7107142857142856,3.158304694933617,0.008909325957187743,31.0,5.0,3.0,2.0,36.0,77.0,0.22039248283390028,272.53571119924413,272.53571119924413,,232.1387398405313,40.396971358712854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,311.5357111992441,990.0,965.1476785559962,24.85232144400381,0.14548238127863655,0.024507142239848772,989.8300104764816,0.40458452423400393,0.04043377675265727,0.0,0.0,24.277747396251332,6.99540986827263,0.0,0.0,,0.9371776174035601,0.26088572881871286,0.0,0.0,51.93337841940254,8.856995471529094,0.0,0.0,1.057706281454227,0.1803868731472321,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,50.806140896299205,8.591285607383222,0.0,0.0,59.397426503682425,0.16996160082746045,6.056315753325364e-05,363.1391554320081,341.0310225674728,0.2257859106784503,0.2120399269761946,24.50597669196129,24.144045800656368,965.21569577716,965.1051551128372,60.84976931994851,58.22214344526004,9978.767652618648,7,0.3299857027982357,2004-12-17
2004,13,377.6543161636964,0.6792857142857143,3.712226354786302,0.0097971677570344,31.0,5.0,3.0,2.0,36.0,77.0,0.203972495394956,300.6543161636964,300.6543161636964,,150.3271580818482,150.3271580818482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,339.6543161636964,990.0,965.2882715808184,24.711728419181572,0.15540630940167702,0.030130863232739245,989.8144628273657,0.16003628952375284,0.16003628952375284,0.0,0.0,24.36615495702343,24.36615495702343,0.0,0.0,,0.9168176008968538,0.9168176008968538,0.0,0.0,32.93366442769416,32.93366442769416,0.0,0.0,0.6707467296882721,0.6707467296882721,0.0,0.0,0.97,0.97,0.96,0.96,31.945654494863337,31.945654494863337,0.0,0.0,63.891308989726674,0.16916326732764134,5.9030497244924315e-05,385.8335000897204,366.2328823662496,0.2102487343640445,0.1995679483043713,24.441588469461927,24.31203262225342,965.3291675004484,965.2311644118312,65.59938148291373,61.50401077848596,10733.739910274082,7,0.3549517166095927,2004-12-24
2004,14,407.3198387259918,0.6445714285714287,6.880366277681503,0.01661774107348703,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2186062567770861,318.3198387259918,318.3198387259918,,159.1599193629959,159.1599193629959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,360.74841015456326,990.0,965.4311559957972,24.568844004202788,0.16285106965385407,0.033663967745198316,989.8034849626009,0.1796286102376959,0.1796286102376959,0.0,0.0,24.19270035656603,24.19270035656603,0.0,0.0,,0.9201907626422924,0.9201907626422924,0.0,0.0,34.746523564461405,34.746523564461405,0.0,0.0,0.7076685043678493,0.7076685043678493,0.0,0.0,0.97,0.97,0.96,0.96,33.70412785752756,33.70412785752756,0.0,0.0,67.40825571505512,0.16547786007091178,5.882542782567789e-05,433.9960640334909,388.6147746693422,0.2317039545641932,0.1981396617396146,24.293536176559886,24.028501550859435,965.5529822881508,965.3430738733468,72.50629126351099,63.92710077002048,11324.58696012926,7,0.374490309528084,2004-12-31
2004,15,478.8419784027948,0.5701428571428572,12.864362065929063,0.026421708707867714,34.0,5.0,4.0,3.0,45.0,91.0,0.19047101288794896,387.8419784027948,387.8419784027948,,193.9209892013974,193.9209892013974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,430.8419784027948,990.0,965.7547889028126,24.245211097187457,0.18758926466965473,0.047568395680558914,989.7648423396497,0.2670050957907976,0.2670050957907976,0.0,0.0,23.743048341046464,23.743048341046464,0.0,0.0,,0.9320283519361743,0.9320283519361743,0.0,0.0,42.07709220240186,42.07709220240186,0.0,0.0,0.8569672546314023,0.8569672546314023,0.0,0.0,0.9749293713158466,0.9749293713158466,0.96,0.96,41.030360545764516,41.030360545764516,0.0,0.0,82.06072109152903,0.1712771279369741,5.877074165917578e-05,524.0465984949943,455.356964761364,0.1998432154160413,0.1736486798337061,23.893901106389333,23.44994584773514,965.9582096932274,965.649106341426,91.55886329278312,76.95656548778244,13786.20114337688,7,0.45589289495293916,2005-01-07
2004,16,563.4749690543662,0.5075714285714286,18.76234256858634,0.03256771524683013,34.0,5.0,4.0,3.0,45.0,91.0,0.16164368170145707,472.4749690543662,472.4749690543662,,236.2374845271831,236.2374845271831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,515.4749690543662,990.0,966.1356202450762,23.864379754923757,0.21983771343473865,0.06475898293535538,989.7154033036298,0.3952892698579583,0.3952892698579583,0.0,0.0,23.184493788695704,23.184493788695704,0.0,0.0,,0.9419211386528559,0.9419211386528559,0.0,0.0,50.58661980039842,50.58661980039842,0.0,0.0,1.0302773890101513,1.0302773890101513,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.57488740439045,49.57488740439045,0.0,0.0,99.1497748087809,0.17595154210307246,5.8300391213517494e-05,600.239619356876,542.376282140489,0.1677801979851853,0.1516061203982195,23.32870316796708,22.92644559408799,966.3009584774276,966.040693269632,105.9656332918422,95.1473456468006,16657.16216787519,7,0.550832082271005,2005-01-14
2004,17,586.9249655504924,0.49100000000000005,6.153966278301287,0.010501332599154744,34.0,5.0,4.0,3.0,45.0,91.0,0.15511819981934982,495.9249655504923,495.9249655504923,,247.96248277524614,247.96248277524614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,538.9249655504923,990.0,966.2408366086753,23.75916339132477,0.23278697164662576,0.06996289146427191,989.6972501368891,0.4352100194255334,0.4352100194255334,0.0,0.0,23.02120350878833,23.02120350878833,0.0,0.0,,0.9437280114185496,0.9437280114185496,0.0,0.0,52.827843452457635,52.827843452457635,0.0,0.0,1.0759234919034142,1.0759234919034142,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.77128658340848,51.77128658340848,0.0,0.0,103.54257316681696,0.17641231449781355,5.800106214392152e-05,604.3206888705944,569.2992874818548,0.159845624262968,0.1505823012117432,23.14518007349368,22.898739318434085,966.3172827554824,966.1618467936684,106.70115174308803,100.28924315252794,17395.15229202525,7,0.5752365175934275,2005-01-21
2004,18,646.9772102695163,0.4615714285714286,11.878875430590044,0.01821548196987246,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1497743069743212,549.9772102695163,549.9772102695163,,234.52240596723883,234.52240596723883,80.9323983350386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,594.691495983802,990.0,966.487908841078,23.512091158921994,0.2644785417216081,0.08999088410780645,989.6455305741705,0.40024589441973557,0.40024589441973557,0.10818179699718011,0.0,22.757375838672846,22.757375838672846,9.767003779457374,0.0,,0.9384292506742354,0.9384292506742354,0.39840392131630126,0.0,49.17364737857645,49.17364737857645,16.814357706458043,0.0,1.0014999466105183,1.0014999466105183,0.3424512771172718,0.0,0.9759938514122507,0.9759938514122507,0.9645652799836792,0.96,48.03328082009487,48.03328082009487,16.321176941418837,0.0,112.38773858160859,0.17381406633092447,5.6782672936346965e-05,687.4728168847247,619.3681476088757,0.1596521011407134,0.142450813367219,22.87078951708852,22.662641746375204,966.6498912675388,966.3774725904354,117.33717314361124,109.3950055217318,18881.14008171024,7,0.624376325453381,2005-01-28
2004,19,721.2160090964622,0.42842857142857144,8.901019771861504,0.0123057869083054,36.0,6.0,5.0,4.0,54.0,105.0,0.1456991730999191,616.2160090964622,616.2160090964622,,205.4053363654874,205.4053363654874,205.4053363654874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,663.2160090964622,990.0,966.7848640363858,23.2151359636142,0.3034203477168899,0.11461261110621383,989.5819670411769,0.29881700687319085,0.29881700687319085,0.29881700687319085,0.0,22.49828599791792,22.49828599791792,22.49828599791792,0.0,,0.9343079503238972,0.9343079503238972,0.9343079503238972,0.0,42.33884400817576,42.33884400817576,42.33884400817576,0.0,0.8622982486390175,0.8622982486390175,0.8622982486390175,0.0,0.9762298248639016,0.9762298248639016,0.9762298248639016,0.96,41.335519645717845,41.335519645717845,41.335519645717845,0.0,124.00655893715351,0.17192207057702832,5.590103630646106e-05,749.7799552877552,689.5820056512672,0.1522661541912394,0.1400410870676083,22.683775101597195,22.33101327992585,966.899119821151,966.658328022605,129.58424244486193,117.7568489832569,20833.101901441794,7,0.6889253274286308,2005-02-04
2004,20,794.7057086894638,0.399,10.13447877486117,0.012813207256108985,36.0,6.0,5.0,4.0,54.0,105.0,0.13221226123689395,689.7057086894638,689.7057086894638,,229.90190289648794,229.90190289648794,229.90190289648794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.7057086894638,990.0,967.078822834758,22.921177165242188,0.3451838202934425,0.1377483071134231,989.5170678725932,0.3742338431426745,0.3742338431426745,0.3742338431426745,0.0,22.06401119469265,22.06401119469265,22.06401119469265,0.0,,0.9395321257882235,0.9395321257882235,0.9395321257882235,0.0,46.7325309332402,46.7325309332402,46.7325309332402,0.0,0.9517827073979673,0.9517827073979673,0.9517827073979673,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.7978803145754,45.7978803145754,45.7978803145754,0.0,137.39364094372618,0.1728876641313893,5.534205865464986e-05,820.7213067117834,761.5362555323082,0.1378791872838749,0.1279362423533051,22.26171626549199,21.90667802782324,967.1828852268472,966.9461450221291,141.79785578127417,131.68486297540903,23082.131678546,7,0.7632980052429232,2005-02-11
2004,21,876.5477972017773,0.36914285714285716,13.679554037915702,0.015619714886054872,36.0,6.0,5.0,4.0,54.0,105.0,0.11990703917277236,771.5477972017773,771.5477972017773,,257.1825990672591,257.1825990672591,257.1825990672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,818.5477972017773,990.0,967.4061911888072,22.593808811192925,0.4043729131699342,0.17646855954693952,989.4191585272831,0.46846841473266415,0.46846841473266415,0.46846841473266415,0.0,21.54449892374338,21.54449892374338,21.54449892374338,0.0,,0.9425475202569206,0.9425475202569206,0.9425475202569206,0.0,51.202541348642974,51.202541348642974,51.202541348642974,0.0,1.042821616061975,1.042821616061975,1.042821616061975,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.178490521670106,50.178490521670106,50.178490521670106,0.0,150.53547156501034,0.17175775320483894,5.421262776519638e-05,916.4781849771932,838.3130724874176,0.1252515360263286,0.1145690118118992,21.79746006164538,21.27658932617005,967.5659127399088,967.2532522899496,156.4617479713101,144.69837527246244,25289.959222921738,7,0.8363081753611685,2005-02-18
2004,22,983.4881189960344,0.3364285714285714,18.870034646329763,0.01900340908959796,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.11698078633668114,868.2024047103201,868.2024047103201,,217.05060117758006,217.05060117758006,217.05060117758006,217.05060117758006,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,919.0595475674629,990.0,967.8249176211058,22.175082378894167,0.49624622438549565,0.24456192376825608,989.2591918518463,0.3336435645645438,0.3336435645645438,0.3336435645645438,0.3336435645645438,21.100630666175896,21.100630666175896,21.100630666175896,21.100630666175896,,0.935713866713828,0.935713866713828,0.935713866713828,0.935713866713828,42.015553278252405,42.015553278252405,42.015553278252405,42.015553278252405,0.8557139160540205,0.8557139160540205,0.8557139160540205,0.8557139160540205,0.975571391605402,0.975571391605402,0.975571391605402,0.975571391605402,40.991196035552115,40.991196035552115,40.991196035552115,40.991196035552115,163.96478414220846,0.16680723139770864,5.2471135976011876e-05,1048.5684275015017,933.7145989148456,0.1295882335818297,0.1088529134926777,21.39187968749019,20.73989642735706,968.0526436292904,967.6348583956592,171.77333443568736,157.93041753546365,27546.08373589102,7,0.9109154674567137,2005-02-25
2004,23,1092.2462725871894,0.3045714285714286,10.838853578353305,0.009922038592661173,41.0,8.0,7.0,6.0,67.0,129.0,0.11814320021461944,963.2462725871893,963.2462725871893,,240.81156814679733,240.81156814679733,240.81156814679733,240.81156814679733,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.2462725871893,990.0,968.1899168567026,21.81008314329743,0.5896705635412631,0.3205970180697513,989.089732418389,0.41037245853712384,0.41037245853712384,0.41037245853712384,0.41037245853712384,20.48944310314932,20.48944310314932,20.48944310314932,20.48944310314932,,0.9391077684877119,0.9391077684877119,0.9391077684877119,0.9391077684877119,45.43763662956247,45.43763662956247,45.43763662956247,45.43763662956247,0.9254101146550401,0.9254101146550401,0.9254101146550401,0.9254101146550401,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.528883896971216,44.528883896971216,44.528883896971216,44.528883896971216,178.11553558788486,0.16308043378720646,5.136964263399761e-05,1124.4404025499748,1062.2782119849835,0.1214371136907245,0.1147237325406107,20.662060516937025,20.297124255131717,968.291098408014,968.0957315233812,182.49006415948335,173.8841324503281,29923.40997876466,7,0.9895307532660271,2005-03-04
2004,24,1163.1297550037457,0.28357142857142853,10.319520769637458,0.00884007879605767,41.0,8.0,7.0,6.0,67.0,129.0,0.11095786783395764,1034.1297550037455,1034.1297550037455,,258.5324387509364,258.5324387509364,258.5324387509364,258.5324387509364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1090.1297550037457,990.0,968.4126935157261,21.587306484273945,0.6840122740948587,0.3943686815048692,988.9216190444002,0.47306791725311875,0.47306791725311875,0.47306791725311875,0.47306791725311875,20.035857611421086,20.035857611421086,20.035857611421086,20.035857611421086,,0.939833897096915,0.939833897096915,0.939833897096915,0.939833897096915,47.733713525731844,47.733713525731844,47.733713525731844,47.733713525731844,0.9721733915627666,0.9721733915627666,0.9721733915627666,0.9721733915627666,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7790392552172,46.7790392552172,46.7790392552172,46.7790392552172,187.1161570208688,0.16089275300605532,5.027144483737966e-05,1196.677047937437,1131.2888821433105,0.1140292298776948,0.1077985077279966,20.252914326985078,19.806762747817547,968.5181278649462,968.3126222010218,190.98824175392613,183.35191857155647,31435.51437950596,7,1.0395342056714933,2005-03-11
2004,25,1240.9700056594243,0.2671428571428572,16.144913854288397,0.012770002348919885,41.0,8.0,7.0,6.0,67.0,129.0,0.10403845532726522,1111.970005659424,1090.870554140276,,272.717638535069,272.717638535069,272.717638535069,272.717638535069,21.099451519148165,6.706027227016082,1.3084931174665526,1.1449314777832336,0.9813698380999145,10.958629858782379,47.70602722701608,9.308493117466552,8.144931477783233,6.981369838099915,77.95862985878237,1156.0300059625417,990.0,968.657334303501,21.342665696498962,0.7805863077869939,0.4681317203823587,988.7512819718306,0.5261094262533034,0.5261094262533034,0.5261094262533034,0.5261094262533034,19.5678382420763,19.5678382420763,19.5678382420763,19.5678382420763,,0.9388798241164109,0.9388798241164109,0.9388798241164109,0.9388798241164109,49.13332828403062,49.13332828403062,49.13332828403062,49.13332828403062,1.000678783788811,1.000678783788811,1.000678783788811,1.000678783788811,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.150661718350015,48.150661718350015,48.150661718350015,48.150661718350015,192.60264687340006,0.15534033020320015,4.904754026889427e-05,1309.6914449174558,1203.6906406989826,0.1071703938190378,0.0984964821299037,19.758696388071385,19.27990840347717,968.8733159697406,968.540170585054,193.9110870639932,191.17848630565783,32357.244674731206,7,1.0700147048522224,2005-03-18
2004,26,1311.4514703081156,0.25857142857142856,1.7606252039221804,0.0013401061985097286,41.0,8.0,7.0,6.0,67.0,129.0,0.09836460028747608,1182.4514703081156,1100.0,,275.0,275.0,275.0,275.0,82.45147030811583,26.20550606692053,5.113269476472299,4.474110791913262,3.834952107354224,42.82363186545551,67.20550606692053,13.113269476472297,11.474110791913262,9.834952107354225,109.8236318654555,1191.792886335306,990.0,968.8788474781112,21.12115252188878,0.8329952980988303,0.48,988.6870047019012,0.5349,0.5349,0.5349,0.5349,19.273257223789958,19.273257223789958,19.273257223789958,19.273257223789958,,0.9379225625382247,0.9379225625382247,0.9379225625382247,0.9379225625382247,48.752119335651784,48.752119335651784,48.752119335651784,48.752119335651784,0.9929148540865944,0.9929148540865944,0.9929148540865944,0.9929148540865944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77707694893875,47.77707694893875,47.77707694893875,47.77707694893875,191.108307795755,0.14572331972251037,4.825967368579671e-05,1315.8536331311834,1309.6914449174558,0.0984964821299037,0.0980352196870359,19.27990840347717,19.25662134108972,968.8926828469836,968.8733159697406,191.17848630565783,190.93278178880783,32106.195709686835,7,1.0617128210875277,2005-03-25
2004,27,1285.7018012198428,0.26157142857142857,5.493424083485608,0.0042860232599978,45.0,11.0,10.0,10.0,72.0,148.0,0.1151311416674929,1137.701801219843,1100.0,,275.0,275.0,275.0,275.0,37.70180121984293,11.463385506033323,2.8021609014748123,2.5474190013407383,2.5474190013407383,18.341416809653317,56.46338550603332,13.802160901474812,12.547419001340739,12.547419001340739,90.34141680965331,1182.812965408849,990.0,968.797919946691,21.20208005330905,0.8198356033558374,0.48,988.7001643966441,0.5349,0.5349,0.5349,0.5349,19.367344449953205,19.367344449953205,19.367344449953205,19.367344449953205,,0.938216114683854,0.938216114683854,0.938216114683854,0.938216114683854,49.00548051164565,49.00548051164565,49.00548051164565,49.00548051164565,0.9980749595039846,0.9980749595039846,0.9980749595039846,0.9980749595039846,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.02537090141273,48.02537090141273,48.02537090141273,48.02537090141273,192.10148360565094,0.14944484884465298,4.8510475657992663e-05,1309.6914449174558,1271.2374763330563,0.1164219925508433,0.1130037159319825,19.422256409207183,19.276270836248266,968.8733159697406,968.752460639904,192.68119445708328,191.14010355107317,32273.049245749356,7,1.0672304644758386,2005-04-01
2004,28,1245.5332183546864,0.26571428571428574,6.493255966361046,0.005213081520374571,45.0,11.0,10.0,10.0,72.0,148.0,0.11883456969225925,1097.5332183546864,1093.0272036150234,,273.25680090375585,273.25680090375585,273.25680090375585,273.25680090375585,4.506014739662954,1.3700720492218446,0.3349065009208953,0.3044604553826321,0.3044604553826321,2.1921152787549514,46.37007204922185,11.334906500920896,10.304460455382634,10.304460455382634,74.19211527875495,1161.0366426205487,990.0,968.6716758291147,21.328324170885285,0.7879233222939183,0.4709353646995304,988.7411413130066,0.5281712514884976,0.5281712514884976,0.5281712514884976,0.5281712514884976,19.541294232403324,19.541294232403324,19.541294232403324,19.541294232403324,,0.9387956253572616,0.9387956253572616,0.9387956253572616,0.9387956253572616,49.16158678768421,49.16158678768421,49.16158678768421,49.16158678768421,1.0012543133947904,1.0012543133947904,1.0012543133947904,1.0012543133947904,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.178355051930524,48.178355051930524,48.178355051930524,48.178355051930524,192.7134202077221,0.15473344822936566,4.8976414946395624e-05,1259.6933213305265,1232.8604061964072,0.1200460321834863,0.1174889137648819,19.61453371133226,19.46608231702418,968.716179009896,968.631846990903,193.2860089561139,192.049080364282,32375.85459489731,7,1.0706301122651227,2005-04-08
2004,29,1211.9534578874423,0.27042857142857146,3.371688798402602,0.0027710982991226572,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,144.71428571428572,0.11940140702366406,1067.2391721731565,1067.2391721731565,,266.8097930432891,266.8097930432891,266.8097930432891,266.8097930432891,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,1132.0963150302994,990.0,968.5661394390748,21.433860560925172,0.745512494852462,0.43741092382510344,988.8170765813223,0.503553185088226,0.503553185088226,0.503553185088226,0.503553185088226,19.7473839571594,19.7473839571594,19.7473839571594,19.7473839571594,,0.9395293581531625,0.9395293581531625,0.9395293581531625,0.9395293581531625,48.546153177901445,48.546153177901445,48.546153177901445,48.546153177901445,0.988720023989846,0.988720023989846,0.988720023989846,0.988720023989846,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.57523011434342,47.57523011434342,47.57523011434342,47.57523011434342,190.30092045737368,0.157021524598667,4.953159407801277e-05,1222.3332346395623,1209.258584607589,0.1223890422477561,0.1033691235200643,19.77638163492023,19.68677694109812,968.5987615945814,968.5576698373382,192.85971914784395,189.53631490649957,31970.554636838777,7,1.057227335874298,2005-04-15
2004,30,1217.199542665756,0.2692857142857143,3.3716887984026016,0.0027532398079651572,40.0,10.0,8.0,5.0,62.0,125.0,0.10269853393068586,1092.1995426657563,1091.0766274948407,,272.7691568737102,272.7691568737102,272.7691568737102,272.7691568737102,1.122915170915316,0.35933285469290116,0.08983321367322528,0.07186657093858022,0.04491660683661263,0.5569659247739966,40.3593328546929,10.089833213673225,8.07186657093858,5.044916606836613,62.55696592477399,1149.5976601341456,990.0,968.5826271340924,21.417372865907605,0.7711599767228012,0.4683996157432931,988.7604404075339,0.5262889455325215,0.5262889455325215,0.5262889455325215,0.5262889455325215,19.65152432790901,19.65152432790901,19.65152432790901,19.65152432790901,,0.9391435978784661,0.9391435978784661,0.9391435978784661,0.9391435978784661,49.36935256791079,49.36935256791079,49.36935256791079,49.36935256791079,1.0054857956804641,1.0054857956804641,1.0054857956804641,1.0054857956804641,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.381965516552576,48.381965516552576,48.381965516552576,48.381965516552576,193.5278620662103,0.15899808088865308,4.9270921569512496e-05,1232.8604061964072,1209.258584607589,0.1033691235200643,0.1013902298847013,19.702679596933145,19.564434899028576,968.631846990903,968.5576698373382,194.2257461314622,192.85971914784395,32512.68082712333,7,1.075154789256724,2005-04-22
