WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2004,31,1254.755948388696,0.26485714285714285,6.341229393822947,0.005037669757558058,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11208788451658735,1114.0416626744104,1100.0,,275.0,275.0,275.0,275.0,14.04166267441032,4.127270220160978,0.9228705801443143,0.7964015173932807,0.5703822649680872,7.62473809174366,45.555841648732404,10.2085848658586,8.796401517393281,6.284667979253802,83.91045237745796,1164.5608280319843,990.0,968.7006615520788,21.299338447921237,0.7930878671281117,0.48,988.7269121328719,0.5349,0.5349,0.5349,0.5349,19.49135058079312,19.49135058079312,19.49135058079312,19.49135058079312,,0.9386030138120746,0.9386030138120746,0.9386030138120746,0.9386030138120746,49.339581242075596,49.339581242075596,49.339581242075596,49.339581242075596,1.0048794550320894,1.0048794550320894,1.0048794550320894,1.0048794550320894,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.35278961723408,48.35278961723408,48.35278961723408,48.35278961723408,193.41115846893632,0.1541684120120899,4.884120163356978e-05,1277.2490119531678,1234.8172038768105,0.1178060718865541,0.1009092480212928,19.55695439505165,19.411015483135195,968.7713540375672,968.63799692647,194.10437546576907,192.56248010684308,32493.074622781303,7,1.0745064359385352,2005-04-29
2004,32,1322.0063121960216,0.2564285714285714,7.647344056938015,0.0058155762485187,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.12086694138472358,1162.149169338879,1100.0,,275.0,275.0,275.0,275.0,62.149169338878856,17.315587283599207,3.706471005326372,3.3570495338772446,2.658206590978991,35.11185492509704,60.74415871217064,12.992185291040657,11.928478105305816,9.801063733836132,126.54042635366848,1185.6648221085172,990.0,968.9120198383304,21.087980161669652,0.8240148788668078,0.48,988.6959851211332,0.5349,0.5349,0.5349,0.5349,19.24906528280281,19.24906528280281,19.24906528280281,19.24906528280281,,0.9378470836823448,0.9378470836823448,0.9378470836823448,0.9378470836823448,48.687010662946285,48.687010662946285,48.687010662946285,48.687010662946285,0.9915888118726329,0.9915888118726329,0.9915888118726329,0.9915888118726329,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.71327044968736,47.71327044968736,47.71327044968736,47.71327044968736,190.85308179874943,0.14437166837815665,4.819522267645187e-05,1330.780420351734,1309.6914449174558,0.144501158459056,0.1106336994452147,19.289971660622196,19.21901625026521,968.9395956068196,968.8733159697406,191.2846759779821,190.5360816106397,32063.3177421899,7,1.0602948988819412,2005-05-06
2004,33,1319.7680364492358,0.257,4.791726663313154,0.0036237702061496,47.0,10.0,10.0,10.0,115.0,192.0,0.14548662108350957,1127.7680364492358,1100.0,,275.0,275.0,275.0,275.0,27.768036449235815,6.7973839224691845,1.4462518983976989,1.4462518983976989,1.4462518983976989,16.631896831573535,53.79738392246918,11.4462518983977,11.4462518983977,11.4462518983977,131.63189683157353,1176.6898877192646,990.0,968.9049852574118,21.095014742588123,0.8108624916834221,0.48,988.7091375083165,0.5349,0.5349,0.5349,0.5349,19.269252250904685,19.269252250904685,19.269252250904685,19.269252250904685,,0.9379100670228225,0.9379100670228225,0.9379100670228225,0.9379100670228225,48.741347473797376,48.741347473797376,48.741347473797376,48.741347473797376,0.9926954678981135,0.9926954678981135,0.9926954678981135,0.9926954678981135,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.76652052432142,47.76652052432142,47.76652052432142,47.76652052432142,191.06608209728572,0.1447806767934712,4.8249010630627704e-05,1337.006975956191,1309.6914449174558,0.1465994152631125,0.1436043367407913,19.30607454318703,19.206257014155987,968.9591647815766,968.8733159697406,191.45461098595365,190.4015042425597,32099.101792343998,7,1.0614782338738094,2005-05-13
2004,34,1240.5598400654574,0.26742857142857146,15.870782459234793,0.0127490359977399,47.0,10.0,10.0,10.0,115.0,192.0,0.15487153629343334,1048.5598400654574,1048.5598400654574,,262.13996001636434,262.13996001636434,262.13996001636434,262.13996001636434,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.5598400654574,990.0,968.6560452116344,21.343954788365718,0.7212789894079634,0.41312779208509454,988.8655932185069,0.48652384672623394,0.48652384672623394,0.48652384672623394,0.48652384672623394,19.723024160146387,19.723024160146387,19.723024160146387,19.723024160146387,,0.9390814136858273,0.9390814136858273,0.9390814136858273,0.9390814136858273,47.599050845978866,47.599050845978866,47.599050845978866,47.599050845978866,0.9694307707938669,0.9694307707938669,0.9694307707938669,0.9694307707938669,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.647069829059284,46.647069829059284,46.647069829059284,46.647069829059284,186.58827931623713,0.15043282415298553,4.9447100293103584e-05,1291.5761032764274,1198.5959677028122,0.1601874235969445,0.1486555840673583,20.009513367785168,19.373636919350574,968.8163820388688,968.5241587556374,192.09436222951868,181.842021576246,31346.83092512784,7,1.036601551756873,2005-05-20
2004,35,1160.493081317974,0.28485714285714286,11.122230209504648,0.009651874951266157,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.15766981268848382,977.3502241751169,977.3502241751169,,244.33755604377922,244.33755604377922,244.33755604377922,244.33755604377922,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1043.493081317974,990.0,968.4044068269993,21.595593173000648,0.6171909163964375,0.3322467576676517,989.050562325936,0.4224426850210719,0.4224426850210719,0.4224426850210719,0.4224426850210719,20.2237128139155,20.2237128139155,20.2237128139155,20.2237128139155,,0.939071666006523,0.939071666006523,0.939071666006523,0.939071666006523,45.50299546004346,45.50299546004346,45.50299546004346,45.50299546004346,0.9267412517320459,0.9267412517320459,0.9267412517320459,0.9267412517320459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.59293555084259,44.59293555084259,44.59293555084259,44.59293555084259,178.37174220337036,0.15375285139268616,5.070155185840956e-05,1197.132096585815,1120.7403562362797,0.1671503499686662,0.1423155504675106,20.40352553831122,20.019465224605423,968.5195580178412,968.2794696910285,181.6671269675611,175.36111698379634,29966.45269016622,7,0.9909541233520576,2005-05-27
2004,36,1044.6443037778797,0.31871428571428567,22.305135696822486,0.021720885330025485,45.0,10.0,9.0,9.0,88.0,161.0,0.15445511945539098,883.6443037778797,883.6443037778797,,230.47779506778565,230.47779506778565,230.47779506778565,192.2109185745227,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,947.6443037778797,990.0,968.0354206879801,21.964579312019833,0.5224016646492482,0.2569154430223038,989.2206828923283,0.37799291459209877,0.37799291459209877,0.37799291459209877,0.30548697859042184,20.807269289756203,20.807269289756203,20.807269289756203,17.794127400282015,,0.9374801469258631,0.9374801469258631,0.9374801469258631,0.8028085676985608,44.09953983705054,44.09953983705054,44.09953983705054,36.63757273027007,0.8981576341558155,0.8981576341558155,0.8981576341558155,0.7461827439973538,0.9773432333155417,0.9773432333155417,0.9773432333155417,0.974486090458399,43.10745090495657,43.10745090495657,43.10745090495657,35.79472314031172,165.11707585518144,0.15807199917141318,5.193427857963047e-05,1108.7768006303163,964.6044063585224,0.1669078006887725,0.1452050583205519,21.11526171356228,20.47169233160271,968.241869944838,967.758417625434,175.00571952898215,153.56728305754203,27739.66874367048,7,0.9173170880843413,2005-06-03
2004,37,884.2178783622045,0.36628571428571427,15.817350043074287,0.017701950619968942,45.0,10.0,9.0,9.0,88.0,161.0,0.18232782452681237,723.2178783622045,723.2178783622045,,241.07262612073484,241.07262612073484,241.07262612073484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.2178783622045,990.0,967.4368715134488,22.563128486551218,0.37949858819606935,0.15185603077973334,989.4686453810243,0.41196759824778945,0.41196759824778945,0.41196759824778945,0.0,21.619806269327647,21.619806269327647,21.619806269327647,0.0,,0.9407493373793387,0.9407493373793387,0.9407493373793387,0.0,48.06554152585982,48.06554152585982,48.06554152585982,0.0,0.9789315993046807,0.9789315993046807,0.9789315993046807,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.10423069534263,47.10423069534263,47.10423069534263,0.0,141.31269208602788,0.15982109598762553,5.429786898914349e-05,952.2480246537352,853.8829560570023,0.1885504317166066,0.1690735982976118,21.812600905725716,21.17545351129502,967.7089920986148,967.315531824228,151.8139388379983,136.46629971008971,23740.532270452688,7,0.785070511589044,2005-06-10
2004,38,677.4020606604239,0.4482857142857143,33.50211549258951,0.04746428677778162,45.0,10.0,9.0,9.0,88.0,161.0,0.238680252388732,516.402060660424,516.402060660424,,230.7879352251422,230.7879352251422,54.82619021013966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,580.402060660424,990.0,966.6096082426417,23.390391757358366,0.25635799634494494,0.07866211241410802,989.664979891241,0.38195421869574503,0.38195421869574503,0.07455603089506223,0.0,22.673417429903555,22.673417429903555,6.429154766192871,0.0,,0.9392191518911243,0.9392191518911243,0.2657574091157143,0.0,48.24337736881857,48.24337736881857,11.25208279556934,0.0,0.9825535105665696,0.9825535105665696,0.22916665571424316,0.0,0.9775976667111219,0.9775976667111219,0.9633119524254076,0.96,47.18456486276995,47.18456486276995,10.933096180985714,0.0,105.30222590652563,0.15539809598812301,5.671594801498075e-05,760.0621055042766,619.3681476088757,0.2599423309409023,0.2118247954135033,22.96590316733596,22.36466921815621,966.940248422017,966.3774725904354,119.24374846957924,95.14135434267072,17690.773952296306,7,0.5850123661473646,2005-06-17
2004,39,556.0877858814187,0.5127142857142857,14.56361728291105,0.026052417113183544,45.0,10.0,9.0,9.0,88.0,161.0,0.29010154993580517,395.08778588141865,395.08778588141865,,197.54389294070933,197.54389294070933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.08778588141865,990.0,966.1023950364663,23.897604963533663,0.19755808650663673,0.049017557176283685,989.753424356317,0.2772028445056158,0.2772028445056158,0.0,0.0,23.373826475345133,23.373826475345133,0.0,0.0,,0.9327295136500819,0.9327295136500819,0.0,0.0,42.22716948933593,42.22716948933593,0.0,0.0,0.8600238185200799,0.8600238185200799,0.0,0.0,0.9755624993103231,0.9755624993103231,0.96,0.96,41.20435181233258,41.20435181233258,0.0,0.0,82.40870362466516,0.14806909494831583,5.793762805117357e-05,595.6661341686022,517.4228266284983,0.3111575131871705,0.2702856361386314,23.621672158825195,23.116856809180177,966.2804976037588,965.9284027198282,90.57697010897546,74.23415477368783,13844.66220894375,7,0.45782613124813987,2005-06-24
2004,40,486.4344037584679,0.5612857142857143,7.340508155278469,0.015081634824913513,42.0,9.0,8.0,6.0,70.0,135.0,0.27784666139044345,351.4344037584679,351.4344037584679,,175.71720187923395,175.71720187923395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.4344037584679,990.0,965.7889548169131,24.21104518308693,0.1803867983953885,0.04028688075169356,989.7793263208529,0.21896393905184194,0.21896393905184194,0.0,0.0,23.771407564887998,23.771407564887998,0.0,0.0,,0.9260629111435634,0.9260629111435634,0.0,0.0,37.93284063085456,37.93284063085456,0.0,0.0,0.7725629456385856,0.7725629456385856,0.0,0.0,0.9706291437857425,0.9706291437857425,0.96,0.96,36.82029253924674,36.82029253924674,0.0,0.0,73.64058507849349,0.15132412696634007,5.820744350401568e-05,512.2858393720081,466.03926954154906,0.2896751600628029,0.2635247543939364,23.899589979666327,23.607955816475425,965.905286277174,965.697176712937,79.05955443155626,69.43269372912955,12371.618293186904,7,0.409114361547186,2005-07-01
2004,41,443.3755142105398,0.6025714285714285,5.575437622229742,0.012587338205951957,42.0,9.0,8.0,6.0,70.0,135.0,0.30471385713115684,308.3755142105398,308.3755142105398,,154.1877571052699,154.1877571052699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,367.3755142105398,990.0,965.5951898139474,24.404810186052618,0.16518998029321771,0.031675102842107915,989.8031349168647,0.1685101354087001,0.1685101354087001,0.0,0.0,24.039434967508594,24.039434967508594,0.0,0.0,,0.9180708649648671,0.9180708649648671,0.0,0.0,33.37158741531428,33.37158741531428,0.0,0.0,0.679665731472796,0.679665731472796,0.0,0.0,0.97,0.97,0.96,0.96,32.370439792854846,32.370439792854846,0.0,0.0,64.74087958570969,0.145971566869761,5.831829094593646e-05,462.3337709519629,427.01120618594086,0.3161509535213804,0.2919968396901438,24.139741168233986,23.92261650261929,965.6805019692838,965.5215504278368,68.66868002704025,61.3460096519512,10876.46777039923,7,0.3596715532539428,2005-07-08
2004,42,412.8925422611193,0.6375714285714286,4.895523521101446,0.012077977597213772,42.0,9.0,8.0,6.0,70.0,135.0,0.32715764247828755,277.8925422611193,277.8925422611193,,176.54538312343928,101.34715913768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.8925422611193,990.0,965.4574980502849,24.542501949715106,0.15443159370237708,0.025578508452223786,989.8199898978453,0.2418564918274327,0.10179707730191805,0.0,0.0,24.120635355733025,17.278392017626807,0.0,0.0,,0.9224856666352005,0.6521436443927637,0.0,0.0,38.66101524579059,21.950923050197236,0.0,0.0,0.7873933858613154,0.4470656425702085,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.6682857103728,21.29239535869132,0.0,0.0,58.96068106906413,0.14281032058574958,5.896915958269678e-05,420.6273313550929,392.74254153823074,0.343736635891935,0.3209491869324897,24.21724886088421,23.898222318028957,965.492822991098,965.3637127076912,60.00875085680328,56.2257030449147,9905.394419602773,7,0.32755933927257846,2005-07-15
2004,43,379.7015286083339,0.6781428571428572,2.696734897809652,0.0070688880606705,42.0,9.0,8.0,6.0,70.0,135.0,0.3556060404456659,244.70152860833394,244.70152860833394,,244.70152860833394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.7015286083339,990.0,965.2985076430416,24.701492356958365,0.14271745517247816,0.018940305721666745,989.8383422391058,0.4237533255108901,0.0,0.0,0.0,24.116081270553334,0.0,0.0,0.0,,0.9444003860339184,0.0,0.0,0.0,54.65461973820151,0.0,0.0,0.0,1.113128711572332,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.56152734343748,0.0,0.0,0.0,53.56152734343748,0.1410505290850297,6.080294020309558e-05,387.6862040464971,373.8653972535632,0.3610925241857572,0.3482197679229483,24.168654496168816,24.043833357678864,965.3384310202324,965.2693269862676,55.20139119851998,52.35210592799326,8998.336593697497,7,0.2975640407968749,2005-07-22
2004,44,359.04366492205867,0.7014285714285714,4.834841355031829,0.013710409319530856,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3438828747040695,235.47223635063006,235.47223635063006,,235.47223635063006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,289.9008077792015,990.0,965.1952183246102,24.80478167538974,0.13784675259930287,0.017094447270125972,989.8450588001306,0.39266245067802724,0.0,0.0,0.0,24.25717802484229,0.0,0.0,0.0,,0.9429153676173182,0.0,0.0,0.0,52.81713928667,0.0,0.0,0.0,1.075705484453564,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.7607965009366,0.0,0.0,0.0,51.7607965009366,0.1442357042828828,6.106240495366054e-05,372.0509098320933,340.0215077683404,0.3686179108980002,0.3140078500242224,24.39377058759572,24.15990082612549,965.2602545491604,965.1001075388416,55.14434682411708,49.652443662608505,8695.813812157348,7,0.2875599805607589,2005-07-29
2004,45,329.3014392090108,0.7425714285714287,3.0877582040878826,0.009443762184932572,39.0,7.0,5.0,4.0,60.0,115.0,0.3493636648505731,214.30143920901082,214.30143920901082,,214.30143920901082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,265.3014392090108,990.0,965.046507196045,24.95349280395497,0.12916487219053527,0.0128602878418021,989.8579748399677,0.3252222141432285,0.0,0.0,0.0,24.48624542977942,0.0,0.0,0.0,,0.9384998187553626,0.0,0.0,0.0,48.29600019994818,0.0,0.0,0.0,0.983625258654749,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33008019594922,0.0,0.0,0.0,47.33008019594922,0.14369947557833232,6.135033042613474e-05,340.0215077683404,318.4072003397252,0.3611727369145563,0.3382138993347164,24.57921800798195,24.39377058759572,965.1001075388416,964.9920360016986,49.652443662608505,44.96286593824264,7951.453472919468,7,0.26294488997749565,2005-08-05
2004,46,302.6041088168644,0.781,3.841633821546306,0.012708251640768057,39.0,7.0,5.0,4.0,60.0,115.0,0.38026053733973886,187.60410881686443,187.60410881686443,,187.60410881686443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.60410881686443,990.0,964.9149692972975,25.085030702702642,0.11974253934647583,0.008760410881686415,989.871497049772,0.24940649405930973,0.0,0.0,0.0,24.707121258415178,0.0,0.0,0.0,,0.9310619607953746,0.0,0.0,0.0,42.323510247075674,0.0,0.0,0.0,0.8619859520789344,0.0,0.0,0.0,0.9760028187853746,0.96,0.96,0.96,41.313119621237135,0.0,0.0,0.0,41.313119621237135,0.13646436530136727,6.116257082807236e-05,312.3673714773974,291.51576358890105,0.3944898162082732,0.3681562496623348,24.78996690766205,24.629609451050985,964.961836857387,964.8660630543555,43.63591294645647,38.64618461127454,6940.604096367838,7,0.22951733122909518,2005-08-12
2004,47,284.122111939192,0.8127142857142857,1.7171655396932937,0.006026909752841729,39.0,7.0,5.0,4.0,60.0,115.0,0.4047756912576994,169.12211193919197,169.12211193919197,,169.12211193919197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.12211193919197,990.0,964.8364884477568,25.16351155224324,0.11321951975864386,0.0069122111939191435,989.8798682690475,0.20244167473613728,0.0,0.0,0.0,24.840938146554542,0.0,0.0,0.0,,0.9247016559605504,0.0,0.0,0.0,38.09866471367571,0.0,0.0,0.0,0.7759402182011347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.95570477226544,0.0,0.0,0.0,36.95570477226544,0.13006517258475214,6.0698417696470125e-05,288.5215645679796,282.1135754290922,0.4076372426427407,0.3985837251790738,24.85469340908508,24.810696694755247,964.854086258272,964.8284543017164,37.93648625204444,36.507982746491095,6208.5584017405945,7,0.20530947095703025,2005-08-19
2004,48,275.5735728559675,0.8245714285714286,1.3061354099116167,0.004741306664607,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4047994474057313,164.00214428453893,164.00214428453893,,164.00214428453893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,214.00214428453893,990.0,964.8022942914239,25.19770570857611,0.1110595239063523,0.006400214428453829,989.8825402616652,0.19075179318440696,0.0,0.0,0.0,24.889494177056882,0.0,0.0,0.0,,0.9227390645088678,0.0,0.0,0.0,36.9428539900979,0.0,0.0,0.0,0.7524002849307108,0.0,0.0,0.0,0.970564608870028,0.96,0.96,0.96,35.85784186458597,0.0,0.0,0.0,35.85784186458597,0.13013770383899656,6.0723368940372395e-05,282.1135754290922,272.97062755971086,0.4212907484884775,0.3333692009778387,24.916441945324166,24.85035249921286,964.8284543017164,964.7918825102388,40.14685832503499,34.46385172723959,6024.117433250443,7,0.19921023258103318,2005-08-26
2004,49,266.71397162214464,0.8448571428571429,2.040198755721682,0.0076839988380943145,34.0,6.0,4.0,3.0,44.0,91.0,0.3412499972251766,175.7139716221446,175.7139716221446,,175.7139716221446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.7139716221446,990.0,964.7668558864887,25.233144113511425,0.11307546975025777,0.007571397162214414,989.8793531330875,0.21856941100192992,0.0,0.0,0.0,24.893927835597047,0.0,0.0,0.0,,0.9272022438445221,0.0,0.0,0.0,39.77552112871176,0.0,0.0,0.0,0.8100920800144961,0.0,0.0,0.0,0.9712359268658244,0.96,0.96,0.96,38.63254762775693,0.0,0.0,0.0,38.63254762775693,0.1448295105686123,6.107007938104375e-05,272.2227369901486,261.69606485820964,0.3477316330656519,0.3342850821578992,24.928643297953187,24.85561237048327,964.7888909479606,964.7467842594328,39.96417547404105,37.45828294543004,6490.268001463164,7,0.2146252645986496,2005-09-02
2004,50,247.76770912103834,0.8787142857142857,5.488948874504932,0.023191781487492128,34.0,6.0,4.0,3.0,44.0,91.0,0.36853497987785794,156.76770912103834,156.76770912103834,,156.76770912103834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.76770912103834,990.0,964.6760123061039,25.32398769389621,0.10638859378301901,0.0056767709121038,989.887934635305,0.1753550571208588,0.0,0.0,0.0,25.036567272080223,0.0,0.0,0.0,,0.9198719961102695,0.0,0.0,0.0,35.41220888893038,0.0,0.0,0.0,0.7212262502837145,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.34984262226247,0.0,0.0,0.0,34.34984262226247,0.13834887579132019,6.0855218966922406e-05,261.69606485820964,223.27342273667512,0.4075720203712909,0.3477316330656519,25.23551438852055,24.928643297953187,964.7467842594328,964.53964053642,37.45828294543004,28.88720848492936,5770.773560540095,7,0.1908324590125693,2005-09-09
2004,51,209.8391704309038,0.9387142857142857,2.9534432879852455,0.014009948237085628,34.0,6.0,4.0,3.0,44.0,91.0,0.43410837700683846,118.8391704309038,118.8391704309038,,118.8391704309038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.8391704309038,990.0,964.4590350225855,25.54096497741458,0.09300231620705424,0.0018839170430903285,989.9051137667499,0.10029876612810604,0.0,0.0,0.0,25.34494284976325,0.0,0.0,0.0,,0.9010300852939588,0.0,0.0,0.0,26.620047534142092,0.0,0.0,0.0,0.5421598275792686,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.82144610811783,0.0,0.0,0.0,25.82144610811783,0.12294352672225246,6.0343896777484474e-05,221.63116106668488,202.5993197207784,0.44916241636653,0.4105920826386851,25.4,25.249199243868286,964.5297869664,964.4155959183248,28.52102795951221,24.143627264994947,4338.002946163795,7,0.14345247837843236,2005-09-16
2004,52,196.9158256134821,0.9628571428571429,1.654544830283348,0.00844795823569353,34.0,6.0,4.0,3.0,44.0,91.0,0.4622358423499434,105.9158256134821,105.9158256134821,,105.9158256134821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.9158256134821,990.0,964.4074464568563,25.592553543143772,0.08844125013848163,0.0005915825613481572,989.9109671673003,0.07946871282138931,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8903395198877287,0.0,0.0,0.0,23.4924222433115,0.0,0.0,0.0,0.4784607381529836,0.0,0.0,0.0,0.9678460738152984,0.96,0.96,0.96,22.738185142934476,0.0,0.0,0.0,22.738185142934476,0.11543972393637221,5.962576877990047e-05,200.55260733721147,193.63700368409016,0.4699514982604373,0.4537462823756339,25.4,25.4,964.4127259926316,964.4000787793904,23.64732541655371,21.916593833946497,3820.015104012992,7,0.12632325079408044,2005-09-23
2004,53,193.76835622183864,0.969,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4696329254907714,102.76835622183864,102.76835622183864,,102.76835622183864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.76835622183864,990.0,964.4124632875564,25.587536712443693,0.0873304064639599,0.0002768356221838,989.9123927579138,0.0747864329594476,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8873631579264212,0.0,0.0,0.0,22.71607111491469,0.0,0.0,0.0,0.4626491062100751,0.0,0.0,0.0,0.9662649106210076,0.96,0.96,0.96,21.94974242551349,0.0,0.0,0.0,21.94974242551349,0.1132782609787121,5.932906682473609e-05,193.76835622183864,193.76835622183864,0.4696329254907714,0.4696329254907714,25.4,25.4,964.4124632875564,964.4124632875564,21.94974242551349,21.94974242551349,526.7938182123239,1,0.12194301347507498,2005-09-30
2005,1,182.82116581017732,0.9808571428571428,2.1782797686729265,0.011812820713900458,31.0,4.0,3.0,2.0,33.0,73.0,0.39951395542073836,109.82116581017736,109.82116581017736,,109.82116581017736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.82116581017735,990.0,964.4343576683796,25.565642331620374,0.08770197699449055,0.0009821165810177,989.9113159064245,0.08549004055009406,0.0,0.0,0.0,25.391468197494795,0.0,0.0,0.0,,0.8938545414361057,0.0,0.0,0.0,24.448243717308326,0.0,0.0,0.0,0.49792757061727755,0.0,0.0,0.0,0.9689412348637443,0.96,0.96,0.96,23.68979752353277,0.0,0.0,0.0,23.68979752353277,0.1295173349442976,5.990868770597298e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.391630485190948,25.391097742887748,964.4429592043176,964.419174062619,25.530353439587543,22.635475101659047,3979.8859839535053,7,0.13160998624184872,2005-10-01
2005,2,177.04126699302986,0.984,1.0431184579261736,0.005910820113008643,31.0,4.0,3.0,2.0,33.0,73.0,0.41240039747203194,104.04126699302984,104.04126699302984,,104.04126699302984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.04126699302986,990.0,964.445917466014,25.55408253398608,0.08566206389558939,0.00040412669930297706,989.9139338094052,0.07665819000976727,0.0,0.0,0.0,25.391358153381425,0.0,0.0,0.0,,0.8886258994894634,0.0,0.0,0.0,23.02365645116209,0.0,0.0,0.0,0.46891357334342343,0.0,0.0,0.0,0.9668913573343423,0.96,0.96,0.96,22.262011418549626,0.0,0.0,0.0,22.262011418549626,0.12572427131248382,5.943197298126194e-05,179.83079120949702,173.8393553723827,0.4199279262375663,0.4059371563068828,25.391549123510647,25.39105409767245,964.4523212892552,964.440338417581,22.96033417043551,21.456109397199267,3740.0179183163373,7,0.12367784121416459,2005-10-08
2005,3,165.79214879434107,0.9901428571428571,2.072704175334532,0.012570202807621786,30.0,4.0,2.857142857142857,2.0,31.142857142857142,70.0,0.4216509934633151,95.79214879434106,95.79214879434106,,95.79214879434106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.0,2.857142857142857,2.0,31.142857142857142,132.64929165148394,990.0,964.4684157024113,25.531584297588697,0.08234733224891481,0.00010472037350057143,989.9175479473777,0.06516293526545221,0.0,0.0,0.0,25.383969309700834,0.0,0.0,0.0,,0.8795572625749862,0.0,0.0,0.0,20.980720410801812,0.0,0.0,0.0,0.4273059146802813,0.0,0.0,0.0,0.9627305914680281,0.96,0.96,0.96,20.201895789825155,0.0,0.0,0.0,20.201895789825155,0.12198199585873389,5.8555784344815955e-05,170.5649963644282,159.33042614504097,0.4442911049221457,0.3263657874903541,25.39031391906826,25.35238610602914,964.48133914771,964.4588700072712,23.04538614151705,19.100154695881415,3393.918492690626,7,0.11223275438791752,2005-10-15
2005,4,158.93335194762807,0.9922857142857142,0.7941483948258029,0.005028533219543928,24.0,4.0,2.0,2.0,20.0,52.0,0.3271935784997465,106.93335194762805,106.93335194762805,,106.93335194762805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.93335194762807,990.0,964.4821332961047,25.51786670389523,0.08385931558825284,0.0006933351947627143,989.9154473492171,0.08094382745453002,0.0,0.0,0.0,25.352370225657697,0.0,0.0,0.0,,0.8913525868190756,0.0,0.0,0.0,23.69865975388389,0.0,0.0,0.0,0.4826610947837859,0.0,0.0,0.0,0.9682661094783784,0.96,0.96,0.96,22.94672441726715,0.0,0.0,0.0,22.94672441726715,0.14437559325390995,5.960727082339402e-05,159.33042614504097,156.55090676315066,0.3321603245561008,0.3263657874903541,25.35238610602914,25.35227494342905,964.4868981864736,964.48133914771,23.04538614151705,22.354754071767747,3855.0497021008814,7,0.12748180231815084,2005-10-22
2005,5,168.28587247093012,0.9884285714285713,3.3723146323841724,0.019866068929098014,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3031048164319286,117.42872961378727,117.42872961378727,,117.42872961378727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,146.85730104235867,990.0,964.463428255058,25.536571744941885,0.08736179796581808,0.0017428729613786712,989.9108953290728,0.09813644921491418,0.0,0.0,0.0,25.349330624799823,0.0,0.0,0.0,,0.900113443670187,0.0,0.0,0.0,26.292132007032144,0.0,0.0,0.0,0.5354813036055426,0.0,0.0,0.0,0.96937693901136,0.96,0.96,0.96,25.488751307369906,0.0,0.0,0.0,25.488751307369906,0.15120722199621656,6.02552938766756e-05,175.60874260334248,157.4358703918069,0.3302932163463691,0.2847238654452294,25.352403283039155,25.34686334204113,964.4851282592164,964.4487825147932,27.464523344176545,22.576206680176803,4282.110219638144,7,0.14160417392983282,2005-10-29
2005,6,173.06799626425124,0.9865714285714285,0.5545693598486504,0.0032071822970714567,23.0,4.0,2.0,2.0,19.0,50.0,0.2889113280003496,123.06799626425126,123.06799626425126,,123.06799626425126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.06799626425124,990.0,964.4538640074715,25.54613599252853,0.08920082071929351,0.002306799626425057,989.9084923796544,0.10723831349979716,0.0,0.0,0.0,25.34739005868306,0.0,0.0,0.0,,0.9049148637804706,0.0,0.0,0.0,27.68390344811618,0.0,0.0,0.0,0.5638269541367857,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.853386344672693,0.0,0.0,0.0,26.853386344672693,0.15515861518801674,6.0610644272663964e-05,173.8393553723827,171.72675708440192,0.2911602178303845,0.2876218672860043,25.34764882706957,25.34724123858082,964.4565464858312,964.4523212892552,27.0407246351968,26.52778329996816,4511.368905905013,7,0.14918547969262608,2005-11-05
2005,7,190.63112618950964,0.9701428571428571,4.231634440382846,0.022323713873913513,23.0,4.0,2.0,2.0,19.0,50.0,0.26281639370526877,140.63112618950964,140.63112618950964,,140.63112618950964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.63112618950964,990.0,964.4202785455262,25.579721454473802,0.09539941691027638,0.0040631126189509,989.9005374704708,0.14049576531478425,0.0,0.0,0.0,25.33976315962978,0.0,0.0,0.0,,0.9135124862511904,0.0,0.0,0.0,31.93288504952921,0.0,0.0,0.0,0.6503642576278862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.974898498043338,0.0,0.0,0.0,30.974898498043338,0.1623416412707852,6.11680437740492e-05,201.34819816708185,178.52039784112813,0.2800800390580399,0.2483260364640026,25.34612689032673,25.325482065152983,964.4429592043176,964.4019237749086,33.4752252064658,28.14112942867237,5203.78294767128,7,0.1720827694335741,2005-11-12
2005,8,243.62109730118215,0.8831428571428572,11.277894172511143,0.0455810238818467,27.285714285714285,4.0,2.0,2.0,26.857142857142858,62.142857142857146,0.25472482193645296,181.47824015832504,181.47824015832504,,181.47824015832504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285714285714285,4.0,2.0,2.0,26.857142857142858,214.76395444403934,990.0,964.6530401616266,25.346959838373404,0.1113283797447152,0.008314246833993085,989.8803573734212,0.23423482285513922,0.0,0.0,0.0,24.993082388939563,0.0,0.0,0.0,,0.9290727979346717,0.0,0.0,0.0,41.324937852158314,0.0,0.0,0.0,0.8416484287608618,0.0,0.0,0.0,0.9732036123502378,0.96,0.96,0.96,40.22694179458204,0.0,0.0,0.0,40.22694179458204,0.16517771780784715,6.156023739349019e-05,278.6495972712443,224.7272915223594,0.2828802532442553,0.2216811020275709,25.12069583731744,24.733540841183864,964.814598389085,964.5483637491342,47.19241567507164,37.45967642473962,6758.126221489782,7,0.22348300996990023,2005-11-19
2005,9,278.0546444552068,0.819857142857143,3.4087515039360197,0.012213783638360929,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2788512791705218,200.48321588377826,200.48321588377826,,200.48321588377826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,238.91178731234967,990.0,964.8122185778209,25.187781422179178,0.11985110469199256,0.010803803517146857,989.8693450917908,0.28626152781016795,0.0,0.0,0.0,24.770864986159864,0.0,0.0,0.0,,0.9346641874018541,0.0,0.0,0.0,45.53279056910934,0.0,0.0,0.0,0.9273480767639376,0.0,0.0,0.0,0.9774225170335311,0.96,0.96,0.96,44.52029904354321,0.0,0.0,0.0,44.52029904354321,0.16014450554867807,6.164769158968498e-05,283.56829088636164,274.4698592828081,0.3762864282176599,0.2362746546539996,24.863941354558264,24.696264824295923,964.8342731635454,964.7978794371312,48.278821356981545,37.75385679074434,7479.410239315259,7,0.24733499468635115,2005-11-26
2005,10,267.7540098313898,0.8402857142857144,4.287591713615208,0.016003630149528828,38.0,5.0,4.0,3.0,54.0,104.0,0.3884849249962227,163.7540098313898,163.7540098313898,,163.7540098313898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.75400983138977,990.0,964.7710160393256,25.22898396067446,0.10991311965352045,0.006375400983138929,989.8837114793633,0.1898391257435072,0.0,0.0,0.0,24.92285631429429,0.0,0.0,0.0,,0.9227193667896171,0.0,0.0,0.0,36.93196178857113,0.0,0.0,0.0,0.7521784478324058,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.82400293491399,0.0,0.0,0.0,35.82400293491399,0.13377850824282186,6.076797467756762e-05,271.29169628263355,261.69606485820964,0.3974075806464593,0.383351209878728,24.963685855863005,24.898888089015564,964.7851667851304,964.7467842594328,36.61608176284613,34.46674096601817,6018.432493065551,7,0.19902223852729997,2005-12-03
2005,11,308.70172009153475,0.7715714285714286,8.650816931974557,0.028147476405929298,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2632130076112099,227.8445772343919,227.8445772343919,,227.8445772343919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,267.98743437724903,990.0,964.9459199934532,25.0540800065468,0.13011284281154917,0.0157472616813226,989.854139895507,0.3703115250434873,0.0,0.0,0.0,24.53790837701041,0.0,0.0,0.0,,0.9409977546543372,0.0,0.0,0.0,51.58879555334162,0.0,0.0,0.0,1.050688300475389,0.0,0.0,0.0,0.979478857037695,0.96,0.96,0.96,50.53492378955639,0.0,0.0,0.0,50.53492378955639,0.16342561886015647,6.160931663679178e-05,331.84741480645545,291.51576358890105,0.3567560077013949,0.232034352429441,24.75809378893903,24.321197013625547,965.0592370740322,964.8660630543555,56.339765342828905,41.39618403675779,8489.867196645473,7,0.2807495766086466,2005-12-10
2005,12,352.2462826324967,0.7077142857142859,4.321964695194822,0.012360878204329658,31.0,5.0,3.0,2.0,36.0,77.0,0.21869376980055014,275.2462826324967,275.2462826324967,,195.00844410774047,80.23783852475617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,314.2462826324967,990.0,965.1612314131625,24.838768586837528,0.14643902603786166,0.025049256526499274,989.8285117174356,0.29720237257046705,0.07977262039530444,0.0,0.0,24.370077931702728,13.998090686106517,0.0,0.0,,0.9272907724591558,0.5215192263618701,0.0,0.0,43.383288261655956,17.592687516148022,0.0,0.0,0.8835700256956407,0.35830320806818783,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.339695621261356,17.064906890663583,0.0,0.0,59.40460251192494,0.16867827136473232,5.99755904597427e-05,362.1011676728192,341.0310225674728,0.2257859106784503,0.2126477539270855,24.532671535868968,24.16898481308105,965.210505838364,965.1051551128372,60.630247479928215,58.22214344526004,9979.97322200339,7,0.3300255695106941,2005-12-17
2005,13,396.61090133672286,0.6578571428571429,16.655333754209103,0.039050840161607515,31.0,5.0,3.0,2.0,36.0,77.0,0.19497852443326863,319.61090133672286,319.61090133672286,,159.80545066836143,159.80545066836143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.61090133672286,990.0,965.3786020944727,24.621397905527278,0.16209667647192236,0.03392218026734452,989.8039811432608,0.1820637701613386,0.1820637701613386,0.0,0.0,24.243315278626707,24.243315278626707,0.0,0.0,,0.9203122854732294,0.9203122854732294,0.0,0.0,34.95944824583596,34.95944824583596,0.0,0.0,0.7120050559233392,0.7120050559233392,0.0,0.0,0.9707761980890656,0.9707761980890656,0.96,0.96,33.94322459509768,33.94322459509768,0.0,0.0,67.88644919019536,0.1709909834390513,5.900166277409149e-05,462.3337709519629,373.5342899726045,0.2061390401551817,0.166546345601045,24.39347380624349,23.82448503169991,965.6805019692838,965.267671449863,81.83455524722483,63.0322702300832,11404.923463952822,7,0.37714693994552984,2005-12-24
2005,14,528.453709058264,0.5372857142857143,83.76606627453421,0.16027919364519697,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1722631946895236,439.45370905826405,439.45370905826405,,219.72685452913203,219.72685452913203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,481.8822804868355,990.0,965.9756689924809,24.024331007519077,0.20982800574167468,0.05975410683842352,989.7304178874199,0.35146291323547996,0.35146291323547996,0.0,0.0,23.403285981703505,23.403285981703505,0.0,0.0,,0.9365235394820128,0.9365235394820128,0.0,0.0,47.12315351975638,47.12315351975638,0.0,0.0,0.9597383608911685,0.9597383608911685,0.0,0.0,0.97678892328602,0.97678892328602,0.96,0.96,46.058659368108806,46.058659368108806,0.0,0.0,92.11731873621761,0.17370522495504423,5.830902859250184e-05,632.9781565800997,432.0068351219016,0.2106448153171513,0.1282821018754165,24.04097984661841,22.702919722255825,966.4319126263204,965.5440307580484,111.7606683049945,72.09622626105414,15475.709547684557,7,0.5117628818678756,2005-12-31
2005,15,572.0893599165577,0.4998571428571429,17.59910245125671,0.029671368620901088,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,111.57142857142857,0.19554012783818875,460.51793134512906,460.51793134512906,,230.25896567256453,230.25896567256453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,510.37507420227195,990.0,966.1730186805096,23.826981319490464,0.21836459646886006,0.06291410477213648,989.7187212987591,0.3771430874590462,0.3771430874590462,0.0,0.0,23.16855953079043,23.16855953079043,0.0,0.0,,0.9403607646321549,0.9403607646321549,0.0,0.0,49.18561008287356,49.18561008287356,0.0,0.0,1.0017435862092374,1.0017435862092374,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.201897881216084,48.201897881216084,0.0,0.0,96.40379576243218,0.16843284347546197,5.8163242761625166e-05,619.3681476088757,553.7256467564458,0.2457749216068822,0.1469239261839882,23.27093943680483,22.79627496492382,966.3774725904354,966.091765410404,109.3950055217318,89.40450364846792,16195.837688088604,7,0.5355766431246232,2006-01-07
2005,16,558.3352349130151,0.513,13.081745300523526,0.02315116697224287,46.0,7.0,6.0,4.0,76.0,139.0,0.24918233402256532,419.3352349130151,419.3352349130151,,209.66761745650754,209.66761745650754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,478.3352349130151,990.0,966.1125085571085,23.887491442891456,0.20464294642197514,0.05386704698260296,989.7414900065953,0.31155550251032144,0.31155550251032144,0.0,0.0,23.317425946976563,23.317425946976563,0.0,0.0,,0.9362003995302501,0.9362003995302501,0.0,0.0,44.88135460358437,44.88135460358437,0.0,0.0,0.9140805418245288,0.9140805418245288,0.0,0.0,0.9793756661302828,0.9793756661302828,0.96,0.96,43.95690840212881,43.95690840212881,0.0,0.0,87.91381680425762,0.15741933021024906,5.824111795333614e-05,595.6661341686022,536.6966022733961,0.2589917644553908,0.2333521951755885,23.45883656251188,23.069767486578485,966.2804976037588,966.0151347102302,95.21199526925908,83.43671364185653,14769.521223115282,7,0.4884100933569868,2006-01-14
2005,17,654.3958523830336,0.4585714285714286,16.087739058558213,0.024224605748612016,34.0,5.0,4.0,3.0,45.0,91.0,0.13929046517334656,563.3958523830336,563.3958523830336,,213.16389809200817,213.16389809200817,137.0680561990172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,606.3958523830336,990.0,966.5175834095322,23.482416590467892,0.2711300122026775,0.09511147941637756,989.633758508381,0.3297526827796967,0.3297526827796967,0.18634688884328612,0.0,22.78642241606914,22.78642241606914,16.281662853091603,0.0,,0.9347098588327645,0.9347098588327645,0.6647241926026082,0.0,44.56522953522871,44.56522953522871,28.51108429305963,0.0,0.9076421493936602,0.9076421493936602,0.5806738145225994,0.0,0.9739604823546705,0.9739604823546705,0.9682461966403847,0.96,43.43527426471557,43.43527426471557,27.70221192738986,0.0,114.57276045682099,0.17509293346752805,5.65110387355923e-05,708.2803075785097,614.363629921774,0.1481207473358846,0.1284802062492935,22.898678067509028,22.55040795853135,966.733121230314,966.357454519687,124.6147357129156,108.50220441756537,19248.223756745927,7,0.6365153358712278,2006-01-21
2005,18,783.5016650461242,0.4032857142857143,18.576109272701128,0.023642780348781787,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.14065126774142217,672.7873793318386,672.7873793318386,,224.2624597772795,224.2624597772795,224.2624597772795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,720.9302364746957,990.0,967.0340066601844,22.965993339815537,0.33621877478539997,0.1318737301563349,989.5319074950582,0.35607103392021894,0.35607103392021894,0.35607103392021894,0.0,22.141829800953584,22.141829800953584,22.141829800953584,0.0,,0.9384735448971313,0.9384735448971313,0.9384735448971313,0.0,45.6964177596407,45.6964177596407,45.6964177596407,0.0,0.9306806061026619,0.9306806061026619,0.9306806061026619,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.78248940444788,44.78248940444788,44.78248940444788,0.0,134.34746821334366,0.17163940627522098,5.547474466677421e-05,838.3130724874176,743.1409387004387,0.1723826653311576,0.1157844991465924,22.345899629030978,21.863195722500823,967.2532522899496,966.8725637548016,138.69504032674155,131.09448587324792,22570.37465984174,7,0.7463748234074649,2006-01-28
2005,19,900.4589953787174,0.36100000000000004,12.784979581758162,0.014327358552949473,43.0,7.0,5.0,4.0,78.0,137.0,0.1522540216603669,763.4589953787174,763.4589953787174,,254.48633179290587,254.48633179290587,254.48633179290587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.4589953787174,990.0,967.5018359815149,22.498164018485163,0.40420143010168225,0.17172949768935872,989.4240690722089,0.458584878057595,0.458584878057595,0.458584878057595,0.0,21.46364821263652,21.46364821263652,21.46364821263652,0.0,,0.9423011715366414,0.9423011715366414,0.9423011715366414,0.0,50.46628433273491,50.46628433273491,50.46628433273491,0.0,1.027826564821485,1.027826564821485,1.027826564821485,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.4569586460802,49.4569586460802,49.4569586460802,0.0,148.37087593824063,0.16478118750004705,5.399502312950618e-05,927.8079295597248,864.1346896506183,0.1585400998719204,0.1476598718713376,21.703312122968686,21.28261453842445,967.6112317182389,967.3565387586024,152.51712339631774,142.78379327438188,24926.307157624426,7,0.8242826441013368,2006-02-04
2005,20,1000.9403822656134,0.3312857142857143,16.743650663966072,0.016791756415166444,43.0,7.0,5.0,4.0,78.0,137.0,0.1369956666321084,863.9403822656134,863.9403822656134,,225.76355383547667,225.76355383547667,225.76355383547667,186.64972075918337,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,918.9403822656134,990.0,967.8921453634996,22.107854636500324,0.4961371865154121,0.24115230581249072,989.2627105076721,0.36357397900716054,0.36357397900716054,0.36357397900716054,0.28782315476123976,21.006991165165264,21.006991165165264,21.006991165165264,17.996724537317267,,0.9367286673607104,0.9367286673607104,0.9367286673607104,0.8020801697408894,43.5755491351869,43.5755491351869,43.5755491351869,35.95701121498098,0.887485725767554,0.887485725767554,0.887485725767554,0.7323220206717104,0.9760893449243139,0.9760893449243139,0.9760893449243139,0.9732322020671711,42.54180173590465,42.54180173590465,42.54180173590465,35.07563457410285,162.70103978181677,0.16255536160965908,5.232375757027115e-05,1045.0134842074872,958.39049460216,0.1429479953856078,0.1310987868294326,21.263720335878816,20.781102733944053,968.0414709503664,967.7335619784086,169.70481660814292,156.64209228165575,27333.774683345222,7,0.9038946654545378,2006-02-11
2005,21,1038.9450683240957,0.3221428571428571,10.755018505044063,0.010373703548213344,43.0,7.0,5.0,4.0,78.0,137.0,0.13188333310922865,901.9450683240958,901.9450683240958,,225.48626708102393,225.48626708102393,225.48626708102393,225.48626708102393,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,956.9450683240957,990.0,968.0223987861615,21.977601213838575,0.5309119905623001,0.2715560546592766,989.1975319547785,0.35976470693132745,0.35976470693132745,0.35976470693132745,0.35976470693132745,20.81536846168567,20.81536846168567,20.81536846168567,20.81536846168567,,0.9371181665110918,0.9371181665110918,0.9371181665110918,0.9371181665110918,43.13394890994216,43.13394890994216,43.13394890994216,43.13394890994216,0.8784918311597183,0.8784918311597183,0.8784918311597183,0.8784918311597183,0.9778491831159718,0.9778491831159718,0.9778491831159718,0.9778491831159718,42.1789458738323,42.1789458738323,42.1789458738323,42.1789458738323,168.7157834953292,0.16239164340532433,5.196184744237027e-05,1062.2782119849835,1024.6356472173295,0.1337060645626178,0.1289680974854981,20.896252503482103,20.683255639204265,968.0957315233812,967.977426319826,172.45022238142607,166.3998440339009,28344.251627215308,7,0.9373099083073845,2006-02-18
2005,22,1070.7207960846647,0.31214285714285717,14.633947793963475,0.013413598612207272,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14595047270434242,914.006510370379,914.006510370379,,228.50162759259476,228.50162759259476,228.50162759259476,228.50162759259476,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,974.1493675132361,990.0,968.1222653591233,21.877734640876774,0.5466541580451666,0.2812052082963033,989.1721406336585,0.36946811519799455,0.36946811519799455,0.36946811519799455,0.36946811519799455,20.680407159337296,20.680407159337296,20.680407159337296,20.680407159337296,,0.9374406205604932,0.9374406205604932,0.9374406205604932,0.9374406205604932,43.44035986987945,43.44035986987945,43.44035986987945,43.44035986987945,0.884732380241944,0.884732380241944,0.884732380241944,0.884732380241944,0.9783935121611834,0.9783935121611834,0.9783935121611834,0.9783935121611834,42.50231209463753,42.50231209463753,42.50231209463753,42.50231209463753,170.00924837855013,0.1588831384110371,5.1671412470698636e-05,1130.3033989808528,1036.4396243152978,0.1690241378367679,0.128985640923501,20.82964418664069,20.402501815104973,968.3095249682256,968.0145245335624,174.29894974138105,166.94721764939266,28561.553727596423,7,0.9444958243252786,2006-02-25
2005,23,1204.1302038802792,0.2764285714285714,34.82038432855962,0.028502650315434773,49.0,9.0,9.0,9.0,107.0,183.0,0.15246209609522876,1021.1302038802793,1015.0966431520052,,253.7741607880013,253.7741607880013,253.7741607880013,253.7741607880013,6.0335607282741295,1.6155435829805047,0.2967324948331539,0.2967324948331539,0.2967324948331539,3.527819660794163,50.6155435829805,9.296732494833154,9.296732494833154,9.296732494833154,110.52781966079417,1084.3056517246519,990.0,968.541552069338,21.458447930661983,0.6781030674667906,0.37876216451835154,988.9431347680148,0.45713963468556756,0.45713963468556756,0.45713963468556756,0.45713963468556756,19.94444306399126,19.94444306399126,19.94444306399126,19.94444306399126,,0.9387135094820162,0.9387135094820162,0.9387135094820162,0.9387135094820162,46.53580088714506,46.53580088714506,46.53580088714506,46.53580088714506,0.9477759854815693,0.9477759854815693,0.9477759854815693,0.9477759854815693,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.605084869402155,45.605084869402155,45.605084869402155,45.605084869402155,182.42033947760862,0.15167064630715346,4.998269724096527e-05,1316.6588218214915,1131.2888821433105,0.1617623958730089,0.1389881698789928,20.39688665944062,19.27516509674819,968.8952134400104,968.3126222010218,192.1025125172274,174.4379217917865,30646.617032238246,7,1.013446330431159,2006-03-04
