WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2005,24,1474.0574930433145,0.23442857142857143,73.41692261496792,0.04970835175588795,49.0,9.0,9.0,9.0,107.0,183.0,0.12442903551001601,1291.0574930433145,1100.0,,275.0,275.0,275.0,275.0,191.05749304331465,42.94576628348818,7.678085352360803,9.396270149671212,9.396270149671212,121.64110110812324,91.94576628348818,16.678085352360803,18.39627014967121,18.39627014967121,228.64110110812322,1227.0201217855204,990.0,969.4008011313707,20.599198868629287,0.8924824216502462,0.48,988.6275175783496,0.5349,0.5349,0.5349,0.5349,18.691816446979026,18.691816446979026,18.691816446979026,18.691816446979026,,0.9360987156536273,0.9360987156536273,0.9360987156536273,0.9360987156536273,47.18995824863508,47.18995824863508,47.18995824863508,47.18995824863508,0.9610989460007145,0.9610989460007145,0.9610989460007145,0.9610989460007145,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.246159083662384,46.246159083662384,46.246159083662384,46.246159083662384,184.98463633464954,0.12586566559223425,4.671329200369937e-05,1570.9517292286578,1359.127799899888,0.1346451746579531,0.1164898937345793,19.118102683208114,18.349728712243625,969.7138440482772,969.0294898150612,189.47199452950483,181.38809219503145,31077.41890422112,7,1.0276924240813863,2006-03-11
2005,25,1791.5629457845193,0.19785714285714287,62.081215818260134,0.03416167788669019,49.0,9.0,9.0,9.0,107.0,183.0,0.10266026266844042,1608.5629457845193,1100.0,,275.0,275.0,275.0,275.0,508.5629457845194,51.0,9.0,16.0,25.011292415632106,407.5516533688873,100.0,18.0,25.0,34.0112924156321,514.5516533688873,1243.0,990.0,970.4259437066512,19.574056293348868,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.63286688083059,17.63286688083059,17.63286688083059,17.63286688083059,,0.9319883634323114,0.9319883634323114,0.9319883634323114,0.9319883634323114,44.322836505645604,44.322836505645604,44.322836505645604,44.322836505645604,0.9027054278135561,0.9027054278135561,0.9027054278135561,0.9027054278135561,0.9790760091764436,0.9790760091764436,0.9790760091764436,0.9790760091764436,43.396832647039204,43.396832647039204,43.396832647039204,43.396832647039204,173.58733058815682,0.09756302695861606,4.383518449195879e-05,2005.520239956479,1651.7406763829104,0.1107922100706179,0.0912481441742872,18.083956094552256,16.945485870345344,971.1133247171364,969.9748544929296,178.60085913806145,165.73410696059796,29162.67153881034,7,0.9643740588230932,2006-03-18
2005,26,2192.8251035594326,0.15557142857142855,41.9529741956611,0.0192972922512852,49.0,9.0,9.0,9.0,107.0,183.0,0.08357978146054382,2009.8251035594326,1100.0,,275.0,275.0,275.0,275.0,909.8251035594324,50.999999999999986,9.0,16.0,44.74549689636553,789.0796066630668,100.0,18.0,25.0,53.74549689636553,896.0796066630668,1243.0,990.0,971.5654399051435,18.43456009485653,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.493370682338252,16.493370682338252,16.493370682338252,16.493370682338252,,0.9262619859980444,0.9262619859980444,0.9262619859980444,0.9262619859980444,41.202210607485895,41.202210607485895,41.202210607485895,41.202210607485895,0.8391488922094886,0.8391488922094886,0.8391488922094886,0.8391488922094886,0.9739148892209489,0.9739148892209489,0.9739148892209489,0.9739148892209489,40.128070856727554,40.128070856727554,40.128070856727554,40.128070856727554,160.51228342691022,0.07335109766940962,4.053340490578541e-05,2299.1910593261064,2047.3575826099195,0.0893835066010873,0.0795932113852414,16.844499181181952,16.23662527186695,971.8221853156148,971.2143114062998,164.56248216534044,157.56065764835083,26966.063615720916,7,0.8917349079272789,2006-03-25
2005,27,2464.9075716788325,0.12785714285714286,37.60568008643467,0.015339432347932029,54.0,13.0,14.0,19.0,117.0,217.0,0.08811184597372278,2247.9075716788325,1100.0,,275.0,275.0,275.0,275.0,1147.9075716788325,46.0,5.000000000000001,11.0,61.0,1024.9075716788325,100.0,18.0,25.0,80.0,1141.9075716788325,1243.0,990.0,972.2221906902593,17.77780930974073,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836619897222452,15.836619897222452,15.836619897222452,15.836619897222452,,0.921933592681639,0.921933592681639,0.921933592681639,0.921933592681639,39.37694603224066,39.37694603224066,39.37694603224066,39.37694603224066,0.801974460941765,0.801974460941765,0.801974460941765,0.801974460941765,0.9705113361770972,0.9705113361770972,0.9705113361770972,0.9705113361770972,38.216113734339615,38.216113734339615,38.216113734339615,38.216113734339615,152.86445493735846,0.062094637528677825,3.860213508519152e-05,2562.430819931149,2344.523567324458,0.0925561180208727,0.0846852130844377,16.127201976698522,15.601218953165125,972.4575916343166,971.9316086107832,156.30943733912727,150.12076515510657,25681.22842947622,7,0.8492469718742137,2006-04-01
2005,28,2632.795309405545,0.11414285714285714,17.43075902002238,0.006618636510526086,54.0,13.0,14.0,19.0,117.0,217.0,0.0824400149469565,2415.795309405545,1100.0,,275.0,275.0,275.0,275.0,1315.7953094055451,46.0,5.0,11.0,61.0,1192.7953094055451,100.0,18.0,25.0,80.0,1309.7953094055451,1243.0,990.0,972.6274369537375,17.372563046262485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.43137363374421,15.43137363374421,15.43137363374421,15.43137363374421,,0.9177491291993759,0.9177491291993759,0.9177491291993759,0.9177491291993759,38.19467884598673,38.19467884598673,38.19467884598673,38.19467884598673,0.7778956995109312,0.7778956995109312,0.7778956995109312,0.7778956995109312,0.97,0.97,0.97,0.97,37.048838480607124,37.048838480607124,37.048838480607124,37.048838480607124,148.1953539224285,0.05630659167844792,3.742306917233043e-05,2684.4461330713057,2579.320643131149,0.0841306801377646,0.0808360418660097,15.56045041440654,15.306699231792315,972.7521113556894,972.4983601730752,149.65777817819074,146.78438734403568,24896.819458967988,7,0.8233075217912694,2006-04-08
2005,29,2663.7532863269803,0.11185714285714286,7.393391863962605,0.0027881132018319427,54.0,13.0,14.0,19.0,117.0,217.0,0.08146756682656806,2446.7532863269803,1100.0,,275.0,275.0,275.0,275.0,1346.75328632698,46.0,5.0,11.0,61.00000000000001,1223.75328632698,100.0,18.0,25.0,80.0,1340.75328632698,1243.0,990.0,972.7021631049272,17.297836895072788,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.35664748255451,15.35664748255451,15.35664748255451,15.35664748255451,,0.9169532956892056,0.9169532956892056,0.9169532956892056,0.9169532956892056,37.97655943764157,37.97655943764157,37.97655943764157,37.97655943764157,0.7734533490354697,0.7734533490354697,0.7734533490354697,0.7734533490354697,0.97,0.97,0.97,0.97,36.837262654512315,36.837262654512315,36.837262654512315,36.837262654512315,147.34905061804926,0.05531994435188147,3.720935621667911e-05,2684.4461330713057,2632.6923900235674,0.0824251252528813,0.0808360418660097,15.431622059838666,15.306699231792315,972.7521113556894,972.627188527643,148.19717682470625,146.78438734403568,24754.640503832277,7,0.8186058367669404,2006-04-15
2005,30,2590.861238026962,0.11714285714285713,7.624535270345469,0.0029409049793252713,54.0,13.0,14.0,19.0,117.0,217.0,0.08376064106332289,2373.861238026962,1100.0,,275.0,275.0,275.0,275.0,1273.861238026962,46.0,5.0,11.0,61.0,1150.861238026962,100.0,18.0,25.0,80.0,1267.861238026962,1243.0,990.0,972.5262167814444,17.473783218555614,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.532593806037339,15.532593806037339,15.532593806037339,15.532593806037339,,0.9188271240342976,0.9188271240342976,0.9188271240342976,0.9188271240342976,38.49017673603805,38.49017673603805,38.49017673603805,38.49017673603805,0.7839139864773534,0.7839139864773534,0.7839139864773534,0.7839139864773534,0.97,0.97,0.97,0.97,37.33547143395691,37.33547143395691,37.33547143395691,37.33547143395691,149.34188573582765,0.05764657116925043,3.7712597408037286e-05,2632.6923900235674,2579.320643131149,0.0841306801377646,0.0824251252528813,15.56045041440654,15.431622059838666,972.627188527643,972.4983601730752,149.65777817819074,148.19717682470625,25089.436803619046,7,0.8296771429768203,2006-04-22
2005,31,2557.7378731517506,0.12042857142857143,7.168011738058859,0.0028148517446465572,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10136123435698187,2298.5950160088937,1100.0,,275.0,275.0,275.0,275.0,1198.5950160088937,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1074.166444580322,100.0,18.0,25.0,80.0,1234.7378731517506,1243.0,990.0,972.4462638317457,17.55373616825438,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.612546755736107,15.612546755736107,15.612546755736107,15.612546755736107,,0.9196786229485895,0.9196786229485895,0.9196786229485895,0.9196786229485895,38.7241243764037,38.7241243764037,38.7241243764037,38.7241243764037,0.7886787042037413,0.7886787042037413,0.7886787042037413,0.7886787042037413,0.97,0.97,0.97,0.97,37.56240064511159,37.56240064511159,37.56240064511159,37.56240064511159,150.24960258044635,0.05874576187332815,3.794181883344604e-05,2573.65800073286,2529.144560964737,0.1091278071881823,0.0843157870774626,15.681565095497824,15.574118861574782,972.4846917259068,972.377245491984,151.03429874330385,149.81296230520135,25241.93323351498,7,0.8347200143358129,2006-04-29
2005,32,2497.8059645927156,0.12485714285714286,10.18163716469566,0.0041021313275804005,55.0,13.0,13.0,17.0,178.0,276.0,0.11050254523166776,2221.805964592715,1100.0,,275.0,275.0,275.0,275.0,1121.805964592715,45.0,5.000000000000001,12.000000000000002,63.0,996.8059645927152,100.0,18.0,25.0,80.0,1174.805964592715,1243.0,990.0,972.3016006041893,17.698399395810675,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.757209983292398,15.757209983292398,15.757209983292398,15.757209983292398,,0.9212192863220638,0.9212192863220638,0.9212192863220638,0.9212192863220638,39.14842688490131,39.14842688490131,39.14842688490131,39.14842688490131,0.797320303154813,0.797320303154813,0.797320303154813,0.797320303154813,0.9700441500726894,0.9700441500726894,0.9700441500726894,0.9700441500726894,37.97571499270931,37.97571499270931,37.97571499270931,37.97571499270931,151.90285997083723,0.06081901506927327,3.8359308073443746e-05,2510.882305616489,2457.8731008118675,0.1122922090277295,0.1099215201694746,15.853599654487532,15.72564640151085,972.3331641859708,972.2052109329942,153.04391154529662,151.53611332422335,25519.680475100657,7,0.8439047776157624,2006-05-06
2005,33,2391.9069581168187,0.13357142857142854,14.94963987357622,0.006241904772579571,55.0,13.0,13.0,17.0,178.0,276.0,0.11540674271054042,2115.9069581168187,1100.0,,275.0,275.0,275.0,275.0,1015.9069581168186,45.0,5.0,12.0,61.96362724900264,891.9433308678159,100.0,18.0,25.0,78.96362724900266,1069.9433308678158,1243.0,990.0,972.0459823126957,17.954017687304226,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.01282827478595,16.01282827478595,16.01282827478595,16.01282827478595,,0.9237238682689031,0.9237238682689031,0.9237238682689031,0.9237238682689031,39.89171424584054,39.89171424584054,39.89171424584054,39.89171424584054,0.8124585386118236,0.8124585386118236,0.8124585386118236,0.8124585386118236,0.9712458538611823,0.9712458538611823,0.9712458538611823,0.9712458538611823,38.74474380931075,38.74474380931075,38.74474380931075,38.74474380931075,154.97897523724302,0.06480732650341885,3.9136104857889644e-05,2433.721748017991,2353.225621696834,0.1172858214083974,0.1134065552994186,16.106197017868674,15.911896023300407,972.1469145641812,971.952613569613,156.0695714903793,153.76546506947255,26036.467839856825,7,0.8609943068735723,2006-05-13
2005,34,2270.109493164633,0.147,22.404826548953814,0.009907518492765886,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.1387303559157242,1955.5380645932044,1100.0,,275.0,275.0,275.0,275.0,855.5380645932046,36.42857142857143,4.142857142857143,8.571428571428571,57.17330108565327,749.2219063646942,100.0,18.0,25.0,79.3161582285104,947.7933349361227,1243.0,990.0,971.7519884317768,18.24801156822327,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.306822155704992,16.306822155704992,16.306822155704992,16.306822155704992,,0.9253329743354108,0.9253329743354108,0.9253329743354108,0.9253329743354108,40.69498374437667,40.69498374437667,40.69498374437667,40.69498374437667,0.8288184061991176,0.8288184061991176,0.8288184061991176,0.8288184061991176,0.9728818406199118,0.9728818406199118,0.9728818406199118,0.9728818406199118,39.59163189872408,39.59163189872408,39.59163189872408,39.59163189872408,158.36652759489633,0.06980947025549149,3.9991547372448566e-05,2344.523567324458,2196.3918358541573,0.1461487858222556,0.1177211455012021,16.484761328523398,16.127201976698522,971.9316086107832,971.5740492589584,160.40836868503325,156.30943733912727,26605.576635942587,7,0.8798140421938686,2006-05-20
2005,35,2098.127570705546,0.16657142857142854,23.913077936043333,0.0113982197556395,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1441038838734168,1795.4132849912605,1100.0,,275.0,275.0,275.0,275.0,695.4132849912605,35.857142857142854,4.571428571428571,8.857142857142858,47.99878115321382,598.1287895523325,100.0,18.0,25.0,68.99878115321381,786.1287895523325,1243.0,990.0,971.3368596534273,18.66314034657278,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.7219509340545,16.7219509340545,16.7219509340545,16.7219509340545,,0.9274003156515914,0.9274003156515914,0.9274003156515914,0.9274003156515914,41.82418667378171,41.82418667378171,41.82418667378171,41.82418667378171,0.8518164292012569,0.8518164292012569,0.8518164292012569,0.8518164292012569,0.9751816429201258,0.9751816429201258,0.9751816429201258,0.9751816429201258,40.786388081864125,40.786388081864125,40.786388081864125,40.786388081864125,163.1455523274565,0.07781439004201059,4.1198371799862756e-05,2179.589442347936,2029.000290301854,0.1544664354095749,0.1255276568113631,16.888809886753045,16.525318830090093,971.5334917573916,971.1700007007288,165.07626914564966,160.8751924595991,27408.452791012693,7,0.9063641795969806,2006-05-27
2005,36,1897.759664373417,0.1867142857142857,38.938009497646625,0.0208629469129303,62.0,12.0,14.0,16.0,153.0,257.0,0.1356757958663897,1640.759664373417,1100.0,,275.0,275.0,275.0,275.0,540.759664373417,38.0,6.0,11.0,33.665971322858645,452.0936930505583,100.0,18.0,25.0,49.665971322858645,605.0936930505584,1243.0,990.0,970.7690407974768,19.230959202523227,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.28976979000495,17.28976979000495,17.28976979000495,17.28976979000495,,0.9302741749702607,0.9302741749702607,0.9302741749702607,0.9302741749702607,43.379149208274384,43.379149208274384,43.379149208274384,43.379149208274384,0.8834857272560974,0.8834857272560974,0.8834857272560974,0.8834857272560974,0.9782193561258647,0.9782193561258647,0.9782193561258647,0.9782193561258647,42.435213159103355,42.435213159103355,42.435213159103355,42.435213159103355,169.7408526364134,0.08967949473979582,4.286385167586197e-05,2005.520239956479,1756.4342238183276,0.1463191712589757,0.128146300834928,17.74571540283784,16.945485870345344,971.1133247171364,970.313095184644,174.96574041702866,165.73410696059796,28516.463242917453,7,0.9430047368689634,2006-06-03
2005,37,1583.2328517202372,0.2207142857142857,42.31156194912118,0.026746861664023285,62.0,12.0,14.0,16.0,153.0,257.0,0.1628206572085798,1326.2328517202372,1100.0,,275.0,275.0,275.0,275.0,226.2328517202374,35.58885387166671,5.83159504285367,9.564748779086466,14.084535515656802,161.1631185109737,97.58885387166671,17.83159504285367,23.564748779086468,30.0845355156568,314.16311851097373,1238.9851976936068,990.0,969.7535215209424,20.246478479057682,0.9164391192912523,0.48,988.6035608807088,0.5349,0.5349,0.5349,0.5349,18.315139359766437,18.315139359766437,18.315139359766437,18.315139359766437,,0.934867906873287,0.934867906873287,0.934867906873287,0.934867906873287,46.17845446625196,46.17845446625196,46.17845446625196,46.17845446625196,0.9404980543024839,0.9404980543024839,0.9404980543024839,0.9404980543024839,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.25488537692693,45.25488537692693,45.25488537692693,45.25488537692693,181.01954150770766,0.11479212018906441,4.5712005431239326e-05,1726.6076432517052,1460.2532901744794,0.1759968641942194,0.1488467869376473,18.749648509273577,17.842078201591555,970.2167323858902,969.3562029374868,185.5910306185837,176.00917629489078,30411.282973294892,7,1.0056641194872649,2006-06-10
2005,38,1313.6530825267093,0.2584285714285714,42.89582490021852,0.033638287869575144,62.0,12.0,14.0,16.0,153.0,257.0,0.19642105662244483,1056.6530825267093,1042.2982192125942,,260.57455480314854,260.57455480314854,260.57455480314854,260.57455480314854,14.354863314115002,3.4630409551561487,0.670265991320545,0.7819769898739689,0.8936879884273932,8.545891389336946,65.46304095515616,12.670265991320544,14.78197698987397,16.89368798842739,161.54589138933696,1135.213503148945,990.0,968.8872046209797,21.11279537902031,0.7534149642991614,0.4119778295199769,988.8346072061807,0.48221728064376485,0.48221728064376485,0.48221728064376485,0.48221728064376485,19.46518530455739,19.46518530455739,19.46518530455739,19.46518530455739,,0.9377231247267171,0.9377231247267171,0.9377231247267171,0.9377231247267171,46.57313381143367,46.57313381143367,46.57313381143367,46.57313381143367,0.9485363301717652,0.9485363301717652,0.9485363301717652,0.9485363301717652,0.9794499506880067,0.9794499506880067,0.9794499506880067,0.9794499506880067,45.61840433505023,45.61840433505023,45.61840433505023,45.61840433505023,182.47361734020092,0.13910307911548891,4.8701286899733774e-05,1424.002963153442,1159.9825158729498,0.2215550635317926,0.1804771525410844,20.4022541518034,18.88495503759656,969.239086496342,968.4028021927436,188.6192435817248,165.16249321320913,30655.567713153756,7,1.0137423185566719,2006-06-17
2005,39,1042.0980317172296,0.31871428571428567,32.32398813687202,0.03155636440773598,62.0,12.0,14.0,16.0,153.0,257.0,0.2478379006458326,785.0980317172297,785.0980317172297,,231.08064141507822,231.08064141507822,231.08064141507822,91.85610747199495,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,873.0980317172296,990.0,968.0190964784807,21.9809035215193,0.4550597411598053,0.1905844991417274,989.3543557596985,0.3802345636518871,0.3802345636518871,0.3802345636518871,0.1393611097334361,20.955024717565887,20.955024717565887,20.955024717565887,8.854021682779358,,0.937755016172157,0.937755016172157,0.937755016172157,0.40045183165407866,44.5553404748116,44.5553404748116,44.5553404748116,17.3878913719374,0.9074407428678534,0.9074407428678534,0.9074407428678534,0.3541322071677678,0.9768417921453482,0.9768417921453482,0.9768417921453482,0.9654132207167768,43.53657813124777,43.53657813124777,43.53657813124777,16.912478010431055,147.52221240417435,0.14153822398455942,5.229639037510249e-05,1134.090396917917,933.7145989148456,0.2752447057148758,0.2266133287949894,21.51108589171135,20.548376038214897,968.321426961742,967.6348583956592,161.0423755710464,131.25171896521047,24783.731683901296,7,0.8195678466898577,2006-06-24
2005,40,804.4555749306758,0.396,30.327365665253023,0.037586106081202726,58.0,11.0,11.0,11.0,136.0,227.0,0.28399730352048763,577.4555749306758,577.4555749306758,,229.080941187497,229.080941187497,119.2936925556818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,657.4555749306758,990.0,967.1178222997227,22.88217770027734,0.3001467497073157,0.09922813548723695,989.6006251148054,0.37604072599169175,0.37604072599169175,0.17691181508703996,0.0,22.106762089091088,22.106762089091088,12.53266776836006,0.0,,0.9383029872234661,0.9383029872234661,0.5338927900923321,0.0,46.65529767244366,46.65529767244366,23.96163454606998,0.0,0.9502097285630072,0.9502097285630072,0.4880169968649691,0.0,0.977304797164469,0.977304797164469,0.9687333685930405,0.96,45.61431326882632,45.61431326882632,23.37452340498012,0.0,114.60314994263275,0.14228110985681447,5.5227051136386194e-05,906.87671942455,721.4230392580745,0.3146558782395572,0.2503096563599523,22.460122739053123,21.616844083445017,967.5275068776982,966.7856921570324,132.5583420552136,100.65352035226344,19253.329190362303,7,0.6366841663479598,2006-07-01
2005,41,626.3533132312001,0.4715714285714286,21.220668074479608,0.03362369569574443,58.0,11.0,11.0,11.0,136.0,227.0,0.36407449563001576,399.3533132312001,399.3533132312001,,199.67665661560002,199.67665661560002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.3533132312001,990.0,966.4025138532697,23.597486146730244,0.2066587766815677,0.04987066264623997,989.7434705606721,0.28537863024551235,0.28537863024551235,0.0,0.0,23.05557807715694,23.05557807715694,0.0,0.0,,0.9326024926012225,0.9326024926012225,0.0,0.0,42.07696619417742,42.07696619417742,0.0,0.0,0.8569646882724525,0.8569646882724525,0.0,0.0,0.9746551736491514,0.9746551736491514,0.96,0.96,41.02712127071429,41.02712127071429,0.0,0.0,82.05424254142856,0.13067836381338108,5.708484136740368e-05,708.2803075785097,572.8783627367172,0.3962446738529107,0.3204945804240619,23.385362641902805,22.54552928676212,966.733121230314,966.1779526323152,98.2553918701723,71.15510332137775,13785.11274696,7,0.4558569030079365,2006-07-08
2005,42,534.1258612677915,0.5278571428571429,9.418149019127393,0.017625767049010387,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.41401884521390214,312.9830041249343,312.9830041249343,,156.49150206246716,156.49150206246716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,391.41157555350577,990.0,966.0035663757051,23.996433624295005,0.173673052103862,0.03259660082498681,989.7937303470711,0.17379925893504208,0.17379925893504208,0.0,0.0,23.61636471243113,23.61636471243113,0.0,0.0,,0.9185486902030128,0.9185486902030128,0.0,0.0,33.29160856946231,33.29160856946231,0.0,0.0,0.6780368344086011,0.6780368344086011,0.0,0.0,0.97,0.97,0.96,0.96,32.29286031237844,32.29286031237844,0.0,0.0,64.58572062475689,0.1209305103032693,5.732146706555601e-05,565.5581093921818,506.9513196028255,0.442557944522583,0.3668991337190383,23.75527696303409,23.431238829513788,966.1450114922648,965.8812809382126,69.68896686270767,58.99399318327488,10850.401064959156,7,0.35880955902642714,2006-07-15
2005,43,468.7044874066037,0.575857142857143,8.534219260205102,0.018143701657710683,50.0,10.0,9.0,9.0,108.0,186.0,0.3973227881607264,282.7044874066037,282.7044874066037,,198.2589590610373,84.44552834556639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.7044874066037,990.0,965.7091701933297,24.290829806670313,0.15965918871187465,0.026540897481320696,989.8137999138069,0.30230693391043895,0.08838534436729904,0.0,0.0,23.802322786566688,13.648571793020023,0.0,0.0,,0.9284511202267156,0.5230018984909214,0.0,0.0,43.12073701606278,18.10415881989425,0.0,0.0,0.8782227498179793,0.36872013889804983,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.0772806875426,17.561034055297423,0.0,0.0,59.63831474284001,0.12721024041043857,5.865415767211836e-05,491.76619950541016,447.2117847813898,0.4159103277900475,0.3782285162889763,23.947233379594547,23.6151624333642,965.8129478977744,965.6124530315162,63.56397290728758,56.35105871192695,10019.236876797122,7,0.33132397079355563,2006-07-22
2005,44,426.1306583253183,0.6224285714285714,5.580850480792565,0.013164110994966114,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3943554390677179,257.844944039604,257.844944039604,,257.844944039604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,322.27351546817545,990.0,965.517587962464,24.482412037536115,0.14927208556513535,0.02156898880792076,989.829158925627,0.47067588456594883,0.0,0.0,0.0,23.8408950785971,0.0,0.0,0.0,,0.9456228171590654,0.0,0.0,0.0,57.00821922506041,0.0,0.0,0.0,1.1610635280053037,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.868054840559196,0.0,0.0,0.0,55.868054840559196,0.13123409204587652,6.018699196273617e-05,440.5030705808828,408.1458314158418,0.4305487433954961,0.3646691168445111,23.943011858818423,23.788998603288334,965.582263817614,965.4366562413712,58.45117962902252,53.28907437865969,9385.833213213946,7,0.3103780824475511,2006-07-29
2005,45,383.4091299402565,0.672,5.987564149941745,0.0156235094802477,47.0,8.0,6.0,5.0,89.0,155.0,0.4045784094648213,228.4091299402565,228.4091299402565,,228.4091299402565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.4091299402565,990.0,965.3170456497013,24.68295435029875,0.13767322423473605,0.01568182598805124,989.8466449497772,0.3698585599923588,0.0,0.0,0.0,24.15974074008359,0.0,0.0,0.0,,0.9414416060618207,0.0,0.0,0.0,50.945153936115446,0.0,0.0,0.0,1.037579509900518,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.926250857393136,0.0,0.0,0.0,49.926250857393136,0.13015431704522193,6.0721722931706886e-05,398.9332627522059,366.2328823662496,0.423227971771778,0.3885361649982969,24.309279171055454,24.02246443745221,965.394666313761,965.2311644118312,53.186812852448895,46.271866658354014,8387.610144042046,7,0.27736806031885075,2006-08-05
2005,46,350.60200023750025,0.7092857142857143,3.744482085415606,0.010727097337301672,47.0,8.0,6.0,5.0,89.0,155.0,0.4423452005655623,195.60200023750025,195.60200023750025,,195.60200023750025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.60200023750025,990.0,965.1530100011876,24.846989998812514,0.12609457026150322,0.009720669771839257,989.8641847599666,0.2711912812967395,0.0,0.0,0.0,24.439983477482457,0.0,0.0,0.0,,0.9332712817149842,0.0,0.0,0.0,43.75341838234432,0.0,0.0,0.0,0.8911083173593548,0.0,0.0,0.0,0.978011270087365,0.96,0.96,0.96,42.79510970325469,0.0,0.0,0.0,42.79510970325469,0.12200233066283617,6.076948200879886e-05,366.2328823662496,340.0215077683404,0.4558535164946178,0.423227971771778,24.5268727135276,24.309279171055454,965.2311644118312,965.1001075388416,46.271866658354014,40.33663533978367,7189.5784301467875,7,0.23775060946252605,2006-08-12
2005,47,321.2527499557509,0.7542857142857143,4.945816540036309,0.015469402018553057,47.0,8.0,6.0,5.0,89.0,155.0,0.4829201266783397,166.25274995575091,166.25274995575091,,166.25274995575091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.25274995575091,990.0,965.0062637497787,24.993736250221268,0.11573621008832773,0.006625274995575044,989.877638514916,0.1962346632488437,0.0,0.0,0.0,24.675140101888513,0.0,0.0,0.0,,0.923376340435048,0.0,0.0,0.0,37.15034647886532,0.0,0.0,0.0,0.7566262011988865,0.0,0.0,0.0,0.97034894343504,0.96,0.96,0.96,36.049961076974924,0.0,0.0,0.0,36.049961076974924,0.11211790213278817,6.0227873031820317e-05,335.9497472014125,305.4007919880862,0.5075297905777749,0.4613785284591168,24.797748853689587,24.55958260594109,965.079748736007,964.9270039599404,39.363813975974566,32.54457646424814,6056.393460931787,7,0.20027756153874957,2006-08-19
2005,48,293.71247400171217,0.7954285714285714,3.1189287288177963,0.010672760876146714,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.509356321495602,143.99818828742644,143.99818828742644,,143.99818828742644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,203.42675971599786,990.0,964.8756214377194,25.12437856228059,0.10732703677262327,0.0043998188287426,989.8882731443986,0.14750139463001852,0.0,0.0,0.0,24.86515031204924,0.0,0.0,0.0,,0.9145100647923223,0.0,0.0,0.0,32.12110849381461,0.0,0.0,0.0,0.6541977289982608,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15747523900017,0.0,0.0,0.0,31.15747523900017,0.1061671734256491,6.008771176724023e-05,305.4007919880862,283.56829088636164,0.5372215426326648,0.4161255111816709,24.912156986810537,24.797748853689587,964.9270039599404,964.8342731635454,36.14630552732439,28.79382354576375,5234.455840152028,7,0.17309708466111204,2006-08-26
2005,49,277.9560755103345,0.8197142857142857,1.2997759433647909,0.004694410537044643,40.0,6.0,4.0,3.0,65.0,118.0,0.42458256462241917,159.95607551033444,159.95607551033444,,159.95607551033444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,209.95607551033444,990.0,964.8118243020411,25.188175697958677,0.10963149482784508,0.005995607551033386,989.884372897621,0.18111963228667752,0.0,0.0,0.0,24.89142896329312,0.0,0.0,0.0,,0.9211986747779334,0.0,0.0,0.0,35.970487712834775,0.0,0.0,0.0,0.7325964910964312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.891373081449736,0.0,0.0,0.0,34.891373081449736,0.12551564722745517,6.0591340520954434e-05,283.56829088636164,274.4698592828081,0.4299197015961422,0.4161255111816709,24.91480942790196,24.85360519166596,964.8342731635454,964.7978794371312,36.14630552732439,34.11191751369379,5861.750677683555,7,0.19384096156360964,2006-09-02
2005,50,250.17579558336834,0.8715714285714286,4.919807786008009,0.019400529418765345,40.0,6.0,4.0,3.0,65.0,118.0,0.47239531452137973,132.17579558336834,132.17579558336834,,132.17579558336834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.17579558336834,990.0,964.6922635460612,25.3077364539389,0.09982683618308393,0.0032175795583367856,989.8969555842586,0.12437062038621273,0.0,0.0,0.0,25.0803214178113,0.0,0.0,0.0,,0.9091807979028097,0.0,0.0,0.0,29.562824230819945,0.0,0.0,0.0,0.6020941798537667,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.675939503895346,0.0,0.0,0.0,28.675939503895346,0.11445436263314264,6.025386117586534e-05,267.32035081816935,240.03120478075203,0.4916027485167309,0.4414179453185863,25.15592887230325,24.96212252810633,964.7692814032728,964.6401872286846,32.51555751336977,26.394136604171777,4817.557836654418,7,0.1593107750216408,2006-09-09
2005,51,235.76680030986367,0.896,1.1212115292313334,0.004773571676784258,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4674745157595814,125.4810860241494,125.4810860241494,,125.4810860241494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,173.76680030986367,990.0,964.6146008018592,25.385399198140767,0.09685902997233686,0.0025481086024148713,989.9005928614253,0.11228027373517335,0.0,0.0,0.0,25.173711785830815,0.0,0.0,0.0,,0.9048204758214975,0.0,0.0,0.0,28.044576223252868,0.0,0.0,0.0,0.5711726318381439,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.203238936555277,0.0,0.0,0.0,27.203238936555277,0.11545159851156064,6.0188823344468064e-05,236.8493354753479,232.1827240761327,0.4997749720941499,0.3876651671016919,25.187934171979716,25.13915197049682,964.621096012852,964.5930963444569,31.447817565869236,25.484842498587888,4570.144141341288,7,0.1511291052030849,2006-09-16
2005,52,222.69327556635403,0.9204285714285715,2.6810754265002736,0.012138066757893544,34.0,6.0,4.0,3.0,44.0,91.0,0.40888752164567455,131.69327556635403,131.69327556635403,,131.69327556635403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.69327556635403,990.0,964.5361596533982,25.463840346601874,0.09753894535403261,0.0031693275566353576,989.8992917270895,0.12299047000585382,0.0,0.0,0.0,25.24014160368537,0.0,0.0,0.0,,0.9093271455252092,0.0,0.0,0.0,29.643741418158907,0.0,0.0,0.0,0.603742187742544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.754429175614142,0.0,0.0,0.0,28.754429175614142,0.12906215819977077,6.064814654808261e-05,230.5683948103472,213.4151960906308,0.4263988772446885,0.3946768162863412,25.31690045141007,25.174451776265645,964.583410368862,964.4804911765438,30.515718209685847,26.66149073078429,4830.744101503175,7,0.1597468287534119,2006-09-23
2005,53,209.67891665666008,0.938,3.736279433970709,0.0178190515934832,34.0,6.0,4.0,3.0,44.0,91.0,0.4339969008377149,118.67891665666008,118.67891665666008,,118.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.67891665666008,990.0,964.45807349994,25.54192650006007,0.0929457574707216,0.001867891665666,989.9051863508636,0.0997070016500557,0.0,0.0,0.0,25.34740584927359,0.0,0.0,0.0,,0.901227892941696,0.0,0.0,0.0,26.587678338751832,0.0,0.0,0.0,0.5415005771639885,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.79004798858928,0.0,0.0,0.0,25.79004798858928,0.1229978120824581,6.036373115688151e-05,209.67891665666008,209.67891665666008,0.4339969008377149,0.4339969008377149,25.34740584927359,25.34740584927359,964.45807349994,964.45807349994,25.79004798858928,25.79004798858928,618.9611517261426,1,0.14327804438105152,2006-09-30
2006,1,211.90964699428625,0.9365714285714286,0.5586191530526037,0.0026345194361104282,31.0,4.0,3.0,2.0,33.0,73.0,0.34449947072244197,138.90964699428622,138.90964699428622,,138.90964699428622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.90964699428625,990.0,964.4714578819658,25.528542118034288,0.09796824214407444,0.0038909646994285856,989.8981407931566,0.13659355534422216,0.0,0.0,0.0,25.290089355846554,0.0,0.0,0.0,,0.9127830673910439,0.0,0.0,0.0,31.4477630803295,0.0,0.0,0.0,0.6404839731228004,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.504330187919614,0.0,0.0,0.0,30.504330187919614,0.1439466581413206,6.099942653519262e-05,213.5892507280283,210.0789186808437,0.3474884603290591,0.3417774993412651,25.3054633748529,25.27595425550193,964.481535504368,964.4604735120852,30.881217337735688,30.093589594046456,5124.727471570495,7,0.16946850104399785,2006-10-01
2006,2,220.82372452152177,0.9244285714285715,1.6408785813037323,0.007435702723656242,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.3920322714101195,134.10943880723605,134.10943880723605,,134.10943880723605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,176.10943880723605,990.0,964.5249423471292,25.475057652870873,0.09768582281213582,0.003410943880723557,989.8989032333072,0.1278941209523432,0.0,0.0,0.0,25.246066765225702,0.0,0.0,0.0,,0.9105391223947509,0.0,0.0,0.0,30.24219223818646,0.0,0.0,0.0,0.6159305954824126,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.334926471040866,0.0,0.0,0.0,29.334926471040866,0.13299390651304552,6.074350904153345e-05,224.7272915223594,213.4151960906308,0.4351001657488312,0.3293760662925715,25.2774290086646,25.207597823814968,964.5483637491342,964.4804911765438,32.680231671510654,27.43445245766001,4928.267647134866,7,0.16297181372800482,2006-10-08
2006,3,221.78573148715518,0.9225714285714286,1.7971854152581435,0.008152880525057185,37.0,5.0,3.0,2.0,50.0,97.0,0.43755910699403405,124.7857314871552,124.7857314871552,,124.7857314871552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.78573148715518,990.0,964.530714388923,25.46928561107708,0.0954539821166587,0.0024785731487154575,989.9020674447346,0.11037238370819133,0.0,0.0,0.0,25.26098067210352,0.0,0.0,0.0,,0.9054403386941239,0.0,0.0,0.0,27.992578996922017,0.0,0.0,0.0,0.5701136251918945,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.152801627014355,0.0,0.0,0.0,27.152801627014355,0.12237956919740832,6.043877710430483e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.304323321012912,25.21886502007229,964.5614479881503,964.499050439726,28.317935935249267,25.944706853477413,4561.670673338412,7,0.15084889792785752,2006-10-15
2006,4,219.7473088882422,0.9270000000000002,3.0249772052161217,0.01384178431563277,37.0,5.0,3.0,2.0,50.0,97.0,0.44156983865918537,122.74730888824219,122.74730888824219,,122.74730888824219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.7473088882422,990.0,964.5184838533295,25.481516146670565,0.09473455689968391,0.002274730888824172,989.9029907122115,0.10678189291763192,0.0,0.0,0.0,25.277724965964442,0.0,0.0,0.0,,0.9042525136727958,0.0,0.0,0.0,27.517299626536783,0.0,0.0,0.0,0.560433800947796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.69178063774068,0.0,0.0,0.0,26.69178063774068,0.1214277924240906,6.039955104503781e-05,225.5492215740672,213.4151960906308,0.4545130889311514,0.4300613379334876,25.329418328697248,25.23007891016054,964.5532953294444,964.4804911765438,28.01549091257192,25.22616339344178,4484.219147140434,7,0.14828767020967043,2006-10-22
2006,5,226.51595131638692,0.9151428571428573,2.8753270752296447,0.012779081895320172,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4186320476919213,131.8016656021012,131.8016656021012,,131.8016656021012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.23023703067264,990.0,964.5590957078983,25.440904292101663,0.09772845640938514,0.003180166560210057,989.8990913770305,0.12339542862827388,0.0,0.0,0.0,25.21660024050382,0.0,0.0,0.0,,0.909087039464087,0.0,0.0,0.0,29.63523537066654,0.0,0.0,0.0,0.6035689484860801,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.746178309546536,0.0,0.0,0.0,28.746178309546536,0.12678961350938062,6.057533298590111e-05,233.5424856172383,216.50840662099068,0.4480195550549849,0.3982144822780608,25.304323321012912,25.154232899200544,964.6012549137034,964.499050439726,30.71840030231949,25.944706853477413,4829.357956003819,7,0.1597009906085919,2006-10-29
2006,6,238.6475371150349,0.892,3.5255492413732674,0.014708063075348886,36.0,5.0,3.0,2.0,47.0,93.0,0.38981590548802203,145.6475371150349,145.6475371150349,,145.6475371150349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.6475371150349,990.0,964.6318852226902,25.368114777309756,0.10246385525629534,0.0045647537115034425,989.8929713910321,0.1502668898602273,0.0,0.0,0.0,25.11081927848171,0.0,0.0,0.0,,0.9156021258416666,0.0,0.0,0.0,32.84082042997424,0.0,0.0,0.0,0.6688558132377646,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.85559581707501,0.0,0.0,0.0,31.85559581707501,0.1334565830639417,6.075393845865959e-05,246.84896506587896,233.5424856172383,0.3982144822780608,0.3767485918978036,25.154232899200544,25.04064914430554,964.6810937903952,964.6012549137034,33.67553501556707,30.71840030231949,5351.740097268602,7,0.1769755323170834,2006-11-05
2006,7,256.3274411749288,0.8612857142857143,6.246468534825198,0.024560091254322784,36.0,5.0,3.0,2.0,47.0,93.0,0.36368990642475907,163.32744117492877,163.32744117492877,,163.32744117492877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.32744117492877,990.0,964.7192014603028,25.280798539697166,0.10870376478274836,0.0063327441174928145,989.8849634910997,0.1898792540837594,0.0,0.0,0.0,24.97588277671315,0.0,0.0,0.0,,0.922487490997101,0.0,0.0,0.0,36.90802790353781,0.0,0.0,0.0,0.7516909959987333,0.0,0.0,0.0,0.9706269569926513,0.96,0.96,0.96,35.826089436611895,0.0,0.0,0.0,35.826089436611895,0.1395599889155969,6.0920309948644956e-05,271.29169628263355,238.22207112578903,0.3903920386574633,0.342804447295401,25.11456976363332,24.86808954654865,964.7851667851304,964.6293324267548,39.23526111974591,31.763704194104008,6018.783025350799,7,0.19903383020339943,2006-11-12
2006,8,284.6019576213087,0.809142857142857,4.443413639718536,0.015330927383651558,36.0,5.0,3.0,2.0,47.0,93.0,0.3272948319079337,191.6019576213087,191.6019576213087,,191.6019576213087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.6019576213087,990.0,964.8387500578795,25.161249942120417,0.1186829509503615,0.009333925127346699,989.8719831239222,0.2606734935497638,0.0,0.0,0.0,24.772559572492913,0.0,0.0,0.0,,0.932263089548056,0.0,0.0,0.0,43.39610845766523,0.0,0.0,0.0,0.883831129484017,0.0,0.0,0.0,0.9767007401657887,0.96,0.96,0.96,42.3932940084447,0.0,0.0,0.0,42.3932940084447,0.1488195420589002,6.144723363014206e-05,302.3955917606633,271.29169628263355,0.342804447295401,0.3075441657681524,24.86808954654865,24.640956953842885,964.9119779588032,964.7851667851304,46.48363648966508,39.23526111974591,7122.07339341871,7,0.235518300046915,2006-11-19
2006,9,321.2950201512448,0.7544285714285713,6.103864747541211,0.018784805458738455,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.2991672587532193,225.15216300838765,225.15216300838765,,225.15216300838765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,270.0093058655305,990.0,965.0064751007561,24.993524899243784,0.13082642440378428,0.015030432601677472,989.8541431429945,0.35898864238266287,0.0,0.0,0.0,24.48867939985565,0.0,0.0,0.0,,0.9410481231368385,0.0,0.0,0.0,50.88289420619748,0.0,0.0,0.0,1.036311490961252,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.86523632207353,0.0,0.0,0.0,49.86523632207353,0.1552237248444792,6.152296999724125e-05,337.6505255790338,303.995904978922,0.3149812285063521,0.2864146739061838,24.62730584976003,24.374261502085904,965.0882526278951,964.9199795248946,51.5993048159538,46.83266696518752,8377.359702108353,7,0.27702909067818626,2006-11-26
2006,10,356.7649333031228,0.7028571428571428,6.847363024220077,0.019158915619024688,38.0,5.0,4.0,3.0,54.0,104.0,0.2920272092169371,252.76493330312283,252.76493330312283,,252.76493330312283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,299.7649333031228,990.0,965.1838246665156,24.816175333484416,0.14132810854920858,0.020552986660624516,989.8381189047902,0.45354033582153835,0.0,0.0,0.0,24.200753902453016,0.0,0.0,0.0,,0.9450687604037897,0.0,0.0,0.0,56.681276938036945,0.0,0.0,0.0,1.1544048256219335,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.547651399276205,0.0,0.0,0.0,55.547651399276205,0.15561064589687046,6.105911405283018e-05,378.1099473341564,335.9497472014125,0.30957010941773,0.2750522717882624,24.38928436018734,24.004302450883703,965.2905497366708,965.079748736007,59.87592882843455,51.2391362380551,9332.005435078401,7,0.3085980633293122,2006-12-03
2006,11,407.05738442396233,0.6444285714285715,6.985894121683502,0.01721708658586287,38.0,5.0,4.0,3.0,54.0,104.0,0.2558085622415252,303.05738442396233,303.05738442396233,,151.52869221198117,151.52869221198117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.05738442396233,990.0,965.430088761101,24.569911238898857,0.15907787496492162,0.0306114768847924,989.8103106481503,0.1628583388504823,0.1628583388504823,0.0,0.0,24.217363548198676,24.217363548198676,0.0,0.0,,0.9171171167101585,0.9171171167101585,0.0,0.0,33.00416334384822,33.00416334384822,0.0,0.0,0.6721825528278661,0.6721825528278661,0.0,0.0,0.97,0.97,0.96,0.96,32.014038443532776,32.014038443532776,0.0,0.0,64.02807688706555,0.157231216789435,5.868870794151168e-05,427.01120618594086,385.8335000897204,0.2695463197877224,0.2435533271572116,24.352326656769364,24.09316424604384,965.5215504278368,965.3291675004484,68.19113316798385,59.59147818816663,10756.716917027014,7,0.35571153826147534,2006-12-10
2006,12,467.51813325309104,0.5792857142857143,11.42001620241209,0.024195852296152683,38.0,5.0,4.0,3.0,54.0,104.0,0.22298822069956034,363.51813325309104,363.51813325309104,,181.75906662654552,181.75906662654552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.51813325309104,990.0,965.7038315996389,24.296168400361143,0.18041634913190152,0.04270362665061817,989.7768800242175,0.2346947241023047,0.2346947241023047,0.0,0.0,23.838353700476297,23.838353700476297,0.0,0.0,,0.9281472556376926,0.9281472556376926,0.0,0.0,39.43294233397917,39.43294233397917,0.0,0.0,0.8031149151523252,0.8031149151523252,0.0,0.0,0.9722083295953766,0.9722083295953766,0.96,0.96,38.34386278630966,38.34386278630966,0.0,0.0,76.68772557261931,0.16391163105272596,5.8596957735465525e-05,506.9513196028255,436.2324379737803,0.238405012894183,0.2051479027246235,24.03587628376251,23.58657486675345,965.8812809382126,965.563045970882,85.23206446305771,70.1058714857414,12883.537896200045,7,0.42604291984788506,2006-12-17
2006,13,537.8511720121708,0.5254285714285715,6.682046736231476,0.01248269647636453,38.0,5.0,4.0,3.0,54.0,104.0,0.19354218733346315,433.8511720121708,433.8511720121708,,216.9255860060854,216.9255860060854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.8511720121708,990.0,966.0203302740547,23.979669725945296,0.20523906072099066,0.05677023440243412,989.7379907048766,0.3333695936559284,0.3333695936559284,0.0,0.0,23.38429083716594,23.38429083716594,0.0,0.0,,0.938114945630453,0.938114945630453,0.0,0.0,46.664170729497904,46.664170729497904,0.0,0.0,0.9503904425559655,0.9503904425559655,0.0,0.0,0.9799910032929021,0.9799910032929021,0.96,0.96,45.73049002861461,45.73049002861461,0.0,0.0,91.46098005722922,0.17002410083342898,5.856451624187428e-05,553.7256467564458,512.9271834558979,0.2027578248032979,0.1878186437800018,23.547833753568156,23.27977853944433,966.091765410404,965.9081723255516,94.57686639590554,86.54623149459451,15365.44464961451,7,0.5081165558734957,2006-12-24
2006,14,576.6551885162393,0.49799999999999994,6.644853228632883,0.011434704612800885,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23223465952310443,442.65518851623926,442.65518851623926,,221.32759425811963,221.32759425811963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,499.94090280195354,990.0,966.1949312326548,23.805068767345297,0.21270080090735446,0.0585310377032478,989.7287681613894,0.34688129742528184,0.34688129742528184,0.0,0.0,23.18695563130941,23.18695563130941,0.0,0.0,,0.9388949262145738,0.9388949262145738,0.0,0.0,47.25105235262759,47.25105235262759,0.0,0.0,0.9623432251044316,0.9623432251044316,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.30603130557504,46.30603130557504,0.0,0.0,92.61206261115008,0.16064395531466455,5.8119377837076924e-05,600.239619356876,556.9368928227394,0.2476645919753868,0.1867356990356551,23.29921654300268,23.03839234954403,966.3009584774276,966.1062160177024,96.07786258862292,88.56139194192691,15558.826518673213,7,0.5145114589508337,2006-12-31
2006,15,655.9634287900142,0.4574285714285714,14.646423057303341,0.022222759544113502,46.0,7.0,6.0,4.0,76.0,139.0,0.21229218849259915,516.9634287900142,516.9634287900142,,231.94965281383406,231.94965281383406,53.064123162346036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,575.9634287900142,990.0,966.52385371516,23.476146284839988,0.2538355655631633,0.07758228812580817,989.668582146311,0.38689907958393377,0.38689907958393377,0.06973882663793084,0.0,22.757829351567118,22.757829351567118,6.486190051751527,0.0,,0.9393269506268914,0.9393269506268914,0.2652626115748563,0.0,48.67834063863376,48.67834063863376,10.968214682824568,0.0,0.9914122329660644,0.9914122329660644,0.2233852277561012,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,47.59509167903284,47.59509167903284,10.639168242339831,0.0,105.8293516004055,0.16134854384868638,5.6906737492555225e-05,702.7645807579994,619.3681476088757,0.2244222608744436,0.1977902754434139,22.91538173850951,22.6358112119618,966.711058323032,966.3774725904354,112.92370913407116,99.71769764653824,17779.331068868123,7,0.587940842224475,2007-01-07
2006,16,765.3964253753293,0.41028571428571425,19.36407024705974,0.024808633212891156,46.0,7.0,6.0,4.0,76.0,139.0,0.1820347656298429,626.3964253753293,626.3964253753293,,208.7988084584431,208.7988084584431,208.7988084584431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,685.3964253753293,990.0,966.9615857015012,23.038414298498715,0.3160252598627983,0.11755123325674743,989.5664235068805,0.3095734399806255,0.3095734399806255,0.3095734399806255,0.0,22.29526436539859,22.29526436539859,22.29526436539859,0.0,,0.934779469923039,0.934779469923039,0.934779469923039,0.0,42.65738591235782,42.65738591235782,42.65738591235782,0.0,0.8687858637954748,0.8687858637954748,0.8687858637954748,0.0,0.9759647669597805,0.9759647669597805,0.9759647669597805,0.96,41.63887594465043,41.63887594465043,41.63887594465043,0.0,124.91662783395131,0.1631509471370331,5.5407653785541655e-05,838.3130724874176,721.4230392580745,0.1926747448251033,0.1658091762634254,22.5536394541029,21.865108423360294,967.2532522899496,966.7856921570324,138.13097901013575,116.49855315076746,20985.993476103817,7,0.6939812657441738,2007-01-14
