WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2006,17,957.3039101980985,0.3452857142857143,34.61233966066647,0.0355604151752924,46.0,7.0,6.0,4.0,76.0,139.0,0.1461726841261541,818.3039101980985,818.3039101980985,,240.64282085844746,240.64282085844746,240.64282085844746,96.37544762275617,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,877.3039101980985,990.0,967.7138344651614,22.28616553483859,0.4584540507845066,0.21223085318807736,989.3293150960274,0.4117414839155858,0.4117414839155858,0.4117414839155858,0.1535798703170541,21.203739146950443,21.203739146950443,21.203739146950443,8.923533312274879,,0.9397691587693411,0.9397691587693411,0.9397691587693411,0.4015097641674225,47.0578385709069,47.0578385709069,47.0578385709069,18.430098474736262,0.9584081175337456,0.9584081175337456,0.9584081175337456,0.3753584210740582,0.9788489748300387,0.9788489748300387,0.9788489748300387,0.9674204034014673,46.06874592680871,46.06874592680871,46.06874592680871,18.013560632561475,156.2197984129876,0.16328627130095943,5.3138018116533425e-05,1080.5994501120829,853.8829560570023,0.1627857764509833,0.128632306804878,21.769046503096472,20.580608001366787,968.1533125574952,967.315531824228,174.7801103026571,140.70687878935004,26244.926133381916,7,0.8678877689610421,2007-01-21
2006,18,1450.5276165949897,0.24185714285714285,109.99007824352796,0.07372056482226622,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.10443668237301355,1301.6704737378466,1076.8106460036583,,269.20266150091464,269.20266150091464,269.20266150091464,269.20266150091464,224.8598277341883,33.242863107696415,6.047458908312293,8.500578473580886,6.867100505674148,170.20182673892455,80.5285773934107,13.47603033688372,14.929149902152314,11.295671934245576,253.48754102463883,1185.7444036361053,990.0,969.3300269516511,20.669973048348975,0.8314395402329101,0.4504046339373767,988.7181558258297,0.5132906412523605,0.5132906412523605,0.5132906412523605,0.5132906412523605,18.87483823292634,18.87483823292634,18.87483823292634,18.87483823292634,,0.9362647078230653,0.9362647078230653,0.9362647078230653,0.9362647078230653,46.59040609482297,46.59040609482297,46.59040609482297,46.59040609482297,0.9488881078375349,0.9488881078375349,0.9488881078375349,0.9488881078375349,0.9798853826276918,0.9798853826276918,0.9798853826276918,0.9798853826276918,45.653578183601375,45.653578183601375,45.653578183601375,45.653578183601375,182.6143127344055,0.13009608870830794,4.7180991115677226e-05,1850.5299978167784,1131.2888821433105,0.1228687050620122,0.0875424879310925,20.28110130555989,17.441713671458267,970.6170969160236,968.3126222010218,190.9329979044416,171.5400014570926,30679.204539380127,7,1.0145239596355862,2007-01-28
2006,19,2214.741333587018,0.15357142857142855,89.81455409536375,0.040838598527960006,49.0,8.0,7.0,5.0,93.0,162.0,0.07354302121687205,2052.741333587018,1100.0,,275.0,275.0,275.0,275.0,952.741333587018,51.0,9.999999999999998,18.0,29.405596715648702,844.3357368713694,100.0,18.0,25.0,34.405596715648706,937.3357368713694,1243.0,990.0,971.6150445154592,18.38495548454078,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.443766072022502,16.443766072022502,16.443766072022502,16.443766072022502,,0.9258557193056921,0.9258557193056921,0.9258557193056921,0.9258557193056921,41.062123864324995,41.062123864324995,41.062123864324995,41.062123864324995,0.8362958017174134,0.8362958017174134,0.8362958017174134,0.8362958017174134,0.9736295801717414,0.9736295801717414,0.9736295801717414,0.9736295801717414,39.981726561348765,39.981726561348765,39.981726561348765,39.981726561348765,159.92690624539503,0.0727559211317013,4.038558238520077e-05,2479.231876484325,1971.7538355439103,0.0821603574846411,0.065342819095132,17.050067426493676,15.8020439890713,972.2567665984104,971.008743160988,166.95149193999163,152.40687311915866,26867.720249226368,7,0.888482812474417,2007-02-04
2006,20,3257.615632151264,0.07342857142857141,209.86841707776577,0.06413352828706467,55.0,10.0,10.0,8.0,114.0,197.0,0.06152337391020805,3060.615632151264,1100.0,,275.0,275.0,275.0,275.0,1960.615632151264,45.0,8.000000000000002,15.000000000000002,68.12899136875149,1824.4866407825125,100.0,18.0,25.0,76.12899136875149,1938.4866407825125,1243.0,990.0,974.067387221508,15.932612778491976,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.991423365973699,13.991423365973699,13.991423365973699,13.991423365973699,,0.899353180868838,0.899353180868838,0.899353180868838,0.899353180868838,33.97140698028759,33.97140698028759,33.97140698028759,33.97140698028759,0.6918820158918042,0.6918820158918042,0.6918820158918042,0.6918820158918042,0.97,0.97,0.97,0.97,32.95226477087896,32.95226477087896,32.95226477087896,32.95226477087896,131.80905908351585,0.04161018611281244,3.328511593018077e-05,3948.310796028685,2632.6923900235674,0.0748283395152885,0.0498947550426242,15.431622059838666,12.488342472087645,975.570468115394,972.627188527643,148.19717682470625,114.27937857920249,22143.921926030664,7,0.732272550463977,2007-02-11
2006,21,4451.505760945308,0.026285714285714284,85.56766840892358,0.019669568700881927,55.0,10.0,10.0,8.0,114.0,197.0,0.04427268729853439,4254.505760945308,1100.0,,275.0,275.0,275.0,275.0,3154.5057609453074,45.0,8.0,15.0,72.0,3014.5057609453074,100.0,18.0,25.0,80.0,3128.5057609453074,1243.0,990.0,976.50625554253,13.493744457470111,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.552555044951834,11.552555044951834,11.552555044951834,11.552555044951834,,0.8315192171834186,0.8315192171834186,0.8315192171834186,0.8315192171834186,25.912333809701998,25.912333809701998,25.912333809701998,25.912333809701998,0.5277461061039103,0.5277461061039103,0.5277461061039103,0.5277461061039103,0.97,0.97,0.97,0.97,25.134963795410936,25.134963795410936,25.134963795410936,25.134963795410936,100.53985518164374,0.02260787688701043,2.5388852318596903e-05,4525.309127544389,4244.57584088134,0.0464121757709234,0.0435329376287051,11.931236798668913,11.417494884075488,976.6413157034062,976.1275737888128,107.21814606471553,98.18361413021395,16890.695670516146,7,0.5585547510091319,2007-02-18
2006,22,4520.348933696064,0.023857142857142858,14.750419923540644,0.0032683716899627,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054732709314150974,4272.777505124634,1100.0,,275.0,275.0,275.0,275.0,3172.777505124635,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3048.6346479817776,100.0,18.0,25.0,80.0,3197.3489336960633,1243.0,990.0,976.6322385486637,13.367761451336216,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.42657203881794,11.42657203881794,11.42657203881794,11.42657203881794,,0.8224513278523353,0.8224513278523353,0.8224513278523353,0.8224513278523353,25.345522520551413,25.345522520551413,25.345522520551413,25.345522520551413,0.5162020879949372,0.5162020879949372,0.5162020879949372,0.5162020879949372,0.97,0.97,0.97,0.97,24.58515684493487,24.58515684493487,24.58515684493487,24.58515684493487,98.3406273797395,0.021755960193212787,2.4833491762560477e-05,4543.004982908213,4493.143066687026,0.069608504330163,0.0434310856740823,11.476358775444504,11.385111468759751,976.673699118722,976.5824518120372,99.1986122423518,97.6274480443959,16521.225399796233,7,0.5463368187763304,2007-02-25
2006,23,4428.888782169454,0.026714285714285715,42.63273457526754,0.00978489389420833,68.0,14.0,17.0,21.0,195.0,315.0,0.0711585388542411,4113.888782169454,1100.0,,275.0,275.0,275.0,275.0,3013.8887821694548,32.0,3.999999999999998,8.0,59.0,2910.8887821694548,100.0,18.0,25.0,80.0,3105.8887821694548,1243.0,990.0,976.4648664713701,13.535133528629915,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.59394411611164,11.59394411611164,11.59394411611164,11.59394411611164,,0.8344982818073772,0.8344982818073772,0.8344982818073772,0.8344982818073772,26.09933082130383,26.09933082130383,26.09933082130383,26.09933082130383,0.5315545992118907,0.5315545992118907,0.5315545992118907,0.5315545992118907,0.97,0.97,0.97,0.97,25.31635089666472,25.31635089666472,25.31635089666472,25.31635089666472,101.26540358665888,0.02289151471255473,2.5572071612792646e-05,4525.309127544389,4244.57584088134,0.074212362273304,0.069608504330163,11.931236798668913,11.417494884075488,976.6413157034062,976.1275737888128,107.21814606471553,98.18361413021395,17012.58780255869,7,0.5625855754814382,2007-03-04
2006,24,4030.0597639281414,0.03671428571428571,50.65494411747542,0.012555403778764072,68.0,14.0,17.0,21.0,195.0,315.0,0.07821377993199517,3715.0597639281414,1100.0,,275.0,275.0,275.0,275.0,2615.0597639281414,32.0,4.0,8.0,59.0,2512.0597639281414,100.0,18.0,25.0,80.0,2707.0597639281414,1243.0,990.0,975.7256342405441,14.274365759456032,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.333176346937753,12.333176346937753,12.333176346937753,12.333176346937753,,0.8710765360951817,0.8710765360951817,0.8710765360951817,0.8710765360951817,28.975988235217322,28.975988235217322,28.975988235217322,28.975988235217322,0.5901423265828375,0.5901423265828375,0.5901423265828375,0.5901423265828375,0.97,0.97,0.97,0.97,28.106708588160803,28.106708588160803,28.106708588160803,28.106708588160803,112.42683435264323,0.027930487385714214,2.839061473551596e-05,4193.756222184489,3889.991232059012,0.0809770462729982,0.0751116620307318,12.61192440526144,12.024236700884096,976.0345738865976,975.4468861822204,115.7701307021144,108.7439088709722,18887.70817124406,7,0.6245935241813512,2007-03-11
2006,25,3703.0188585040746,0.04828571428571428,42.79232512760375,0.011525450425671399,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.07315174211643376,3431.447429932646,1100.0,,275.0,275.0,275.0,275.0,2331.447429932646,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2214.161715646932,100.0,18.0,25.0,80.0,2380.0188585040746,1243.0,990.0,975.0506828192109,14.949317180789048,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.00812776827077,13.00812776827077,13.00812776827077,13.00812776827077,,0.8854231900770237,0.8854231900770237,0.8854231900770237,0.8854231900770237,31.064533341989346,31.064533341989346,31.064533341989346,31.064533341989346,0.632678886802227,0.632678886802227,0.632678886802227,0.632678886802227,0.97,0.97,0.97,0.97,30.132597341729667,30.132597341729667,30.132597341729667,30.132597341729667,120.53038936691867,0.0325844703920789,3.0436967011848148e-05,3846.3561435461793,3590.4449561657857,0.0840453382906289,0.0650060490933502,13.246677227987554,12.704389235681552,975.3544213518002,974.8121333594942,123.33852060936226,116.89013387580898,20249.105413642334,7,0.6696132742606592,2007-03-18
2006,26,3511.9771236413576,0.05585714285714286,16.747436869440076,0.0047563095256764,59.0,11.0,12.0,13.0,144.0,239.0,0.0680573218445074,3272.9771236413576,1100.0,,275.0,275.0,275.0,275.0,2172.9771236413576,41.0,7.0,13.0,67.0,2044.9771236413576,100.0,18.0,25.0,80.0,2188.9771236413576,1243.0,990.0,974.6458562858114,15.35414371418858,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.412954301670306,13.412954301670306,13.412954301670306,13.412954301670306,,0.8924901835446006,0.8924901835446006,0.8924901835446006,0.8924901835446006,32.28504845773961,32.28504845773961,32.28504845773961,32.28504845773961,0.6575366284672018,0.6575366284672018,0.6575366284672018,0.6575366284672018,0.97,0.97,0.97,0.97,31.31649700400742,31.31649700400742,31.31649700400742,31.31649700400742,125.2659880160297,0.03567219833987676,3.163282525657315e-05,3558.245017393341,3478.2046460397005,0.0687136107049153,0.0671679434192207,13.484519789921473,13.31491043157677,974.743900155905,974.5742907975604,126.09756832878897,124.12808213261016,21044.685986692988,7,0.6959221556446094,2007-03-25
2006,27,3479.34911998644,0.05828571428571429,6.755080900691479,0.0019446512180808714,70.0,14.0,18.0,25.0,168.0,295.0,0.08478644248399754,3184.34911998644,1100.0,,275.0,275.0,275.0,275.0,2084.34911998644,29.999999999999968,4.0,6.99999999999999,55.0,1988.3491199864402,100.0,18.0,25.0,80.0,2156.34911998644,1243.0,990.0,974.5767159923522,15.42328400764781,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.482094595129535,13.482094595129535,13.482094595129535,13.482094595129535,,0.8936119848059766,0.8936119848059766,0.8936119848059766,0.8936119848059766,32.49211063927497,32.49211063927497,32.49211063927497,32.49211063927497,0.6617537808406306,0.6617537808406306,0.6617537808406306,0.6617537808406306,0.97,0.97,0.97,0.97,31.51734732009672,31.51734732009672,31.51734732009672,31.51734732009672,126.06938928038687,0.03623395032704987,3.183570436373406e-05,3483.480329502967,3459.8375463505467,0.0852641189211809,0.0846854215026072,13.523440548786532,13.473340365439746,974.585470222042,974.5353700386952,126.55089008939868,125.9674533089041,21179.657399104995,7,0.7003854960021493,2007-04-01
2006,28,3442.7918198317416,0.061,15.847024910742286,0.004650885901912015,70.0,14.0,18.0,25.0,168.0,295.0,0.08569664348958082,3147.7918198317416,1100.0,,275.0,275.0,275.0,275.0,2047.7918198317416,30.000000000000007,4.0,7.000000000000004,55.0,1951.7918198317416,100.0,18.0,25.0,80.0,2119.7918198317416,1243.0,990.0,974.4992493325007,15.500750667499428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.559561254981151,13.559561254981151,13.559561254981151,13.559561254981151,,0.8948688813620692,0.8948688813620692,0.8948688813620692,0.8948688813620692,32.72503632932295,32.72503632932295,32.72503632932295,32.72503632932295,0.6664976849149277,0.6664976849149277,0.6664976849149277,0.6664976849149277,0.97,0.97,0.97,0.97,31.743285239443257,31.743285239443257,31.743285239443257,31.743285239443257,126.97314095777303,0.0368883240949347,3.206392448428612e-05,3478.2046460397005,3367.2754716645045,0.0876079199585581,0.0848138709537658,13.719583992764107,13.484519789921473,974.5742907975604,974.3392265947176,128.84325960542378,126.09756832878897,21331.48768090587,7,0.7054063386542946,2007-04-08
2006,29,3266.28843087172,0.07042857142857142,32.65957214549352,0.010115729326392042,70.0,14.0,18.0,25.0,168.0,295.0,0.09037422873050978,2971.28843087172,1100.0,,275.0,275.0,275.0,275.0,1871.28843087172,30.0,4.0,7.000000000000004,55.0,1775.2884308717203,100.0,18.0,25.0,80.0,1943.28843087172,1243.0,990.0,974.1243316291444,15.875668370855626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.93447895833735,13.93447895833735,13.93447895833735,13.93447895833735,,0.9007039915344472,0.9007039915344472,0.9007039915344472,0.9007039915344472,33.850073498444374,33.850073498444374,33.850073498444374,33.850073498444374,0.6894108655487653,0.6894108655487653,0.6894108655487653,0.6894108655487653,0.97,0.97,0.97,0.97,32.83457129349104,32.83457129349104,32.83457129349104,32.83457129349104,131.33828517396415,0.040251633051124815,3.316623362978893e-05,3367.2754716645045,3138.65846664605,0.0939892005246544,0.0876079199585581,14.210324633508542,13.719583992764107,974.3392265947176,973.8484859539732,134.4768448578808,128.84325960542378,22064.831909225977,7,0.7296571398553564,2007-04-15
2006,30,3065.744041921879,0.0817142857142857,15.40758867446227,0.005012103559545543,70.0,14.0,18.0,25.0,168.0,295.0,0.09623169618598457,2770.744041921879,1100.0,,275.0,275.0,275.0,275.0,1670.744041921879,30.0,4.0,7.0,55.0,1574.744041921879,100.0,18.0,25.0,80.0,1742.744041921879,1243.0,990.0,973.672485618432,16.327514381567898,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.38632496904962,14.38632496904962,14.38632496904962,14.38632496904962,,0.9063186601552127,0.9063186601552127,0.9063186601552127,0.9063186601552127,35.164438243489194,35.164438243489194,35.164438243489194,35.164438243489194,0.7161800049590468,0.7161800049590468,0.7161800049590468,0.7161800049590468,0.97,0.97,0.97,0.97,34.10950509618452,34.10950509618452,34.10950509618452,34.10950509618452,136.43802038473808,0.04450931495030725,3.4454045551701536e-05,3108.7464955955406,3030.805345924814,0.0973338655340085,0.0948935528895504,14.470659752490851,14.282525942940758,973.776284644541,973.5881508349908,137.37962578828007,135.28031832413774,22921.587424635996,7,0.7579890021374337,2007-04-22
2006,31,2926.5805996339814,0.09257142857142857,25.31766109520725,0.008652017660482686,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.09615018799782246,2645.1520282054103,1100.0,,275.0,275.0,275.0,275.0,1545.1520282054103,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1428.4377424911247,100.0,18.0,25.0,80.0,1603.5805996339818,1243.0,990.0,973.3365738611855,16.663426138814526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.72223672629625,14.72223672629625,14.72223672629625,14.72223672629625,,0.9100607171309402,0.9100607171309402,0.9100607171309402,0.9100607171309402,36.13427401499451,36.13427401499451,36.13427401499451,36.13427401499451,0.7359322609978515,0.7359322609978515,0.7359322609978515,0.7359322609978515,0.97,0.97,0.97,0.97,35.05024579454467,35.05024579454467,35.05024579454467,35.05024579454467,140.2009831781787,0.04792182139907077,3.540428868135826e-05,2995.115358010183,2853.581718258364,0.0995705058803372,0.0938974839106237,14.898440922720162,14.556807999181268,973.5020025883005,973.1603696647616,142.18377275495118,138.3436729185188,23553.765173934018,7,0.7788943509898816,2007-04-29
2006,32,2743.4436861964155,0.10542857142857143,31.555618319256546,0.0115923630078649,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10547910786215284,2454.5865433392723,1100.0,,275.0,275.0,275.0,275.0,1354.5865433392723,42.142857142857146,4.714285714285715,10.85714285714286,61.285714285714285,1235.5865433392723,100.0,18.0,25.0,80.0,1420.4436861964152,1243.0,990.0,972.8945192425432,17.105480757456935,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.164291344938656,15.164291344938656,15.164291344938656,15.164291344938656,,0.9149015594942247,0.9149015594942247,0.9149015594942247,0.9149015594942247,37.4175493079099,37.4175493079099,37.4175493079099,37.4175493079099,0.7620682140103849,0.7620682140103849,0.7620682140103849,0.7620682140103849,0.97,0.97,0.97,0.97,36.29502282867261,36.29502282867261,36.29502282867261,36.29502282867261,145.18009131469043,0.052960068813746826,3.666163922088142e-05,2830.110621300665,2632.6923900235674,0.1219284110883636,0.0975226897219853,15.431622059838666,14.955095294686991,973.1037152927948,972.627188527643,148.19717682470625,142.82322244863727,24390.255340867992,7,0.8065560628593913,2007-05-06
2006,33,2502.5619414871403,0.12442857142857143,33.630992472124035,0.013491154498061287,65.0,14.0,17.0,23.0,202.0,321.0,0.12836839217557522,2181.5619414871403,1100.0,,275.0,275.0,275.0,275.0,1081.5619414871403,35.00000000000001,3.999999999999999,8.000000000000002,57.0,977.5619414871402,100.0,18.0,25.0,80.0,1179.5619414871403,1243.0,990.0,972.3130805484171,17.686919451582785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.745730039064508,15.745730039064508,15.745730039064508,15.745730039064508,,0.921097024916037,0.921097024916037,0.921097024916037,0.921097024916037,39.11547178629429,39.11547178629429,39.11547178629429,39.11547178629429,0.7966491198837942,0.7966491198837942,0.7966491198837942,0.7966491198837942,0.9702864222512583,0.9702864222512583,0.9702864222512583,0.9702864222512583,37.953404026021126,37.953404026021126,37.953404026021126,37.953404026021126,151.8136161040845,0.06073261509556145,3.833677174345568e-05,2593.551895676053,2397.275442718699,0.1339020098733254,0.1237684892811161,15.99986986367798,15.526099115160257,972.5327114723216,972.0589407238036,154.85681108931334,149.2679560094663,25504.687505486196,7,0.843408978356025,2007-05-13
2006,34,2266.1894670164356,0.14757142857142855,31.098000052966263,0.013701502824442472,65.0,14.0,17.0,23.0,202.0,321.0,0.14175165551759392,1945.1894670164359,1100.0,,275.0,275.0,275.0,275.0,845.1894670164357,35.0,4.0,7.999999999999999,56.47259765201533,741.7168693644204,100.0,18.0,25.0,79.47259765201534,943.7168693644204,1243.0,990.0,971.7425262996949,18.257473700305127,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.31628428778685,16.31628428778685,16.31628428778685,16.31628428778685,,0.9253800957531785,0.9253800957531785,0.9253800957531785,0.9253800957531785,40.720767971583754,40.720767971583754,40.720767971583754,40.720767971583754,0.829343543209445,0.829343543209445,0.829343543209445,0.829343543209445,0.9729343543209445,0.9729343543209445,0.9729343543209445,0.9729343543209445,39.618964096143394,39.618964096143394,39.618964096143394,39.618964096143394,158.47585638457358,0.07000233596040253,4.001915565267009e-05,2353.225621696834,2179.589442347936,0.1472754426880535,0.1364085096815057,16.525318830090093,16.106197017868674,971.952613569613,971.5334917573916,160.8751924595991,156.0695714903793,26623.94387260836,7,0.880421424358742,2007-05-20
2006,35,2057.512157831412,0.17057142857142857,34.848147519227105,0.01713768635357173,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14692824158429088,1754.7978721171262,1100.0,,275.0,275.0,275.0,275.0,654.7978721171264,35.857142857142854,4.571428571428572,8.857142857142858,45.30960110992124,560.2025567214907,100.0,18.0,25.0,66.30960110992125,748.2025567214907,1243.0,990.0,971.2285185234223,18.7714814765777,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.830292064059424,16.830292064059424,16.830292064059424,16.830292064059424,,0.9279443462150553,0.9279443462150553,0.9279443462150553,0.9279443462150553,42.12031592679649,42.12031592679649,42.12031592679649,42.12031592679649,0.8578475748838389,0.8578475748838389,0.8578475748838389,0.8578475748838389,0.9757847574883839,0.9757847574883839,0.9757847574883839,0.9757847574883839,41.1010863480468,41.1010863480468,41.1010863480468,41.1010863480468,164.4043453921872,0.08009075991648118,4.15162488364109e-05,2173.774352151517,1935.6524097133456,0.1600582201089957,0.1300566694459405,17.166702802254,16.539355254702166,971.5194553327796,970.8921077852276,168.31412173192723,161.03684385911234,27619.930025887446,7,0.9133574744010399,2007-05-27
2006,36,1765.7542319752672,0.20042857142857143,46.19605106839621,0.026572903994658368,62.0,12.0,14.0,16.0,153.0,257.0,0.14604372840921281,1508.7542319752672,1100.0,,275.0,275.0,275.0,275.0,408.7542319752674,38.0,6.0,11.0,25.44773428639797,328.3064976888694,100.0,18.0,25.0,41.44773428639797,481.3064976888694,1243.0,990.0,970.3432059802279,19.656794019772178,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.7156046072539,17.7156046072539,17.7156046072539,17.7156046072539,,0.9323897245198187,0.9323897245198187,0.9323897245198187,0.9323897245198187,44.549106337588206,44.549106337588206,44.549106337588206,44.549106337588206,0.9073137746962974,0.9073137746962974,0.9073137746962974,0.9073137746962974,0.9794901037422316,0.9794901037422316,0.9794901037422316,0.9794901037422316,43.63604832090177,43.63604832090177,43.63604832090177,43.63604832090177,174.5441932836071,0.09930962617113359,4.407681648575937e-05,1919.306231287711,1612.2800522345722,0.1594015876111632,0.1339025507292665,18.21144426487773,17.21951353255212,970.8392970549296,969.847366322604,179.93727675319,168.9321768592494,29323.424471645994,7,0.9696899626867062,2007-06-03
2006,37,1461.5847233286102,0.23614285714285715,31.685567455601294,0.021401188793400843,62.0,12.0,14.0,16.0,153.0,257.0,0.17613559178411825,1204.5847233286102,1100.0,,275.0,275.0,275.0,275.0,104.58472332861018,23.146458678242464,4.092862969982412,5.603656852141518,6.511111179991296,65.23063364825249,85.14645867824247,16.092862969982413,19.603656852141516,22.511111179991296,218.2306336482525,1220.8429785003664,990.0,969.3605044907539,20.639495509246007,0.8808853603552231,0.48,988.6391146396447,0.5349,0.5349,0.5349,0.5349,18.743710148890766,18.743710148890766,18.743710148890766,18.743710148890766,,0.9362626437797857,0.9362626437797857,0.9362626437797857,0.9362626437797857,47.32914486357519,47.32914486357519,47.32914486357519,47.32914486357519,0.963933703942468,0.963933703942468,0.963933703942468,0.963933703942468,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.38256196630368,46.38256196630368,46.38256196630368,46.38256196630368,185.53024786521473,0.127220299516925,4.685107269323604e-05,1570.9517292286578,1390.4810800453631,0.1848281171805772,0.1635950966655021,19.01007748472852,18.3449665392045,969.7138440482772,969.1307850278388,188.33366305616948,181.338108538082,31169.08164135607,7,1.030723599251193,2007-06-10
2006,38,1215.0925875823812,0.2735714285714286,37.027456843150375,0.030136804101197328,62.0,12.0,14.0,16.0,153.0,257.0,0.21219290906337038,958.0925875823812,957.7886161681115,,239.44715404202788,239.44715404202788,239.44715404202788,239.44715404202788,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1045.8926997652156,990.0,968.5761199101086,21.423880089891504,0.6304150451775372,0.32337375007734626,989.0462112047452,0.4077549398986296,0.4077549398986296,0.4077549398986296,0.4077549398986296,20.06233635473802,20.06233635473802,20.06233635473802,20.06233635473802,,0.9372589092585452,0.9372589092585452,0.9372589092585452,0.9372589092585452,44.08596787445928,44.08596787445928,44.08596787445928,44.08596787445928,0.897881219439089,0.897881219439089,0.897881219439089,0.897881219439089,0.9780775748698703,0.9780775748698703,0.9780775748698703,0.9780775748698703,43.123739928004206,43.123739928004206,43.123739928004206,43.123739928004206,172.49495971201682,0.1420058021276125,5.00988564505819e-05,1359.127799899888,1131.2888821433105,0.2271745122369579,0.1890918573065243,20.564142601209337,19.12710549072596,969.0294898150612,968.3126222010218,189.56689769452663,160.59290787366916,28979.153231618824,7,0.9583053317334267,2007-06-17
2006,39,1017.9392030033301,0.3252857142857143,25.577265355653612,0.025081275476672216,62.0,12.0,14.0,16.0,153.0,257.0,0.25331710479138037,760.9392030033301,760.9392030033301,,233.7278374258245,233.7278374258245,233.7278374258245,59.75569072585655,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,848.9392030033301,990.0,967.9412134382611,22.05878656173882,0.43208515650650586,0.17410275233469305,989.3938120911588,0.3891149636076648,0.3891149636076648,0.3891149636076648,0.08842891448600897,21.06348368928993,21.06348368928993,21.06348368928993,5.935951519092218,,0.9383432409497213,0.9383432409497213,0.9383432409497213,0.26669985738914675,45.32058913759112,45.32058913759112,45.32058913759112,11.364847369241762,0.9230262553480879,0.9230262553480879,0.9230262553480879,0.23146328654260204,0.9774320429399744,0.9774320429399744,0.9774320429399744,0.9631463286542602,44.31205759352237,44.31205759352237,44.31205759352237,11.035430660540007,143.97160344110713,0.14142555348129857,5.26313100664767e-05,1099.019084262322,952.2480246537352,0.2698876693322127,0.2338448928505206,21.400518817815648,20.72773940784813,968.211202836253,967.7089920986148,155.38174019777668,134.28982902636346,24187.229378106,7,0.7998422413394841,2007-06-24
2006,40,871.8340095167724,0.37157142857142855,22.500648686772315,0.02622576739409077,58.0,11.0,11.0,11.0,136.0,227.0,0.26133307422329993,644.8340095167724,644.8340095167724,,214.94466983892417,214.94466983892417,214.94466983892417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,724.8340095167724,990.0,967.387336038067,22.61266396193295,0.3392497901862517,0.12344654950999343,989.5373036603038,0.3290437943927298,0.3290437943927298,0.3290437943927298,0.0,21.82092382784398,21.82092382784398,21.82092382784398,0.0,,0.9354891279647671,0.9354891279647671,0.9354891279647671,0.0,42.992380222490745,42.992380222490745,42.992380222490745,0.0,0.8756085585028665,0.8756085585028665,0.8756085585028665,0.0,0.9760746851288017,0.9760746851288017,0.9760746851288017,0.96,41.97580397412481,41.97580397412481,41.97580397412481,0.0,125.92741192237442,0.14430525676654174,5.427344944980634e-05,945.6617553068172,794.743483846329,0.2856267520450568,0.2400435448786342,22.275901984746863,21.376040326343524,967.6826470212272,967.0789739353852,138.85225410270894,111.74869025007472,21155.8052029589,7,0.6995967329020801,2007-07-01
2006,41,727.2533739296938,0.4257142857142857,15.324380994514902,0.020982545523045144,58.0,11.0,11.0,11.0,136.0,227.0,0.3128051885610508,500.2533739296938,500.2533739296938,,236.81852371437282,236.81852371437282,26.616326500948126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2533739296938,990.0,966.8090134957187,23.190986504281277,0.25627349914008846,0.0729939733040896,989.6707325275559,0.4007566510467514,0.4007566510467514,0.0350851427782363,0.0,22.460962380790345,22.460962380790345,3.1896327539604514,0.0,,0.9402536016632996,0.9402536016632996,0.1325623748363028,0.0,49.06764317539144,49.06764317539144,5.408089286088086,0.0,0.9993410015354671,0.9993410015354671,0.11014438464537854,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,48.03220941902273,48.03220941902273,5.2458466075054435,0.0,101.31026544555088,0.13924838266480669,5.630091685577301e-05,785.9428565199106,687.4728168847247,0.3301948737822797,0.2888250692997415,22.679372149076123,22.189010829553435,967.0437714260796,966.6498912675388,110.16277875761432,94.37738566712385,17020.12459485255,7,0.5628348080308383,2007-07-08
2006,42,626.9169724273113,0.4717142857142857,14.420396398832574,0.022959203987380754,58.0,11.0,11.0,11.0,136.0,227.0,0.36278211640570185,399.91697242731124,399.91697242731124,,199.95848621365562,199.95848621365562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.91697242731124,990.0,966.4067057498587,23.593294250141316,0.20547035384627188,0.04998339448546222,989.7445462516682,0.28420638478437155,0.28420638478437155,0.0,0.0,23.0536341170252,23.0536341170252,0.0,0.0,,0.9331009617182916,0.9331009617182916,0.0,0.0,42.17351559937297,42.17351559937297,0.0,0.0,0.8589310712703251,0.8589310712703251,0.0,0.0,0.9753546831859252,0.9753546831859252,0.96,0.96,41.14492352492634,41.14492352492634,0.0,0.0,82.28984704985267,0.13111387132301447,5.715428608833061e-05,666.9152122372253,586.5300420928967,0.3870219489354766,0.340373102659495,23.2994406976384,22.810102765717907,966.5676608489488,966.239385189418,90.48305707563804,73.88271780082322,13824.694304375249,7,0.45716581694362596,2007-07-15
2006,43,562.0279869980845,0.5075714285714286,5.862753686646637,0.0104223445927786,58.0,11.0,11.0,11.0,136.0,227.0,0.40406890806413537,335.02798699808454,335.02798699808454,,167.51399349904227,167.51399349904227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.02798699808454,990.0,966.1291259414912,23.87087405850868,0.18200801644496067,0.037005597399616875,989.7809863861555,0.19881350343286502,0.19881350343286502,0.0,0.0,23.453046941231232,23.453046941231232,0.0,0.0,,0.9227843974656221,0.9227843974656221,0.0,0.0,35.552819098357304,35.552819098357304,0.0,0.0,0.7240900020032038,0.7240900020032038,0.0,0.0,0.97,0.97,0.96,0.96,34.48623452540659,34.48623452540659,0.0,0.0,68.97246905081317,0.12268684054217409,5.718792311241513e-05,580.3230981243996,545.4907662863702,0.4161390330131274,0.391161407729009,23.55599712971793,23.33856263735917,966.2114539415596,966.0547084482886,72.64363788866099,65.6359493367062,11587.374800536614,7,0.3831803836156288,2007-07-22
2006,44,507.9409864286713,0.5455714285714286,7.674938111565724,0.014976874017436628,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3978487851023016,305.51241500009985,305.51241500009985,,152.75620750004992,152.75620750004992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,380.36955785724274,990.0,965.885734438929,24.11426556107103,0.16977598146008047,0.031102483000019925,989.7991215355398,0.16539576158382532,0.16539576158382532,0.0,0.0,23.747991335027113,23.747991335027113,0.0,0.0,,0.9171699482413348,0.9171699482413348,0.0,0.0,32.633154480375524,32.633154480375524,0.0,0.0,0.6646263641624343,0.6646263641624343,0.0,0.0,0.97,0.97,0.96,0.96,31.654159845964255,31.654159845964255,0.0,0.0,63.30831969192851,0.12479019332347982,5.755520206105591e-05,536.6966022733961,491.76619950541016,0.442557944522583,0.3629539817435648,23.81870126030817,23.610185854036747,966.0151347102302,965.8129478977744,67.11122545808122,58.99399318327488,10635.79770824399,7,0.35171288717738064,2007-07-29
2006,45,466.80372264094797,0.5780000000000001,6.781835125163193,0.014692464134546798,54.0,9.0,8.0,6.0,107.0,184.0,0.39439885110617323,282.803722640948,282.803722640948,,159.99424372256456,122.80947891838345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.80372264094797,990.0,965.7006167518842,24.29938324811576,0.16040007395868278,0.026560744528189545,989.8130391815132,0.19308598823759762,0.12461664417641317,0.0,0.0,23.919336441391287,20.526924960933425,0.0,0.0,,0.9179851568492313,0.7828692032847826,0.0,0.0,34.53419795082698,26.343611978692543,0.0,0.0,0.7033441537846635,0.536529775533453,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.580077872023516,25.553303619331764,0.0,0.0,59.13338149135528,0.12666110346287182,5.8107156678589466e-05,481.566763323433,444.2933536292678,0.4141407889561528,0.3820861695897827,23.99792502938311,23.746880363205012,965.7670504349554,965.5993200913316,61.90190446445645,56.18741976884222,9934.408090547688,7,0.32851878606308493,2007-08-05
2006,46,427.9768767436187,0.6195714285714286,3.380860324882138,0.007892655879868529,54.0,9.0,8.0,6.0,107.0,184.0,0.42999251610332817,243.9768767436187,243.9768767436187,,243.9768767436187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.9768767436187,990.0,965.5258959453462,24.474104054653758,0.14669687536769357,0.01879537534872369,989.8345077492835,0.4212588248168085,0.0,0.0,0.0,23.8873529791205,0.0,0.0,0.0,,0.9441644592058668,0.0,0.0,0.0,53.962595504258694,0.0,0.0,0.0,1.0990345316549632,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.88334359417352,0.0,0.0,0.0,52.88334359417352,0.12355384132129985,6.021120481535132e-05,436.2324379737803,420.6273313550929,0.43744185478206,0.4217934843512469,23.94968071651097,23.81684954326692,965.563045970882,965.492822991098,54.56700294959447,51.362024813665286,8884.40172382115,7,0.293796353300964,2007-08-12
2006,47,407.815949268966,0.6447142857142857,4.293503283793021,0.010707424641340186,54.0,9.0,8.0,6.0,107.0,184.0,0.45153416411687725,223.81594926896597,223.81594926896597,,223.81594926896597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.815949268966,990.0,965.4339800109893,24.566019989010588,0.1395814585322843,0.01476318985379313,989.845655351614,0.3552771269735275,0.0,0.0,0.0,24.05639821365101,0.0,0.0,0.0,,0.9403253420998509,0.0,0.0,0.0,49.648712895652444,0.0,0.0,0.0,1.01117541539007,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.65573863773939,0.0,0.0,0.0,48.65573863773939,0.11923579320209991,6.0390193567672656e-05,417.7460065280269,390.5728083685417,0.4711029443359992,0.4404590280329952,24.200401520771507,23.973820784069147,965.479857029376,965.3528640418428,50.76110396105596,44.98711181125736,8174.164091140218,7,0.2703096590985522,2007-08-19
2006,48,375.6158988844722,0.6824285714285715,3.477132286041727,0.009270883423847357,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4721165988547745,198.18732745590074,198.18732745590074,,198.18732745590074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,267.4730417416151,990.0,965.2780794944223,24.721920505577696,0.12993129810222692,0.0102744453533856,989.8597942565444,0.2792656882343728,0.0,0.0,0.0,24.302449073887693,0.0,0.0,0.0,,0.933748676174296,0.0,0.0,0.0,44.112139881658386,0.0,0.0,0.0,0.8984142542089284,0.0,0.0,0.0,0.9774373663692338,0.96,0.96,0.96,43.123337252678006,0.0,0.0,0.0,43.123337252678006,0.11486182699175444,6.0423082765260486e-05,385.8335000897204,366.2328823662496,0.5024125600387559,0.3768094200290669,24.400745959395508,24.240398819105653,965.3291675004484,965.2311644118312,50.086055656910496,39.40205423833697,7244.720658449905,7,0.23957409584821115,2007-08-26
2006,49,347.9349023909785,0.7121428571428571,3.744482085415606,0.010750796733119886,46.0,7.0,6.0,4.0,75.0,138.0,0.39667442777659023,209.93490239097846,209.93490239097846,,209.93490239097846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.93490239097844,990.0,965.1396745119549,24.860325488045095,0.1304472340822844,0.011986980478195644,989.8575657854396,0.3119213067588008,0.0,0.0,0.0,24.40596996672584,0.0,0.0,0.0,,0.9373210212676889,0.0,0.0,0.0,47.0982720203312,0.0,0.0,0.0,0.9592316093753807,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.15630657992457,0.0,0.0,0.0,46.15630657992457,0.13264761663458394,6.107255504504042e-05,354.2401023578276,340.0215077683404,0.4058566792016597,0.3895662830985816,24.47305229579472,24.352059417696264,965.1712005117892,965.1001075388416,47.51841846570614,44.440076826867816,7754.259505427328,7,0.25642392544402537,2007-09-02
2006,50,321.80855423615645,0.7522857142857143,4.945816540036309,0.015547685465923056,46.0,7.0,6.0,4.0,75.0,138.0,0.429148072206175,183.80855423615645,183.80855423615645,,183.80855423615645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.80855423615645,990.0,965.0090427711808,24.99095722881925,0.12122641937419092,0.008380855423615614,989.8703927252021,0.23959145561716225,0.0,0.0,0.0,24.621758498404308,0.0,0.0,0.0,,0.9296949076677749,0.0,0.0,0.0,41.26365253108622,0.0,0.0,0.0,0.8404002552156052,0.0,0.0,0.0,0.9745878240766155,0.96,0.96,0.96,40.22098753146007,0.0,0.0,0.0,40.22098753146007,0.12490230418783091,6.077335905570437e-05,332.29921540990034,305.4007919880862,0.4518652329015028,0.4152883714449134,24.75250654399051,24.537051220473717,965.0614960770496,964.9270039599404,42.70022868609263,36.42093863989656,6757.125905285291,7,0.2234499307303337,2007-09-09
2006,51,300.1226373001627,0.7868571428571428,1.3764754548054403,0.004604698739216872,46.0,7.0,6.0,4.0,75.0,138.0,0.45983521904022634,162.1226373001627,162.1226373001627,,162.1226373001627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.1226373001627,990.0,964.9014816916388,25.098518308361317,0.11357264754489385,0.006212263730016229,989.8802150887252,0.18600760334689478,0.0,0.0,0.0,24.792725793739532,0.0,0.0,0.0,,0.9219776799517992,0.0,0.0,0.0,36.343648106546745,0.0,0.0,0.0,0.7401964991150048,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.25333866335034,0.0,0.0,0.0,35.25333866335034,0.11745782049942685,6.040214735765077e-05,301.7344992665246,295.76546380444813,0.4665859165059303,0.4573557227809852,24.82298745232544,24.78112316350982,964.9086724963328,964.8830618552178,35.6115615663603,34.283675543531665,5922.560895442857,7,0.19585188146305746,2007-09-16
2006,52,288.788855204809,0.8025714285714286,1.9502697679079932,0.006797117050743028,46.0,7.0,6.0,4.0,75.0,138.0,0.47796890940663334,150.78885520480904,150.78885520480904,,150.78885520480904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.78885520480904,990.0,964.8551554208192,25.144844579180795,0.10957247569788627,0.005078885520480872,989.8853486387817,0.16105315067057108,0.0,0.0,0.0,24.86914006729187,0.0,0.0,0.0,,0.9175088872449594,0.0,0.0,0.0,33.743282375199236,0.0,0.0,0.0,0.6872358935885793,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.73098390394326,0.0,0.0,0.0,32.73098390394326,0.11331341903471472,6.0294544877285444e-05,295.76546380444813,282.1135754290922,0.4891646911712889,0.4665859165059303,24.91290843170109,24.82298745232544,964.8830618552178,964.8284543017164,34.283675543531665,31.24531613278647,5498.8052958624685,7,0.18183879946635148,2007-09-23
2006,53,276.3852007435198,0.8210000000000001,5.728374685572362,0.0207260543262162,46.0,7.0,6.0,4.0,75.0,138.0,0.4993031451349718,138.38520074351982,138.38520074351982,,138.38520074351982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,197.38520074351985,990.0,964.805540802974,25.19445919702593,0.1051947268320761,0.0038385200743519,989.8909667530936,0.1355672894424284,0.0,0.0,0.0,24.949858660677,0.0,0.0,0.0,,0.9122501411106272,0.0,0.0,0.0,30.88946429096138,0.0,0.0,0.0,0.6291133256814945,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.96278036223254,0.0,0.0,0.0,29.96278036223254,0.1084094961728339,6.014367504867992e-05,276.3852007435198,276.3852007435198,0.4993031451349718,0.4993031451349718,24.949858660677,24.949858660677,964.805540802974,964.805540802974,29.96278036223254,29.96278036223254,719.106728693581,1,0.1664598909012919,2007-09-30
2007,1,271.44327007870805,0.8312857142857144,2.09844798361574,0.007863008603283272,41.0,6.0,4.0,3.0,56.0,110.0,0.4053724202890015,161.4432700787081,161.4432700787081,,161.4432700787081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.44327007870808,990.0,964.7857730803147,25.21422691968519,0.11050933115880093,0.0061443270078707715,989.8833463418333,0.18458919816872554,0.0,0.0,0.0,24.91298406334983,0.0,0.0,0.0,,0.9218099828994772,0.0,0.0,0.0,36.36089041854422,0.0,0.0,0.0,0.7405476663654627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.27006370598789,0.0,0.0,0.0,35.27006370598789,0.1299049061475886,6.0683962005066395e-05,276.3852007435198,261.69606485820964,0.4203349410683704,0.3979952606148326,24.978113504482867,24.87967035133113,964.805540802974,964.7467842594328,36.37560816264401,33.08877682496206,5925.370702605966,7,0.1959447983665994,2007-10-01
2007,2,261.8741833136946,0.8545714285714286,0.5879634521985915,0.0022608693535486287,41.0,6.0,4.0,3.0,56.0,110.0,0.42005643562514666,151.87418331369457,151.87418331369457,,151.87418331369457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.87418331369457,990.0,964.7474967332548,25.25250326674518,0.10713199505361216,0.005187418331369415,989.887680586615,0.16325546058450505,0.0,0.0,0.0,24.97692839277574,0.0,0.0,0.0,,0.9180564879917823,0.0,0.0,0.0,34.15321471031256,0.0,0.0,0.0,0.6955848209839626,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.128618269003184,0.0,0.0,0.0,33.128618269003184,0.12650415142600527,6.059214222035718e-05,262.5898270838404,259.36784514408106,0.4241080845580302,0.4189042706703139,24.993459314874837,24.972203106397405,964.7503593083354,964.7374713805764,33.288559028958595,32.5685381172638,5565.607869192536,7,0.18404787927223995,2007-10-08
2007,3,254.3679291040002,0.8695714285714286,3.298564677851922,0.012970075613057115,41.0,6.0,4.0,3.0,56.0,110.0,0.43248359881214027,144.3679291040002,144.3679291040002,,144.3679291040002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.3679291040002,990.0,964.7174717164161,25.28252828358398,0.10448276647227027,0.004436792910399972,989.8910804406172,0.14757825939800934,0.0,0.0,0.0,25.026030464803267,0.0,0.0,0.0,,0.915015088711468,0.0,0.0,0.0,32.42149160708335,0.0,0.0,0.0,0.6603155113458931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.448846858870848,0.0,0.0,0.0,31.448846858870848,0.12362614895736831,6.0510096939206765e-05,257.3872862797195,251.75288036056145,0.4369364109854774,0.4273715364497679,25.043012540940936,25.006398175586057,964.7295491451188,964.7070115214424,32.12604183930125,30.8617505551082,5283.406272290303,7,0.17471581588261584,2007-10-15
2007,4,253.5399017113085,0.869,1.8927672432396645,0.007420064749908971,41.0,6.0,4.0,3.0,56.0,110.0,0.4339134715083429,143.5399017113085,143.5399017113085,,143.5399017113085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.5399017113085,990.0,964.7141596068453,25.285840393154736,0.10419052937135491,0.004353990171130815,989.8914554804576,0.1459021578297833,0.0,0.0,0.0,25.03139371578242,0.0,0.0,0.0,,0.9146434432395043,0.0,0.0,0.0,32.229453994148564,0.0,0.0,0.0,0.6564043583329645,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.262570374324103,0.0,0.0,0.0,31.262570374324103,0.12329114635111903,6.049846367235793e-05,259.36784514408106,251.75288036056145,0.4369364109854774,0.4241080845580302,25.043012540940936,24.993459314874837,964.7374713805764,964.7070115214424,32.5685381172638,30.8617505551082,5252.11182288645,7,0.1736809465240228,2007-10-22
2007,5,247.02463315013853,0.8781428571428572,3.882135585284329,0.01570021385897237,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4363092903808034,139.31034743585283,139.31034743585283,,139.31034743585283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.73891886442425,990.0,964.6769069046464,25.323093095353574,0.10249611069762209,0.003931034743585214,989.8935728545588,0.13770648701954843,0.0,0.0,0.0,25.078959462892858,0.0,0.0,0.0,,0.9127310852879933,0.0,0.0,0.0,31.274468714924236,0.0,0.0,0.0,0.6369545563121025,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.336234653476506,0.0,0.0,0.0,30.336234653476506,0.1227458878329782,6.0486309135588286e-05,261.69606485820964,236.8493354753479,0.4475418931924039,0.4203349410683704,25.15526361736696,24.978113504482867,964.7467842594328,964.621096012852,33.08877682496206,28.46273241549649,5096.487421784053,7,0.16853463696375837,2007-10-29
2007,6,253.6276217473437,0.8677142857142857,3.595223740075661,0.014235362964888143,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4112112980280699,149.48476460448657,149.48476460448657,,149.48476460448657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.6276217473437,990.0,964.7107399108112,25.289260089188723,0.10563325238178364,0.004948476460448585,989.8894182711578,0.15891635664780376,0.0,0.0,0.0,25.019762003698666,0.0,0.0,0.0,,0.9169888049258056,0.0,0.0,0.0,33.63924512496967,0.0,0.0,0.0,0.6851170086551868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.630067771220574,0.0,0.0,0.0,32.630067771220574,0.12851550599518682,6.06248247290028e-05,261.8559832570436,243.54989841925496,0.4352290872958117,0.3553740865396222,25.099275285944355,24.93435094657292,964.7474239330282,964.6612993905156,36.99827013504645,29.95237576784665,5481.851385565057,7,0.18127815428455876,2007-11-05
2007,7,273.55528874395424,0.8300000000000001,3.1246037183074287,0.011360637835625187,36.0,5.0,3.0,2.0,47.0,93.0,0.3401787721417421,180.5552887439542,180.5552887439542,,180.5552887439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.55528874395418,990.0,964.7942211549758,25.205778845024206,0.11478417566062091,0.008055528874395371,989.8771602954649,0.23100251402393465,0.0,0.0,0.0,24.851936626465235,0.0,0.0,0.0,,0.9288367096387882,0.0,0.0,0.0,40.87480630670278,0.0,0.0,0.0,0.8324807801772459,0.0,0.0,0.0,0.9734198883399191,0.96,0.96,0.96,39.79299989269628,0.0,0.0,0.0,39.79299989269628,0.14540637940628517,6.121173128812567e-05,283.56829088636164,264.06621347727946,0.3521843963881499,0.327963326609283,24.9180918848558,24.78140606784652,964.8342731635454,964.7562648539092,42.21909574905517,37.52880328493889,6685.223981972975,7,0.22107222162609044,2007-11-12
