WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2007,8,295.46971879861843,0.7957142857142857,5.990551598171602,0.01912678591885583,36.0,5.0,3.0,2.0,47.0,93.0,0.31579653106193095,202.46971879861846,202.46971879861846,,202.46971879861846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.46971879861846,990.0,964.8883339383827,25.111666061617257,0.12251856811159569,0.011092478198691044,989.8663889536896,0.2921700590767417,0.0,0.0,0.0,24.685884956230208,0.0,0.0,0.0,,0.9351923733788146,0.0,0.0,0.0,45.835223237336336,0.0,0.0,0.0,0.9335076015750783,0.0,0.0,0.0,0.9786376641520281,0.96,0.96,0.96,44.85993937000375,0.0,0.0,0.0,44.85993937000375,0.15159463151537597,6.154542128236341e-05,322.59272115902394,282.1135754290922,0.3296544657893469,0.2882892077225608,24.79178747250325,24.466138164998146,965.0129636057952,964.8284543017164,50.85769535312664,41.866932495026354,7536.4698141606295,7,0.24922188538890971,2007-11-19
2007,9,333.1169421280999,0.7352857142857143,3.6662600233017555,0.010813477761610929,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.30021184924313055,232.9740849852428,232.9740849852428,,232.9740849852428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,279.83122784238566,990.0,965.0655847106406,24.93441528935953,0.1342928854124882,0.0165948169970485,989.8491122975904,0.3843585211185053,0.0,0.0,0.0,24.399169065831483,0.0,0.0,0.0,,0.9425318841591069,0.0,0.0,0.0,52.544277218472864,0.0,0.0,0.0,1.0701482121888566,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.49339167410341,0.0,0.0,0.0,51.49339167410341,0.15467740421574008,6.139495915328485e-05,348.25654132213623,322.59272115902394,0.3512430087624244,0.2768271170754701,24.466138164998146,24.33176981374535,965.1412827066108,965.0129636057952,53.68759820224875,48.09039457182704,8650.889801249372,7,0.28607439818946334,2007-11-26
2007,10,384.25248398966977,0.6711428571428572,12.839708125287311,0.03358431288413134,42.0,7.0,5.0,3.0,61.0,118.0,0.30744070665724543,266.2524839896698,266.2524839896698,,226.11916073935467,40.13332325031513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.25248398966977,990.0,965.3212624199483,24.67873758005169,0.14855880085017711,0.023250496797933916,989.8281907023519,0.38303010220462497,0.03989788439420797,0.0,0.0,24.12389818019894,6.938789810038652,0.0,0.0,,0.9363760417261393,0.2606962893297445,0.0,0.0,50.22745405222564,8.721646756115483,0.0,0.0,1.0229624043223144,0.17763028016528476,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.13568850361997,8.45999735343202,0.0,0.0,57.59568585705199,0.14988401671079737,6.012917807203206e-05,398.9332627522059,366.2328823662496,0.3221993591552891,0.2957888223858002,24.285764335135283,23.92587736808516,965.394666313761,965.2311644118312,59.81342877487857,54.49358522789893,9676.075223984733,7,0.31997603253917767,2007-12-03
2007,11,430.3104694390901,0.618,8.485175875102097,0.019542024165627815,42.0,7.0,5.0,3.0,61.0,118.0,0.27464006990735895,312.3104694390901,312.3104694390901,,156.15523471954506,156.15523471954506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.3104694390901,990.0,965.5363971124759,24.463602887524107,0.16481409294841348,0.03246209388781799,989.8027238131638,0.17306781688278544,0.17306781688278544,0.0,0.0,24.093258883805106,24.093258883805106,0.0,0.0,,0.9188921955598987,0.9188921955598987,0.0,0.0,33.90241596940549,33.90241596940549,0.0,0.0,0.6904769036538797,0.6904769036538797,0.0,0.0,0.97,0.97,0.96,0.96,32.88534349032333,32.88534349032333,0.0,0.0,65.77068698064666,0.15276100476619128,5.850073052398521e-05,458.3294938779206,410.1421567276903,0.2877051238562265,0.2574567021676989,24.21720795074916,23.919846520228468,965.6624827224506,965.4456397052746,71.57256961402435,61.577738983783455,11049.475412748638,7,0.365392705448037,2007-12-10
2007,12,498.83588169042895,0.5544285714285715,19.61952004152594,0.03595099035440954,42.0,7.0,5.0,3.0,61.0,118.0,0.23822571373955553,380.83588169042895,380.83588169042895,,190.41794084521447,190.41794084521447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.83588169042895,990.0,965.844761467607,24.155238532393096,0.1897829244525541,0.04616717633808577,989.7640498992093,0.2600030302603483,0.2600030302603483,0.0,0.0,23.659285401342085,23.659285401342085,0.0,0.0,,0.9303098398449022,0.9303098398449022,0.0,0.0,41.07111056528161,41.07111056528161,0.0,0.0,0.8364788302501344,0.8364788302501344,0.0,0.0,0.973121228528861,0.973121228528861,0.96,0.96,39.98482707885443,39.98482707885443,0.0,0.0,79.96965415770886,0.15999161426096528,5.8343051477855765e-05,595.6661341686022,466.03926954154906,0.2531975473141537,0.1980975469835932,23.87148362925807,23.02182821474943,966.2804976037588,965.697176712937,99.6020313692218,73.15227039440917,13434.901898495089,7,0.4442758564317159,2007-12-17
2007,13,692.4702872315532,0.4441428571428571,42.45914993249221,0.06264786396400783,42.0,7.0,5.0,3.0,61.0,118.0,0.17299266678732356,574.4702872315532,574.4702872315532,,226.97542530768487,226.97542530768487,120.51943661618358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,628.4702872315532,990.0,966.6665758379802,23.333424162019792,0.28418093256403487,0.099179300242778,989.6166397671932,0.3696649801304159,0.3696649801304159,0.1811188665564785,0.0,22.580398949082554,22.580398949082554,12.768308974097755,0.0,,0.9382959243686588,0.9382959243686588,0.5343598191403349,0.0,47.183211443685536,47.183211443685536,24.675334920093526,0.0,0.9609615365312737,0.9609615365312737,0.502552646030418,0.0,0.9777741972773131,0.9777741972773131,0.9692027687058846,0.96,46.15120671378594,46.15120671378594,24.09348772066577,0.0,116.39590114823764,0.16793631373477189,5.643474696366567e-05,808.9992088717349,553.7256467564458,0.2131019227503866,0.1458592279275129,23.306900826034813,22.00151399870968,967.1359968354868,966.091765410404,137.2925350201635,91.57859719660964,19554.511392903925,7,0.6466438952679869,2007-12-24
2007,14,818.7304694635012,0.39071428571428574,5.543565789525928,0.006594656708135143,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.17762496222867777,673.3018980349298,673.3018980349298,,224.43396601164326,224.43396601164326,224.43396601164326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,735.8733266063583,990.0,967.174921877854,22.82507812214601,0.344710785752636,0.13199056941047896,989.5232986448369,0.35655778225882645,0.35655778225882645,0.35655778225882645,0.0,21.991818984724063,21.991818984724063,21.991818984724063,0.0,,0.9383708784175887,0.9383708784175887,0.9383708784175887,0.0,45.41869140357494,45.41869140357494,45.41869140357494,0.0,0.9250242648385933,0.9250242648385933,0.9250242648385933,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.51031757550344,44.51031757550344,44.51031757550344,0.0,133.53095272651032,0.1631053640061269,5.509297870256388e-05,847.8041693984164,808.9992088717349,0.1854142727892113,0.1458592279275129,22.057536329319145,21.82726248469152,967.2912166775936,967.1359968354868,137.57392700722474,130.96701000061918,22433.200058053735,7,0.7418386262583907,2007-12-31
2007,15,915.6698887629981,0.3565714285714286,14.740629092943939,0.01619754550949686,49.0,8.0,7.0,5.0,81.0,150.0,0.16393746230827122,765.6698887629981,765.6698887629981,,255.22329625433264,255.22329625433264,255.22329625433264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,829.6698887629981,990.0,967.5626795550519,22.43732044494805,0.41445347219804163,0.17283494438149902,989.4127115834204,0.461281889584613,0.461281889584613,0.461281889584613,0.0,21.38875013878385,21.38875013878385,21.38875013878385,0.0,,0.9422651886872782,0.9422651886872782,0.9422651886872782,0.0,50.433055133469985,50.433055133469985,50.433055133469985,0.0,1.027149799052342,1.027149799052342,1.027149799052342,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.42439403080059,49.42439403080059,49.42439403080059,0.0,148.27318209240178,0.16193601468823893,5.380453323534136e-05,942.3515859819348,879.84708449476,0.1704841700829587,0.1591762588733793,21.625321676588865,21.21211665273921,967.6694063439276,967.4193883379792,152.30148786045635,142.80969298271916,24909.894591523494,7,0.8237399005133431,2008-01-07
2007,16,1164.698310127078,0.29328571428571426,83.54833736765303,0.06575328562279645,49.0,8.0,7.0,5.0,81.0,150.0,0.1317664530961826,1014.698310127078,960.7439157858917,,249.8096753107843,249.8096753107843,249.8096753107843,211.31488985353863,53.95439434118641,12.378344947709062,2.260021332570575,2.5178717359220326,1.7984798113728802,34.999676513611874,61.37834494770906,10.260021332570576,9.517871735922032,6.7984798113728795,115.99967651361187,1041.9001538020932,990.0,968.4147596884403,21.58524031155967,0.6412196642532343,0.3328808469144275,989.0258994888324,0.44473056837883435,0.44473056837883435,0.44473056837883435,0.37136313649330266,20.16640923201317,20.16640923201317,20.16640923201317,17.151750632613208,,0.9381541742605345,0.9381541742605345,0.9381541742605345,0.8034856172535321,46.237335150394756,46.237335150394756,46.237335150394756,38.72731631151174,0.9416972535721947,0.9416972535721947,0.9416972535721947,0.7887437130654122,0.9791406192184097,0.9791406192184097,0.9791406192184097,0.9762834763612668,45.276171258719835,45.276171258719835,45.276171258719835,37.91635279661448,173.744866572774,0.15140096225789892,5.046571963288701e-05,1518.5529604884168,958.39049460216,0.1565124037068699,0.0987782473860872,21.102610195799738,18.528417595690023,969.5445557185012,967.7335619784086,189.22964887753812,154.55618770421245,29189.137584226028,7,0.9652492587376332,2008-01-14
2007,17,1547.1501564692735,0.22414285714285714,22.456615174388975,0.014470989709024084,49.0,8.0,7.0,5.0,81.0,150.0,0.09696701838486557,1397.1501564692735,1100.0,,275.0,275.0,275.0,275.0,297.1501564692736,51.0,10.0,13.867007301899436,9.905005215642452,212.37814395173174,100.0,18.0,20.867007301899438,14.905005215642452,293.3781439517317,1238.8670073018995,990.0,969.6369466593624,20.363053340637716,0.915583579716049,0.48,988.6044164202839,0.5349,0.5349,0.5349,0.5349,18.432569760921645,18.432569760921645,18.432569760921645,18.432569760921645,,0.9352825947469032,0.9352825947469032,0.9352825947469032,0.9352825947469032,46.4943791271095,46.4943791271095,46.4943791271095,46.4943791271095,0.9469323651142464,0.9469323651142464,0.9469323651142464,0.9469323651142464,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.56449154456731,45.56449154456731,45.56449154456731,45.56449154456731,182.25796617826924,0.11782536552277209,4.602473893390637e-05,1570.9517292286578,1518.5529604884168,0.0987782473860872,0.0954835194545732,18.528417595690023,18.35279518391075,969.7138440482772,969.5445557185012,183.26469819647912,181.4202786094549,30619.33831794923,7,1.0125442565459402,2008-01-21
2007,18,1798.039943706459,0.19642857142857142,47.26650650902271,0.026539298949217156,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09437591131091436,1627.897086563602,1100.0,,275.0,275.0,275.0,275.0,527.897086563602,48.42857142857143,9.142857142857142,16.71428571428571,19.331608179735152,434.2797640981526,100.0,18.0,25.0,25.617322465449437,529.4226212410098,1243.0,990.0,970.4475136642825,19.552486335717553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.611296923199273,17.611296923199273,17.611296923199273,17.611296923199273,,0.9319240097006283,0.9319240097006283,0.9319240097006283,0.9319240097006283,44.26369491467891,44.26369491467891,44.26369491467891,44.26369491467891,0.9015009147592445,0.9015009147592445,0.9015009147592445,0.9015009147592445,0.9796338801136569,0.9796338801136569,0.9796338801136569,0.9796338801136569,43.36249743301786,43.36249743301786,43.36249743301786,43.36249743301786,173.44998973207143,0.09659245131280678,4.38005024575938e-05,1901.8172747918168,1726.6076432517052,0.1089649209369331,0.0846747416487061,17.842078201591555,17.276016315077406,970.7827942724044,970.2167323858902,176.00917629489078,169.594185096396,29139.598274988006,7,0.9636110540670637,2008-01-28
2007,19,1971.1407495824685,0.17942857142857144,24.855851062480628,0.012610306485092228,55.0,10.0,10.0,8.0,114.0,197.0,0.09997115714452776,1774.1407495824685,1100.0,,275.0,275.0,275.0,275.0,674.1407495824686,45.0,8.0,15.0,27.37627409471953,578.764475487749,100.0,18.0,25.0,35.376274094719534,692.764475487749,1243.0,990.0,971.0024427880763,18.99755721192363,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.056367799405354,17.056367799405354,17.056367799405354,17.056367799405354,,0.9290782509483664,0.9290782509483664,0.9290782509483664,0.9290782509483664,42.737753057284486,42.737753057284486,42.737753057284486,42.737753057284486,0.8704226691911302,0.8704226691911302,0.8704226691911302,0.8704226691911302,0.9770422669191131,0.9770422669191131,0.9770422669191131,0.9770422669191131,41.75674981448946,41.75674981448946,41.75674981448946,41.75674981448946,167.02699925795784,0.08477104210493558,4.2178535166150966e-05,2031.4911665585728,1931.263794526025,0.1020057438856239,0.0969731019474359,17.180881405166808,16.88279742682311,971.1760131606586,970.8779291823148,168.47999094642245,165.00652696617027,28060.535875336915,7,0.9279277736553212,2008-02-04
2007,20,2304.156475034669,0.1447142857142857,78.26135379608228,0.03347893314639279,49.0,8.0,7.0,5.0,93.0,162.0,0.07071455740096956,2142.156475034669,1100.0,,275.0,275.0,275.0,275.0,1042.1564750346686,51.0,9.999999999999998,18.0,32.165323303539154,930.9911517311294,100.0,18.0,25.0,37.165323303539154,1023.9911517311294,1243.0,990.0,971.8341708018078,18.165829198192164,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.224639785673883,16.224639785673883,16.224639785673883,16.224639785673883,,0.9243697701310969,0.9243697701310969,0.9243697701310969,0.9243697701310969,40.45086532543882,40.45086532543882,40.45086532543882,40.45086532543882,0.8238465443062896,0.8238465443062896,0.8238465443062896,0.8238465443062896,0.9726303723273213,0.9726303723273213,0.9726303723273213,0.9726303723273213,39.34616518335654,39.34616518335654,39.34616518335654,39.34616518335654,157.38466073342616,0.06886217787584001,3.9743601195309636e-05,2579.320643131149,2083.1179006773305,0.0777680418123838,0.0628072358632159,16.75818117205369,15.56045041440654,972.4983601730752,971.300629415428,163.56294336619067,149.65777817819074,26440.623003215595,7,0.874359226296812,2008-02-11
2007,21,3031.8356985088185,0.08485714285714285,98.39636178138315,0.03310374084817742,52.42857142857143,9.142857142857142,8.714285714285714,6.714285714285714,105.0,182.0,0.0599259137271695,2849.8356985088185,1100.0,,275.0,275.0,275.0,275.0,1749.8356985088187,47.57142857142857,8.857142857142858,16.285714285714285,62.057697053995376,1615.0637157405374,100.0,18.0,25.0,68.77198276828109,1720.0637157405374,1243.0,990.0,973.5848067792869,16.415193220713117,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.474003808194839,14.474003808194839,14.474003808194839,14.474003808194839,,0.9072340824926343,0.9072340824926343,0.9072340824926343,0.9072340824926343,35.419767514402345,35.419767514402345,35.419767514402345,35.419767514402345,0.721380193776015,0.721380193776015,0.721380193776015,0.721380193776015,0.97,0.97,0.97,0.97,34.35717448897027,34.35717448897027,34.35717448897027,34.35717448897027,137.4286979558811,0.04558157979440745,3.470421665552553e-05,3268.095175600831,2750.609585858673,0.0636259524244013,0.0551137405562356,15.146994345753903,13.92975176299432,974.1290588244874,972.9118162417278,144.98330300778068,131.31403251543136,23088.02125658802,7,0.7634927664215615,2008-02-18
2007,22,3260.791427059078,0.07042857142857142,46.010338842899536,0.014104600914699771,56.142857142857146,10.285714285714286,10.571428571428571,9.428571428571429,122.57142857142857,209.0,0.06420956074936608,3051.791427059078,1100.0,,275.0,275.0,275.0,275.0,1951.791427059078,43.857142857142854,7.714285714285714,14.428571428571429,70.57142857142857,1815.2199984876493,100.0,18.0,25.0,80.0,1937.7914270590777,1243.0,990.0,974.1129242730211,15.887075726978846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.945886314460568,13.945886314460568,13.945886314460568,13.945886314460568,,0.900956053699412,0.900956053699412,0.900956053699412,0.900956053699412,33.88682385747868,33.88682385747868,33.88682385747868,33.88682385747868,0.6901593453661645,0.6901593453661645,0.6901593453661645,0.6901593453661645,0.97,0.97,0.97,0.97,32.87021914175431,32.87021914175431,32.87021914175431,32.87021914175431,131.48087656701725,0.04034833815088783,3.320224155732759e-05,3367.2754716645045,3144.383395827881,0.0760085428249992,0.0585042719723252,14.196505838931664,13.719583992764107,974.3392265947176,973.86230474855,134.32320456827426,128.84325960542378,22088.787263258902,7,0.7304493142612071,2008-02-25
2007,23,3099.1733013716917,0.07942857142857142,17.0328235427793,0.005520299403782958,59.0,11.0,12.0,13.0,144.0,239.0,0.07712797658556182,2860.1733013716917,1100.0,,275.0,275.0,275.0,275.0,1760.1733013716914,41.0,7.0,13.0,67.0,1632.1733013716914,100.0,18.0,25.0,80.0,1776.1733013716914,1243.0,990.0,973.7531769343453,16.24682306565457,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.305633653136292,14.305633653136292,14.305633653136292,14.305633653136292,,0.9054197588959383,0.9054197588959383,0.9054197588959383,0.9054197588959383,34.932633807148854,34.932633807148854,34.932633807148854,34.932633807148854,0.7114589370091416,0.7114589370091416,0.7114589370091416,0.7114589370091416,0.97,0.97,0.97,0.97,33.884654792934384,33.884654792934384,33.884654792934384,33.884654792934384,135.53861917173757,0.04374354114252687,3.422692403326706e-05,3150.114550088236,3040.031951576668,0.0786175947512808,0.0758702568429791,14.448388635400184,14.182672018303258,973.8761385691784,973.6104219520817,137.13068098773817,134.16944180883615,22770.48802085191,7,0.7529923287318753,2008-03-03
2007,24,2954.0815311798688,0.09057142857142857,20.489245137545236,0.006940865862041629,59.0,11.0,12.0,13.0,144.0,239.0,0.08091586516643313,2715.0815311798688,1100.0,,275.0,275.0,275.0,275.0,1615.0815311798688,41.0,7.0,13.0,67.0,1487.0815311798688,100.0,18.0,25.0,80.0,1631.0815311798688,1243.0,990.0,973.4029554200894,16.597044579910662,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.655855167392385,14.655855167392385,14.655855167392385,14.655855167392385,,0.9093212265647511,0.9093212265647511,0.9093212265647511,0.9093212265647511,35.94201062419778,35.94201062419778,35.94201062419778,35.94201062419778,0.7320165096577959,0.7320165096577959,0.7320165096577959,0.7320165096577959,0.97,0.97,0.97,0.97,34.86375030547184,34.86375030547184,34.86375030547184,34.86375030547184,139.45500122188736,0.047217533774859134,3.5215909399466505e-05,3016.601228932492,2896.6072356138507,0.0825103234782713,0.0792282379612292,14.79458622565516,14.504945552127417,973.5538650353544,973.2642243618266,141.01352301024184,137.76309580980984,23428.44020527708,7,0.7747500067882632,2008-03-10
2007,25,2828.1983157923287,0.0992857142857143,13.52115512766269,0.004768091276700186,59.0,11.0,12.0,13.0,144.0,239.0,0.08451051995246776,2589.1983157923287,1100.0,,275.0,275.0,275.0,275.0,1489.198315792329,41.0,7.0,13.0,67.0,1361.198315792329,100.0,18.0,25.0,80.0,1505.198315792329,1243.0,990.0,973.0990993829471,16.900900617052994,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.959711204534715,14.959711204534715,14.959711204534715,14.959711204534715,,0.9127029562213471,0.9127029562213471,0.9127029562213471,0.9127029562213471,36.823487503575095,36.823487503575095,36.823487503575095,36.823487503575095,0.7499691955921607,0.7499691955921607,0.7499691955921607,0.7499691955921607,0.97,0.97,0.97,0.97,35.71878287846784,35.71878287846784,35.71878287846784,35.71878287846784,142.87513151387137,0.05052214362117439,3.607957866511903e-05,2853.581718258364,2801.959149720212,0.085297460537162,0.0837543913569328,15.023047122639802,14.898440922720162,973.1603696647616,973.035763464842,143.58939661055504,142.18377275495118,24003.022094330387,7,0.7937507306326186,2008-03-17
2007,26,2813.0564663814716,0.10028571428571428,18.980114031622897,0.006704815589608086,59.0,11.0,12.0,13.0,144.0,239.0,0.08497650932342671,2574.0564663814716,1100.0,,275.0,275.0,275.0,275.0,1474.0564663814714,41.0,7.0,13.0,67.0,1346.0564663814716,100.0,18.0,25.0,80.0,1490.0564663814716,1243.0,990.0,973.0625500912656,16.93744990873438,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.9962604962161,14.9962604962161,14.9962604962161,14.9962604962161,,0.9130939379169132,0.9130939379169132,0.9130939379169132,0.9130939379169132,36.92944433848169,36.92944433848169,36.92944433848169,36.92944433848169,0.7521271759364906,0.7521271759364906,0.7521271759364906,0.7521271759364906,0.97,0.97,0.97,0.97,35.82156100832724,35.82156100832724,35.82156100832724,35.82156100832724,143.28624403330895,0.050950434766782966,3.6183394957906294e-05,2876.514016282759,2772.806183890805,0.0861942682429519,0.083086680143785,15.09341635050395,14.843087099902611,973.2157234875792,972.9653942369778,144.3803464671782,141.559724917263,24072.0889975959,7,0.7960346890739385,2008-03-24
2007,27,2944.000981985736,0.09128571428571429,16.943048818203415,0.005754366232310885,54.714285714285715,12.714285714285714,13.714285714285714,18.142857142857142,120.85714285714286,220.14285714285714,0.07480333277718136,2723.8581248428786,1100.0,,275.0,275.0,275.0,275.0,1623.8581248428786,45.285714285714285,5.285714285714286,11.285714285714286,61.857142857142854,1500.143839128593,100.0,18.0,25.0,80.0,1621.0009819857357,1243.0,990.0,973.3786230599655,16.621376940034434,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.680187527516159,14.680187527516159,14.680187527516159,14.680187527516159,,0.9095922890565299,0.9095922890565299,0.9095922890565299,0.9095922890565299,36.01239702256073,36.01239702256073,36.01239702256073,36.01239702256073,0.7334500411926828,0.7334500411926828,0.7334500411926828,0.7334500411926828,0.97,0.97,0.97,0.97,34.9320251118839,34.9320251118839,34.9320251118839,34.9320251118839,139.7281004475356,0.04747118550739675,3.5284873850387785e-05,2995.115358010183,2896.6072356138507,0.0825103234782713,0.0724512995533383,14.79458622565516,14.556807999181268,973.5020025883005,973.2642243618266,141.01352301024184,138.3436729185188,23474.320875185982,7,0.7762672247085312,2008-03-31
2007,28,3106.200399697797,0.07885714285714285,23.11057527517148,0.007475807679438514,54.0,13.0,14.0,19.0,117.0,217.0,0.06987407906883193,2889.200399697797,1100.0,,275.0,275.0,275.0,275.0,1789.2003996977967,46.0,5.0,10.999999999999998,61.0,1666.2003996977967,100.0,18.0,25.0,80.0,1783.2003996977967,1243.0,990.0,973.7701388958222,16.229861104177758,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.288671691659479,14.288671691659479,14.288671691659479,14.288671691659479,,0.9052308026450866,0.9052308026450866,0.9052308026450866,0.9052308026450866,34.884033401187686,34.884033401187686,34.884033401187686,34.884033401187686,0.7104691120404824,0.7104691120404824,0.7104691120404824,0.7104691120404824,0.97,0.97,0.97,0.97,33.837512399152054,33.837512399152054,33.837512399152054,33.837512399152054,135.35004959660822,0.043588083023377446,3.4179305453688946e-05,3156.889384936383,3030.805345924814,0.0715981315962028,0.0687385503703269,14.470659752490851,14.166318968669763,973.892491618812,973.5881508349908,137.37962578828007,133.98773539224572,22738.80833223018,7,0.7519447199811568,2008-04-07
2007,29,3140.2035550713836,0.07642857142857143,12.734428911255693,0.004067821744802857,54.0,13.0,14.0,19.0,117.0,217.0,0.06910894322003135,2923.2035550713836,1100.0,,275.0,275.0,275.0,275.0,1823.2035550713838,46.0,5.0,11.000000000000004,61.0,1700.2035550713838,100.0,18.0,25.0,80.0,1817.2035550713838,1243.0,990.0,973.8512785564134,16.148721443586687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.207532031068412,14.207532031068412,14.207532031068412,14.207532031068412,,0.9043269068261022,0.9043269068261022,0.9043269068261022,0.9043269068261022,34.65110134214784,34.65110134214784,34.65110134214784,34.65110134214784,0.7057250782514835,0.7057250782514835,0.7057250782514835,0.7057250782514835,0.97,0.97,0.97,0.97,33.611568301883395,33.611568301883395,33.611568301883395,33.611568301883395,134.44627320753358,0.04281966054522647,3.395107909281152e-05,3171.125614747709,3096.2208421802447,0.070085439980178,0.0684299603241243,14.312760278770831,14.135234880040224,973.9235757074416,973.7460503087108,135.6171342826403,133.6425173689749,22586.973898865643,7,0.7469237400418532,2008-04-14
2007,30,2991.3046143522256,0.08771428571428572,26.05997078311631,0.008713412928165272,54.0,13.0,14.0,19.0,117.0,217.0,0.0725655823371292,2774.3046143522256,1100.0,,275.0,275.0,275.0,275.0,1674.3046143522256,46.0,5.0,11.0,61.0,1551.3046143522256,100.0,18.0,25.0,80.0,1668.3046143522256,1243.0,990.0,973.4928042415398,16.507195758460153,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.566006345941876,14.566006345941876,14.566006345941876,14.566006345941876,,0.9083203106937925,0.9083203106937925,0.9083203106937925,0.9083203106937925,35.682616268008935,35.682616268008935,35.682616268008935,35.682616268008935,0.7267335288800191,0.7267335288800191,0.7267335288800191,0.7267335288800191,0.97,0.97,0.97,0.97,34.61213777996867,34.61213777996867,34.61213777996867,34.61213777996867,138.44855111987468,0.046305889318760715,3.496175533330168e-05,3071.482100362676,2913.8010466984306,0.0744731697608106,0.0706499315019211,14.753083923037243,14.372474483158037,973.6863361043236,973.3057266644444,140.54657229127668,136.28298742165072,23259.356588138944,7,0.769158617332637,2008-04-21
2007,31,2831.017971518403,0.099,23.313065834251056,0.008270880459185942,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08872555144968748,2580.3036858041173,1100.0,,275.0,275.0,275.0,275.0,1480.3036858041173,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1356.1608286612602,100.0,18.0,25.0,80.0,1508.0179715184029,1243.0,990.0,973.1059054484928,16.8940945515073,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.952905138989024,14.952905138989024,14.952905138989024,14.952905138989024,,0.9126153612208562,0.9126153612208562,0.9126153612208562,0.9126153612208562,36.8035192074774,36.8035192074774,36.8035192074774,36.8035192074774,0.7495625093172587,0.7495625093172587,0.7495625093172587,0.7495625093172587,0.97,0.97,0.97,0.97,35.69941363125308,35.69941363125308,35.69941363125308,35.69941363125308,142.79765452501232,0.050462483088558545,3.6060013768942506e-05,2896.6072356138507,2750.609585858673,0.1003413939291713,0.0749152309405224,15.146994345753903,14.79458622565516,973.2642243618266,972.9118162417278,144.98330300778068,141.01352301024184,23990.00596020207,7,0.7933203029167352,2008-04-28
2007,32,2618.159276877393,0.11514285714285714,34.24675432031206,0.013144682044316628,55.0,13.0,13.0,17.0,178.0,276.0,0.1055011233627237,2342.159276877393,1100.0,,275.0,275.0,275.0,275.0,1242.1592768773933,45.0,5.000000000000001,12.000000000000002,63.0,1117.1592768773933,100.0,18.0,25.0,80.0,1295.1592768773933,1243.0,990.0,972.5921085993592,17.40789140064076,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.466701988122486,15.466701988122486,15.466701988122486,15.466701988122486,,0.9181253761735044,0.9181253761735044,0.9181253761735044,0.9181253761735044,38.298477771324634,38.298477771324634,38.298477771324634,38.298477771324634,0.7800097305768763,0.7800097305768763,0.7800097305768763,0.7800097305768763,0.97,0.97,0.97,0.97,37.149523438184886,37.149523438184886,37.149523438184886,37.149523438184886,148.59809375273954,0.056823350468229845,3.752477114968171e-05,2750.609585858673,2510.882305616489,0.1099215201694746,0.1003413939291713,15.72564640151085,15.146994345753903,972.9118162417278,972.3331641859708,151.53611332422335,144.98330300778068,24964.479750460247,7,0.8255449652929976,2008-05-05
2007,33,2378.808854535269,0.1352857142857143,30.241606612911774,0.012675423525027957,55.0,13.0,13.0,17.0,178.0,276.0,0.11608849391278839,2102.808854535269,1100.0,,275.0,275.0,275.0,275.0,1002.8088545352688,45.0,5.0,12.0,60.84930658823502,879.9595479470338,100.0,18.0,25.0,77.84930658823501,1057.9595479470338,1243.0,990.0,972.0143662006024,17.985633799397615,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.044444386879338,16.044444386879338,16.044444386879338,16.044444386879338,,0.9238160050403287,0.9238160050403287,0.9238160050403287,0.9238160050403287,39.974728897831426,39.974728897831426,39.974728897831426,39.974728897831426,0.8141492647216176,0.8141492647216176,0.8141492647216176,0.8141492647216176,0.9714149264721618,0.9714149264721618,0.9714149264721618,0.9714149264721618,38.83234329150481,38.83234329150481,38.83234329150481,38.83234329150481,155.32937316601925,0.06534891368385287,3.92245891833382e-05,2479.231876484325,2299.1910593261064,0.1200422204498723,0.1113248029028175,16.23662527186695,15.8020439890713,972.2567665984104,971.8221853156148,157.56065764835083,152.40687311915866,26095.334691891236,7,0.8629409620334403,2008-05-12
2007,34,2199.2502650927536,0.15542857142857144,27.546149968280524,0.012609079755828898,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.14035091180067608,1891.1074079498965,1100.0,,275.0,275.0,275.0,275.0,791.1074079498964,37.857142857142854,4.285714285714286,9.142857142857142,54.058069270974265,685.7636243932078,100.0,18.0,25.0,75.34378355668855,880.906481536065,1243.0,990.0,971.5809489157411,18.419051084258854,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.477861671740577,16.477861671740577,16.477861671740577,16.477861671740577,,0.9261847511252681,0.9261847511252681,0.9261847511252681,0.9261847511252681,41.15968988337626,41.15968988337626,41.15968988337626,41.15968988337626,0.8382828896817976,0.8382828896817976,0.8382828896817976,0.8382828896817976,0.9738282889681799,0.9738282889681799,0.9738282889681799,0.9738282889681799,40.082706525546136,40.082706525546136,40.082706525546136,40.082706525546136,160.33082610218455,0.07295899417802292,4.0487582349036507e-05,2275.039686515941,2106.3680095481427,0.1523950224010764,0.1213165649970151,16.702060219606885,16.29492168899491,971.7638888984868,971.3567503678748,162.9140180498038,158.2283985024451,26935.578785167003,7,0.890726811678803,2008-05-19
2007,35,1992.2469599841065,0.17742857142857144,30.8626274051518,0.015626943146751886,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1564292776976195,1680.3898171269636,1100.0,,275.0,275.0,275.0,275.0,580.3898171269636,35.42857142857142,4.285714285714284,8.428571428571429,40.869813464274046,491.3771465198324,100.0,18.0,25.0,62.869813464274046,686.3771465198324,1243.0,990.0,971.0583884697737,18.941611530226265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.000422117707988,17.000422117707988,17.000422117707988,17.000422117707988,,0.9287980191354226,0.9287980191354226,0.9287980191354226,0.9287980191354226,42.58497589395613,42.58497589395613,42.58497589395613,42.58497589395613,0.8673111180031796,0.8673111180031796,0.8673111180031796,0.8673111180031796,0.976731111800318,0.976731111800318,0.976731111800318,0.976731111800318,41.59451205084531,41.59451205084531,41.59451205084531,41.59451205084531,166.37804820338124,0.08361552214590254,4.2014658637217494e-05,2083.1179006773305,1890.32961771208,0.1639586300310115,0.1359551252818301,17.313130284104197,16.75818117205369,971.300629415428,970.7456803033776,170.0294455458144,163.56294336619067,27951.51209816805,7,0.9243224900187846,2008-05-26
2007,36,1714.3743461443826,0.2057142857142857,45.6254126404889,0.026830002736981374,62.0,12.0,14.0,16.0,153.0,257.0,0.1503270568333095,1457.3743461443826,1100.0,,275.0,275.0,275.0,275.0,357.3743461443826,38.0,6.000000000000001,11.0,22.248986530389576,280.125359613993,100.0,18.0,25.0,38.24898653038958,433.125359613993,1243.0,990.0,970.1772094260049,19.822790573995057,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.881601161476777,17.881601161476777,17.881601161476777,17.881601161476777,,0.9331681733638878,0.9331681733638878,0.9331681733638878,0.9331681733638878,45.00363846640823,45.00363846640823,45.00363846640823,45.00363846640823,0.9165710481956869,0.9165710481956869,0.9165710481956869,0.9165710481956869,0.9798810865712108,0.9798810865712108,0.9798810865712108,0.9798810865712108,44.09835612845267,44.09835612845267,44.09835612845267,44.09835612845267,176.39342451381066,0.10327524781342026,4.4543794069144115e-05,1850.5299978167784,1570.9517292286578,0.1635950966655021,0.1388791320882146,18.3449665392045,17.441713671458267,970.6170969160236,969.7138440482772,181.338108538082,171.5400014570926,29634.095318320193,7,0.9799634695211704,2008-06-02
2007,37,1443.7788779167554,0.23842857142857143,32.063941083628734,0.022284014295609687,62.0,12.0,14.0,16.0,153.0,257.0,0.17839041827435756,1186.7788779167554,1098.5005916633224,,274.62514791583055,274.62514791583055,274.62514791583055,274.62514791583055,88.27828625343311,20.410219692943098,3.5632683276664063,4.808933881509975,5.495924436011401,53.99993991530223,82.4102196929431,15.563268327666407,18.808933881509976,21.4959244360114,206.99993991530224,1215.283013565442,990.0,969.303021817299,20.69697818270088,0.8725385180928866,0.4780507691623191,988.6494107127447,0.5334530709551062,0.5334530709551062,0.5334530709551062,0.5334530709551062,18.812935824490562,18.812935824490562,18.812935824490562,18.812935824490562,,0.9364925334950437,0.9364925334950437,0.9364925334950437,0.9364925334950437,47.44953854957381,47.44953854957381,47.44953854957381,47.44953854957381,0.9663857138406071,0.9663857138406071,0.9663857138406071,0.9663857138406071,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.500547778582344,46.500547778582344,46.500547778582344,46.500547778582344,186.00219111432938,0.12918511920282097,4.7035801662852474e-05,1536.2017331629595,1346.5041416432566,0.1908646190173321,0.1672957362643058,19.207804356175743,18.46044268927016,969.6015748302189,968.989013016593,189.06630227011303,182.55056926899087,31248.36810720733,7,1.0333455061907186,2008-06-09
2007,38,1179.2231856849214,0.27999999999999997,35.35500819727638,0.02959670871971374,62.0,12.0,14.0,16.0,153.0,257.0,0.21832387180221643,922.2231856849214,922.2231856849214,,230.55579642123035,230.55579642123035,230.55579642123035,230.55579642123035,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.2231856849214,990.0,968.4632728692953,21.53672713070455,0.5854589572677308,0.2877785485479371,989.1267624941844,0.37710275591673525,0.37710275591673525,0.37710275591673525,0.37710275591673525,20.28638686897217,20.28638686897217,20.28638686897217,20.28638686897217,,0.9367872781754255,0.9367872781754255,0.9367872781754255,0.9367872781754255,42.9398986939049,42.9398986939049,42.9398986939049,42.9398986939049,0.874539688266902,0.874539688266902,0.874539688266902,0.874539688266902,0.9769563698099962,0.9769563698099962,0.9769563698099962,0.9769563698099962,41.955531693245966,41.955531693245966,41.955531693245966,41.955531693245966,167.82212677298386,0.14230236740936492,5.057440373835341e-05,1256.1554605165877,1099.019084262322,0.2338448928505206,0.2045925111007438,20.74539323379097,19.82460101368937,968.7050600187664,968.211202836253,178.7127531468009,155.38174019777668,28194.11729786129,7,0.9323451487387993,2008-06-16
2007,39,998.5842413640781,0.3312857142857143,29.53578138095991,0.030396880908386388,62.0,12.0,14.0,16.0,153.0,257.0,0.25832372438891665,741.5842413640781,741.5842413640781,,237.30022026348246,237.30022026348246,237.30022026348246,29.68358057363077,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,829.5842413640781,990.0,967.8737912804428,22.126208719557262,0.4172969309784277,0.163976171239093,989.4187268977824,0.4011823076759656,0.4011823076759656,0.4011823076759656,0.04364115545790304,21.143753309663776,21.143753309663776,21.143753309663776,2.972323914264937,,0.9390209070099237,0.9390209070099237,0.9390209070099237,0.13331599601180938,46.18988784371801,46.18988784371801,46.18988784371801,5.652355430571168,0.9407309133140125,0.9407309133140125,0.9407309133140125,0.11511925520511543,0.9780925506406611,0.9780925506406611,0.9780925506406611,0.9615119255205116,45.189105980494524,45.189105980494524,45.189105980494524,5.486082796333698,141.05340073781727,0.14120417871309238,5.2902309326108126e-05,1088.1402560616616,892.2686145956026,0.2880298553552492,0.2361827885406682,21.75552869059948,20.77496364710216,968.1770122333368,967.4690744583824,153.61031829734355,123.73843890639988,23696.9713239533,7,0.7836300040989849,2008-06-23
2007,40,770.7628692203126,0.4092857142857143,30.646596804555138,0.04023474854086594,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.30113582070348877,539.4771549345984,539.4771549345984,,227.5348572877415,227.5348572877415,84.40744035911543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,620.6200120774555,990.0,966.9830514768811,23.01694852311878,0.27921346208221776,0.08709629677986716,989.6336902411379,0.37226953186240974,0.37226953186240974,0.11771911841697799,0.0,22.27836923239426,22.27836923239426,9.470800895788274,0.0,,0.9378144265424652,0.9378144265424652,0.39912972665458496,0.0,46.678421161164536,46.678421161164536,17.033920386383286,0.0,0.9506806753801331,0.9506806753801331,0.3469230221259325,0.0,0.976376441936252,0.976376441936252,0.9649478705076805,0.96,45.601293801745115,45.601293801745115,16.549683042459492,0.0,107.75227064594972,0.13977070286088736,5.5576165994604494e-05,864.1346896506183,677.7424369637166,0.3349354970554287,0.2752589248392669,22.741449520011177,21.919959677484197,967.3565387586024,966.6109697478548,118.44275706241828,92.54745809903758,18102.381468519554,7,0.5986237258108318,2008-06-30
2007,41,624.3824151891797,0.47285714285714286,14.980582032428483,0.02440234776243643,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.33498526436178205,414.9538437606083,414.9538437606083,,207.47692188030413,207.47692188030413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,490.2395580463226,990.0,966.3952828391072,23.604717160892942,0.20944662053811786,0.05299076875212162,989.7375626107097,0.3053327633128196,0.3053327633128196,0.0,0.0,23.036947008289875,23.036947008289875,0.0,0.0,,0.9352859785318851,0.9352859785318851,0.0,0.0,43.83120251502312,43.83120251502312,0.0,0.0,0.892692515580919,0.892692515580919,0.0,0.0,0.9777318788128502,0.9777318788128502,0.96,0.96,42.85983800196806,42.85983800196806,0.0,0.0,85.7196760039361,0.13740406654913667,5.738711282461177e-05,677.7424369637166,572.8783627367172,0.3665025411402784,0.3027522967524674,23.31349174031496,22.741449520011177,966.6109697478548,966.1779526323152,92.54745809903758,80.25901111562943,14400.905568661266,7,0.4762204222440895,2008-07-07
2007,42,539.6568632441056,0.5247142857142857,9.418149019127393,0.017705867584127573,50.0,10.0,9.0,9.0,108.0,186.0,0.3451233045259502,353.6568632441055,353.6568632441055,,176.82843162205276,176.82843162205276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.6568632441055,990.0,966.0284558845984,23.971544115401603,0.1847004835720032,0.04073137264882104,989.7745681437791,0.2219244892650766,0.2219244892650766,0.0,0.0,23.524187769915667,23.524187769915667,0.0,0.0,,0.9261803023544161,0.9261803023544161,0.0,0.0,37.77930953292214,37.77930953292214,0.0,0.0,0.7694360393670497,0.7694360393670497,0.0,0.0,0.9706859786510158,0.9706859786510158,0.96,0.96,36.67368415723691,36.67368415723691,0.0,0.0,73.34736831447383,0.1358227070259168,5.7612411190232576e-05,565.5581093921818,506.9513196028255,0.3668991337190383,0.328878672078274,23.729177097851764,23.360422763394062,966.1450114922648,965.8812809382126,78.68445473695242,66.67773261410986,12322.357876831602,7,0.4074853795248546,2008-07-14
2007,43,474.2870041762666,0.5707142857142857,7.161072428330832,0.014964188183364785,50.0,10.0,9.0,9.0,108.0,186.0,0.3923115391087741,288.2870041762666,288.2870041762666,,144.1435020881333,144.1435020881333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.2870041762666,990.0,965.7342915187932,24.265708481206826,0.16162943208766947,0.02765740083525327,989.810713167077,0.14721520079331535,0.14721520079331535,0.0,0.0,23.929206447490607,23.929206447490607,0.0,0.0,,0.913685061807802,0.913685061807802,0.0,0.0,30.906792046425913,30.906792046425913,0.0,0.0,0.629466233124764,0.629466233124764,0.0,0.0,0.97,0.97,0.96,0.96,29.979588285033135,29.979588285033135,0.0,0.0,59.95917657006627,0.12639011938984865,5.777375434224422e-05,491.76619950541016,462.3337709519629,0.4023067569064204,0.3782285162889763,24.00167675349048,23.82267298441554,965.8129478977744,965.6805019692838,63.56397290728758,57.47870837792638,10073.141663771134,7,0.3331065365003682,2008-07-21
2007,44,434.2269880823113,0.6130000000000001,5.958062799552863,0.013614618511192129,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.3972912840625494,261.5127023680256,261.5127023680256,,261.5127023680256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,327.08413093945416,990.0,965.5540214463703,24.44597855362963,0.1509699010230825,0.022302540473605074,989.8267275585033,0.48437982121842227,0.0,0.0,0.0,23.7883262909145,0.0,0.0,0.0,,0.9458178421578616,0.0,0.0,0.0,57.702138464746575,0.0,0.0,0.0,1.1751963027443293,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.54809569545164,0.0,0.0,0.0,56.54809569545164,0.1303338803425923,6.0066626209576723e-05,455.356964761364,420.6273313550929,0.4305487433954961,0.3629881318208442,23.86193650339152,23.658904504984584,965.649106341426,965.492822991098,58.8360846087089,53.28907437865969,9500.080076835877,7,0.3141560871969536,2008-07-28
2007,45,405.2748993312195,0.6474285714285715,3.9835414024088727,0.009872799116563514,47.0,8.0,6.0,5.0,89.0,155.0,0.3825884713836461,250.27489933121953,250.27489933121953,,250.27489933121953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.2748993312195,990.0,965.4232186571004,24.576781342899658,0.145390332678246,0.020054979866243845,989.8345546874555,0.4434889476237379,0.0,0.0,0.0,23.967847082731417,0.0,0.0,0.0,,0.9449708226555297,0.0,0.0,0.0,55.58764135663712,0.0,0.0,0.0,1.1321311885262142,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.47588852950438,0.0,0.0,0.0,54.47588852950438,0.13439299789590056,6.046564035845996e-05,414.8228382295926,392.74254153823074,0.3946605819499995,0.3736534870199502,24.077956569658955,23.88502097584294,965.4667027720332,965.3637127076912,56.418717481582206,51.896835190866575,9151.949272956736,7,0.3026438251639132,2008-08-04
2007,46,378.89386420781585,0.6781428571428572,3.787094167425875,0.010044674027912686,47.0,8.0,6.0,5.0,89.0,155.0,0.4092443246813559,223.89386420781582,223.89386420781582,,223.89386420781582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.89386420781585,990.0,965.2944693210391,24.705530678960958,0.13607964686339002,0.014778772841563115,989.8491415802952,0.35502601638994596,0.0,0.0,0.0,24.199646242866084,0.0,0.0,0.0,,0.940587832932849,0.0,0.0,0.0,49.97738109477779,0.0,0.0,0.0,1.0178692687327453,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.97783347288224,0.0,0.0,0.0,48.97783347288224,0.12923299672196273,6.076711677170262e-05,390.5728083685417,366.2328823662496,0.423227971771778,0.3968530237613037,24.309279171055454,24.09729525174704,965.3528640418428,965.2311644118312,51.44371218283432,46.271866658354014,8228.276023444216,7,0.27209907484934576,2008-08-11
2007,47,354.6561384275254,0.705857142857143,3.0180295964240544,0.008545764554220058,47.0,8.0,6.0,5.0,89.0,155.0,0.437183117357402,199.65613842752535,199.65613842752535,,199.65613842752535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.6561384275254,990.0,965.1732806921375,24.826719307862373,0.1275254014158064,0.010238237657784342,989.8622363609264,0.2823232813208193,0.0,0.0,0.0,24.40663238746802,0.0,0.0,0.0,,0.9344614956846785,0.0,0.0,0.0,44.65662687315476,0.0,0.0,0.0,0.9095036023045775,0.0,0.0,0.0,0.9791336045498261,0.96,0.96,0.96,43.72631153867348,0.0,0.0,0.0,43.72631153867348,0.12325952893977278,6.0833878134598794e-05,361.3612223507434,345.1066751912812,0.44913648776596,0.428933683010277,24.48561070045408,24.3507278164952,965.2068061117536,965.1255333759564,45.22297801960474,41.53887923485386,7346.020338497143,7,0.2429239529926304,2008-08-18
2007,48,331.43600364313716,0.7378571428571429,2.9146630343748257,0.008767066752431985,47.0,8.0,6.0,5.0,89.0,155.0,0.4677814403194541,176.43600364313718,176.43600364313718,,176.43600364313718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.43600364313718,990.0,965.0571800182157,24.942819981784332,0.11933028223272586,0.007643600364313671,989.873026117403,0.22046657988821974,0.0,0.0,0.0,24.595379519299062,0.0,0.0,0.0,,0.9271511136198753,0.0,0.0,0.0,39.45777760666117,0.0,0.0,0.0,0.8036207251865818,0.0,0.0,0.0,0.9711753494121537,0.96,0.96,0.96,38.32215421514764,0.0,0.0,0.0,38.32215421514764,0.11559526035202754,6.0330451820998014e-05,341.0310225674728,324.70403395065745,0.4773577898436397,0.4545041059111663,24.64875949771896,24.51868258959176,965.1051551128372,965.0235201697532,40.57490152221292,36.79734518585366,6438.121908144804,7,0.21290085675082024,2008-08-25
2007,49,305.57201574169284,0.7765714285714286,4.741181480250914,0.01556283462658577,40.0,6.0,4.0,3.0,65.0,118.0,0.386566508550837,187.57201574169287,187.57201574169287,,187.57201574169287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.57201574169287,990.0,964.9298088319216,25.07019116807851,0.1193782627403679,0.008810940125145857,989.8718107971346,0.24963579843254083,0.0,0.0,0.0,24.692366166780477,0.0,0.0,0.0,,0.9309418163471666,0.0,0.0,0.0,42.285517228448796,0.0,0.0,0.0,0.8612121635121953,0.0,0.0,0.0,0.975669794084021,0.96,0.96,0.96,41.26491420379218,0.0,0.0,0.0,41.26491420379218,0.13493517094560709,6.109702822419582e-05,321.7616985683619,291.51576358890105,0.4047808548919673,0.3667310327022331,24.799089622933774,24.56158856986209,965.0088084928418,964.8660630543555,45.013298674369935,37.91691288224859,6932.505586237086,7,0.229249523354401,2008-09-01
2007,50,284.67707645898946,0.8098571428571429,2.161508977911605,0.007675418653902586,40.0,6.0,4.0,3.0,65.0,118.0,0.4146217678377087,166.67707645898943,166.67707645898943,,166.67707645898943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.67707645898943,990.0,964.838708305836,25.161291694164056,0.1120036207918287,0.0066677076458989,989.8813286715623,0.1967448318832339,0.0,0.0,0.0,24.845875533843092,0.0,0.0,0.0,,0.9237635661658327,0.0,0.0,0.0,37.51772393820607,0.0,0.0,0.0,0.7641084305133617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.392192220059876,0.0,0.0,0.0,36.392192220059876,0.12780984842225776,6.064876558723836e-05,291.51576358890105,276.3852007435198,0.4269403704777295,0.4047808548919673,24.902028464727028,24.799089622933774,964.8660630543555,964.805540802974,37.91691288224859,34.5400152820769,6113.888292970059,7,0.2021788456669993,2008-09-08
