WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2007,51,267.19339647727986,0.8432857142857143,1.7598553237486223,0.0065574071902695,40.0,6.0,4.0,3.0,65.0,118.0,0.4416905004029144,149.1933964772799,149.1933964772799,,149.1933964772799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.1933964772799,990.0,964.7687735859091,25.2312264140909,0.1058329083296593,0.004919339647727943,989.8892477520227,0.15760814391014533,0.0,0.0,0.0,24.9628660222034,0.0,0.0,0.0,,0.9169738231433399,0.0,0.0,0.0,33.49223026187399,0.0,0.0,0.0,0.682122815924114,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.48746335401778,0.0,0.0,0.0,32.48746335401778,0.12157337725995772,6.0486550479336976e-05,272.2227369901486,264.06621347727946,0.446857621223674,0.4334685680728802,24.98338158711429,24.92975770966545,964.7888909479606,964.7562648539092,33.60990943589432,31.78975192112405,5457.893843474986,7,0.18048590752232097,2008-09-15
2007,52,248.4779577250862,0.8765714285714286,2.9309021511463578,0.011680031539194544,40.0,6.0,4.0,3.0,65.0,118.0,0.47501280891559333,130.4779577250862,130.4779577250862,,130.4779577250862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.4779577250862,990.0,964.6884677619526,25.31153223804743,0.09922761432877655,0.0030477957725085427,989.8977245898988,0.12063329812420699,0.0,0.0,0.0,25.08862352982198,0.0,0.0,0.0,,0.9087740990921668,0.0,0.0,0.0,29.17551992320079,0.0,0.0,0.0,0.5942061084154947,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.300254325504763,0.0,0.0,0.0,28.300254325504763,0.11386651973314839,6.02475942009716e-05,256.64706503227126,243.54989841925496,0.4845003047255263,0.459775372787382,25.127067459563072,25.03136097088205,964.7265882601292,964.6612993905156,30.124324445080653,27.20607650061752,4754.4427266848,7,0.1572236351416931,2008-09-22
2007,53,240.03120478075203,0.887,1.759346819251462,0.00732965874523885,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,0.0,0.0,0.0,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,0.1099612720282788,6.008057222283825e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.15592887230325,25.15592887230325,964.6401872286846,964.6401872286846,26.394136604171777,26.394136604171777,1266.9185570002453,2,0.14663409224539875,2008-09-29
2008,1,212.44077911310046,0.9345714285714285,5.639799634791509,0.026085578538404885,37.0,5.0,3.0,2.0,50.0,97.0,0.45784642257838565,115.44077911310048,115.44077911310048,,115.44077911310048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.44077911310046,990.0,964.4746446746786,25.52535532532142,0.09215584639499405,0.0015440779113099856,989.9063000756938,0.09522795587660766,0.0,0.0,0.0,25.326213841085583,0.0,0.0,0.0,,0.8977620985973357,0.0,0.0,0.0,25.755836133395356,0.0,0.0,0.0,0.524558780720883,0.0,0.0,0.0,0.968805836348458,0.96,0.96,0.96,24.955534709877544,0.0,0.0,0.0,24.955534709877544,0.11715485054988138,6.000606525770426e-05,231.246483131878,200.55260733721147,0.4836636196751263,0.4194658387288065,25.4,25.18272007746405,964.5874788987912,964.4033156440232,29.28409543901836,22.14794970529609,4192.529831259428,7,0.1386418594993197,2008-10-01
2008,2,199.76795661515425,0.9572857142857142,0.5534461054242853,0.002807430692051443,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.4167261592195222,116.48224232943997,116.48224232943997,,116.48224232943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,157.48224232943997,990.0,964.4024037572917,25.597596242708246,0.0911116831441314,0.0016482242329439573,989.907240092623,0.09695981833582865,0.0,0.0,0.0,25.393967996569103,0.0,0.0,0.0,,0.8989470682022294,0.0,0.0,0.0,26.102821035969274,0.0,0.0,0.0,0.5316256830136308,0.0,0.0,0.0,0.9685700453368941,0.96,0.96,0.96,25.286973643128796,0.0,0.0,0.0,25.286973643128796,0.12662646431006516,6.023355381319239e-05,200.55260733721147,196.67848459924147,0.4836636196751263,0.3649760395084117,25.4,25.3892266970372,964.4066430308015,964.4000787793904,27.8387908191132,22.14794970529609,4248.211572045638,7,0.1404831869062711,2008-10-08
2008,3,190.91384290460334,0.9727142857142858,1.7882955935304128,0.009428038574242657,31.0,4.0,3.0,2.0,33.0,73.0,0.382575996937922,117.91384290460334,117.91384290460334,,117.91384290460334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.91384290460334,990.0,964.4181723141908,25.581827685809248,0.09055814429643716,0.0017913842904603143,989.9076504714131,0.09856494557488478,0.0,0.0,0.0,25.39091321164746,0.0,0.0,0.0,,0.9006402710813994,0.0,0.0,0.0,26.448415728863175,0.0,0.0,0.0,0.5386642714636084,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.654963256997274,0.0,0.0,0.0,25.654963256997274,0.13432257970722336,6.042791046258403e-05,196.9229017767732,184.649249799592,0.3953441461540197,0.3707034547091478,25.391547608021767,25.390048728899032,964.4307015004008,964.4061541964464,27.1081315038604,24.14718492595411,4310.033827175543,7,0.1425275736499849,2008-10-15
2008,4,182.1898996693885,0.9817142857142857,0.8801630398064618,0.004816837417893514,31.0,4.0,3.0,2.0,33.0,73.0,0.40069517770661395,109.18989966938851,109.18989966938851,,109.18989966938851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.18989966938852,990.0,964.4356202006612,25.564379799338777,0.0874791827708845,0.0009189899669388142,989.9116018272623,0.08438749606660866,0.0,0.0,0.0,25.39159413053436,0.0,0.0,0.0,,0.8933253496835104,0.0,0.0,0.0,24.289874329995826,0.0,0.0,0.0,0.4947021248471654,0.0,0.0,0.0,0.9693701237217537,0.96,0.96,0.96,23.545965359179217,0.0,0.0,0.0,23.545965359179217,0.12923442999984527,5.989983186028543e-05,184.649249799592,181.5686791602694,0.4020517213520257,0.3953441461540197,25.391630485190948,25.391547608021767,964.4368626416796,964.4307015004008,24.14718492595411,23.39294354280914,3955.7221803421085,7,0.13081091866210676,2008-10-22
2008,5,196.96169878921344,0.9615714285714285,3.447347306936215,0.017351029463076945,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3540384277044022,127.39027021778489,127.39027021778489,,127.39027021778489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,163.67598450349917,990.0,964.41828401551,25.58171598448998,0.093297654939104,0.002739027021778443,989.9039633180391,0.11548243187443498,0.0,0.0,0.0,25.37019687065469,0.0,0.0,0.0,,0.9064282481342024,0.0,0.0,0.0,28.74029222364597,0.0,0.0,0.0,0.5853420004815879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.87808345693659,0.0,0.0,0.0,27.87808345693659,0.14133916222301493,6.076630064231378e-05,208.78068094814552,187.9408001713541,0.3884201830227529,0.3209109180779071,25.39137337862437,25.30291814484292,964.4526840856888,964.4033156440232,31.19527445583214,24.935527901047696,4683.518020765347,7,0.15487824142742548,2008-10-29
2008,6,238.70946855863414,0.8931428571428571,7.897933218447707,0.0327846606444802,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2963572837037321,167.99518284434842,167.99518284434842,,167.99518284434842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.2808971300627,990.0,964.6250605430713,25.374939456928733,0.10762853044830414,0.0067995182844347996,989.8855719512674,0.20127225375250166,0.0,0.0,0.0,25.059239154443514,0.0,0.0,0.0,,0.9242405947566465,0.0,0.0,0.0,38.15932456006248,0.0,0.0,0.0,0.7771756529544293,0.0,0.0,0.0,0.9721094745977145,0.96,0.96,0.96,37.10549200208243,0.0,0.0,0.0,37.10549200208243,0.1553916360445973,6.13327608897487e-05,264.06621347727946,213.4151960906308,0.3521843963881499,0.2583203787762547,25.263565299939174,24.875674450151607,964.7562648539092,964.4804911765438,42.86206171671412,32.23492694981702,6233.722656349848,7,0.20614162223379126,2008-11-05
2008,7,266.2733402772244,0.8448571428571429,9.090117293085768,0.03480733277360403,36.0,5.0,3.0,2.0,47.0,93.0,0.34999864191718894,173.2733402772244,173.2733402772244,,173.2733402772244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.27334027722438,990.0,964.7650933611088,25.234906638891093,0.112214067553468,0.0073273340277224,989.8804585984188,0.21350527481246287,0.0,0.0,0.0,24.901859962497458,0.0,0.0,0.0,,0.9261350524718122,0.0,0.0,0.0,39.19313009967772,0.0,0.0,0.0,0.7982307555942508,0.0,0.0,0.0,0.9724820763603544,0.96,0.96,0.96,38.1232675976596,0.0,0.0,0.0,38.1232675976596,0.1429824296595692,6.109682313193826e-05,283.56829088636164,251.75288036056145,0.3694098747422673,0.327963326609283,25.00169261401875,24.78140606784652,964.8342731635454,964.7070115214424,42.21909574905517,34.76777408453492,6404.708956406812,7,0.21179593109810885,2008-11-12
2008,8,287.06250232856974,0.8061428571428572,5.001612376859531,0.01758802342554357,36.0,5.0,3.0,2.0,47.0,93.0,0.3243603115950684,194.0625023285697,194.0625023285697,,194.0625023285697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.0625023285697,990.0,964.8482500093143,25.151749990685744,0.11955137373045198,0.009579893093293958,989.8708687331763,0.26714986133613944,0.0,0.0,0.0,24.75546886252585,0.0,0.0,0.0,,0.9330517323521776,0.0,0.0,0.0,43.96018688033428,0.0,0.0,0.0,0.8953194883978467,0.0,0.0,0.0,0.9778158330980344,0.96,0.96,0.96,42.991093142701494,0.0,0.0,0.0,42.991093142701494,0.14966033812064064,6.152712255096925e-05,299.0775001152962,271.29169628263355,0.342804447295401,0.3109561901652513,24.86808954654865,24.668214777442987,964.8963100004612,964.7851667851304,45.75767958337809,39.23526111974591,7222.503647973851,7,0.23883940634834164,2008-11-19
2008,9,325.80831022713994,0.7460000000000001,7.88037174893306,0.023771275355193102,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.295390220907011,229.66545308428286,229.66545308428286,,229.66545308428286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,274.5225959414257,990.0,965.0290415511356,24.970958448864312,0.13241930450463707,0.015933090616856528,989.8516476048784,0.37471829620143254,0.0,0.0,0.0,24.447887757541388,0.0,0.0,0.0,,0.9416217648169193,0.0,0.0,0.0,51.8399096677267,0.0,0.0,0.0,1.055802640890564,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.803111474372166,0.0,0.0,0.0,50.803111474372166,0.1558889539415395,6.145709194208408e-05,354.2401023578276,301.7344992665246,0.3082179870915335,0.2768271170754701,24.646571566797864,24.22535968597428,965.1712005117892,964.9086724963328,55.07150477002004,46.33937678908673,8534.922727694524,7,0.2822395081909565,2008-11-26
2008,10,444.01078026258244,0.6037142857142858,18.189522995086488,0.04253536889752901,38.0,5.0,4.0,3.0,54.0,104.0,0.23574180467158312,340.01078026258244,340.01078026258244,,170.00539013129122,170.00539013129122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.01078026258244,990.0,965.5967422009297,24.40325779907034,0.17211987490298197,0.038002156052516466,989.7898779690444,0.20664442834684235,0.20664442834684235,0.0,0.0,23.98649133976798,23.98649133976798,0.0,0.0,,0.92385971371323,0.92385971371323,0.0,0.0,36.93637421163281,36.93637421163281,0.0,0.0,0.7522683138825418,0.7522683138825418,0.0,0.0,0.9709570793898655,0.9709570793898655,0.96,0.96,35.86743926218518,35.86743926218518,0.0,0.0,71.73487852437034,0.16125429684110637,5.861113716673165e-05,481.566763323433,381.71165647276456,0.2724569664993201,0.2159617480290076,24.37928649838956,23.7498978705916,965.7670504349554,965.3085582823638,79.65490623094783,58.72438285303485,12051.45959209422,7,0.3985271029131686,2008-12-03
2008,11,496.95128900237916,0.5521428571428572,7.875691278566161,0.015231067129107842,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2336463842890812,380.95128900237916,380.95128900237916,,190.47564450118958,190.47564450118958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,433.95128900237916,990.0,965.8362808005106,24.16371919948933,0.18868663685228942,0.0461902578004758,989.7651231053472,0.2573005927136898,0.2573005927136898,0.0,0.0,23.671541712122885,23.671541712122885,0.0,0.0,,0.9309408075652179,0.9309408075652179,0.0,0.0,41.15984568922476,41.15984568922476,0.0,0.0,0.8382860629170011,0.8382860629170011,0.0,0.0,0.9735872129381704,0.9735872129381704,0.96,0.96,40.07915133446735,40.07915133446735,0.0,0.0,80.1583026689347,0.16124740328829446,5.844535609257235e-05,536.6966022733961,481.566763323433,0.2450335218021433,0.2159617480290076,23.773531058312333,23.41868090392346,966.0151347102302,965.7670504349554,88.23855115391977,76.33542935704352,13466.594848381032,7,0.445323903716304,2008-12-10
2008,12,567.5572461822804,0.5018571428571429,6.232356550143355,0.011046143784578471,42.0,7.0,5.0,3.0,61.0,118.0,0.20794529414842255,449.5572461822804,449.5572461822804,,224.7786230911402,224.7786230911402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,503.55724618228044,990.0,966.1540076078202,23.84599239217979,0.21364779681745277,0.05991144923645603,989.7264407539461,0.357538869859717,0.357538869859717,0.0,0.0,23.214894276266165,23.214894276266165,0.0,0.0,,0.9397627637366893,0.9397627637366893,0.0,0.0,48.09145698437525,48.09145698437525,0.0,0.0,0.9794594090504123,0.9794594090504123,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.12962784468774,47.12962784468774,0.0,0.0,94.25925568937548,0.1660741566517128,5.824336342050722e-05,580.3230981243996,553.7256467564458,0.2131019227503866,0.20333500489878,23.306900826034813,23.128129004927317,966.2114539415596,966.091765410404,96.7014580593199,91.57859719660964,15835.554955815081,7,0.5236625316076415,2008-12-17
2008,13,609.1728860985004,0.48,8.356270450162583,0.013596813065543957,42.0,7.0,5.0,3.0,61.0,118.0,0.19391115123504604,491.17288609850044,491.17288609850044,,245.58644304925022,245.58644304925022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,545.1728860985005,990.0,966.334457702848,23.665542297152147,0.2363376033666126,0.06929638566154327,989.6943660109719,0.4273408559243572,0.4273408559243572,0.0,0.0,22.932567452199653,22.932567452199653,0.0,0.0,,0.9430951386647975,0.9430951386647975,0.0,0.0,52.07953905620299,52.07953905620299,0.0,0.0,1.0606830765010793,1.0606830765010793,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.03794827507893,51.03794827507893,0.0,0.0,102.07589655015786,0.16754720327395015,5.773874445976726e-05,638.8169912755377,586.5300420928967,0.2011832157461948,0.1847164393113389,23.08524963503368,22.73350974811466,966.455267965102,966.239385189418,107.48769571327033,97.8774934787128,17148.750620426523,7,0.5670883141675438,2008-12-24
2008,14,685.2219053140401,0.44457142857142856,11.800863997505255,0.0171497610483583,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1985308287727194,549.2219053140401,549.2219053140401,,233.96112089944867,233.96112089944867,81.29966351514274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,607.5076195997544,990.0,966.6408876212562,23.359112378743898,0.27176181856362575,0.08968876212561602,989.6385494193108,0.39778457702305453,0.39778457702305453,0.1091788237711322,0.0,22.599877221031612,22.599877221031612,9.699324363395755,0.0,,0.9382202690900526,0.9382202690900526,0.3984017621546848,0.0,48.70165066448964,48.70165066448964,16.77337788182583,0.0,0.991886978910176,0.991886978910176,0.3416166574709945,0.0,0.9759707712309771,0.9759707712309771,0.9645421998024056,0.96,47.57010943016052,47.57010943016052,16.28040210314999,0.0,111.42062096347104,0.1626555200076465,5.6375762591461124e-05,721.4230392580745,657.6800383444725,0.2113489719862777,0.1794185517581351,22.740197978545517,22.45702502859645,966.7856921570324,966.5307201533778,116.49855315076746,106.6842184604429,18718.664321863132,7,0.6190034497970612,2008-12-31
2008,15,769.7185574959112,0.4084285714285714,14.091196144261678,0.018091900474078555,46.0,7.0,6.0,4.0,76.0,139.0,0.1808658637528196,630.7185574959112,630.7185574959112,,210.23951916530373,210.23951916530373,210.23951916530373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,689.7185574959112,990.0,966.9788742299835,23.021125770016397,0.3184814849840035,0.11906377713327897,989.5624547378828,0.31344935394753026,0.31344935394753026,0.31344935394753026,0.0,22.270131153951585,22.270131153951585,22.270131153951585,0.0,,0.9352607643256514,0.9352607643256514,0.9352607643256514,0.0,42.932368381264986,42.932368381264986,42.932368381264986,0.0,0.8743863214106921,0.8743863214106921,0.8743863214106921,0.0,0.9767944395025009,0.9767944395025009,0.9767944395025009,0.96,41.94119817514578,41.94119817514578,41.94119817514578,0.0,125.82359452543734,0.16342820358290516,5.542162489245308e-05,820.0614122679062,730.838355832333,0.1901925355870197,0.1694995007942039,22.498142519636293,21.973739177822598,967.1802456490716,966.8233534233292,135.0557884314928,118.3581269868186,21138.363880273475,7,0.6990199695857631,2009-01-07
2008,16,907.451446583613,0.359,20.648999155802294,0.022901146532012157,46.0,7.0,6.0,4.0,76.0,139.0,0.1535226263931297,768.451446583613,768.451446583613,,246.32185830931718,246.32185830931718,246.32185830931718,29.485871655661516,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,827.451446583613,990.0,967.5298057863345,22.470194213665586,0.41360957553042665,0.17591045397840563,989.4104799704911,0.43208639897047346,0.43208639897047346,0.43208639897047346,0.04305989123907341,21.448587785186305,21.448587785186305,21.448587785186305,3.0378514726726062,,0.9407130683976301,0.9407130683976301,0.9407130683976301,0.13337364489769651,48.738582785786626,48.738582785786626,48.738582785786626,5.740970387106654,0.9926391606066522,0.9926391606066522,0.9926391606066522,0.11692404047060397,0.9788352611899176,0.9788352611899176,0.9788352611899176,0.9616924040470604,47.71700401294912,47.71700401294912,47.71700401294912,5.57934386224274,148.73035590109006,0.16393706845216502,5.380346389814618e-05,964.6044063585224,838.3130724874176,0.1658091762634254,0.144100523576021,21.865108423360294,21.11721731163481,967.758417625434,967.2532522899496,156.22162814279673,138.13097901013575,24986.699791383136,7,0.8262797550060561,2009-01-14
2008,17,1054.6086549535994,0.3165714285714286,19.20209684339995,0.018404769458634528,46.0,7.0,6.0,4.0,76.0,139.0,0.13194841811332406,915.6086549535994,915.6086549535994,,228.90216373839988,228.90216373839988,228.90216373839988,228.90216373839988,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,974.6086549535995,990.0,968.0703904175012,21.929609582498806,0.5470744122926362,0.28248692396287955,989.1704386637446,0.37119011514085,0.37119011514085,0.37119011514085,0.37119011514085,20.728858131102452,20.728858131102452,20.728858131102452,20.728858131102452,,0.9374724976992858,0.9374724976992858,0.9374724976992858,0.9374724976992858,43.609589037030595,43.609589037030595,43.609589037030595,43.609589037030595,0.888179002790847,0.888179002790847,0.888179002790847,0.888179002790847,0.9782920819841795,0.9782920819841795,0.9782920819841795,0.9782920819841795,42.665632370509385,42.665632370509385,42.665632370509385,42.665632370509385,170.66252948203757,0.16183035222048364,5.178754239959821e-05,1099.019084262322,989.8995991176027,0.1404182809285959,0.1264764206467796,21.101642477783763,20.475654925434394,968.211202836253,967.8595983964703,177.39911560214796,160.3063471466166,28671.304952982307,7,0.9481251637890975,2009-01-21
2008,18,1142.4996354186808,0.28900000000000003,12.195222231425305,0.010611117622392459,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13016756122756715,993.6424925615378,993.6424925615378,,248.41062314038444,248.41062314038444,248.41062314038444,248.41062314038444,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1054.785349704395,990.0,968.3478559970301,21.652144002969862,0.6324345975711951,0.3473009826627716,989.0202644197661,0.43663528382625977,0.43663528382625977,0.43663528382625977,0.43663528382625977,20.235773138909675,20.235773138909675,20.235773138909675,20.235773138909675,,0.9395791513927569,0.9395791513927569,0.9395791513927569,0.9395791513927569,46.31438801921845,46.31438801921845,46.31438801921845,46.31438801921845,0.943266558436221,0.943266558436221,0.943266558436221,0.943266558436221,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.38810025883408,45.38810025883408,45.38810025883408,45.38810025883408,181.55240103533632,0.15895340400136818,5.0759264285578224e-05,1184.385639882299,1110.6125841001171,0.1415671996238505,0.1225651856128542,20.4093647920756,20.00079265075439,968.4794977253443,968.2476395500288,184.66306493802904,179.02811166308652,30500.803373936502,7,1.0086244501963129,2009-01-28
2008,19,1262.6446522670883,0.26457142857142857,24.96316571679842,0.019427482251011645,49.0,8.0,7.0,5.0,93.0,162.0,0.12856713801342537,1100.6446522670883,1074.7356915531159,,268.68392288827897,268.68392288827897,268.68392288827897,268.68392288827897,25.90896071397242,7.836660956695362,1.279454850072712,1.119522993813623,0.799659281295445,14.873662632095277,56.83666095669536,9.279454850072712,8.119522993813623,5.799659281295445,107.87366263209528,1148.9713303536976,990.0,968.7255692562604,21.27443074373954,0.7702421168901097,0.4471563990190507,988.782601484091,0.5109851752175549,0.5109851752175549,0.5109851752175549,0.5109851752175549,19.546047052612835,19.546047052612835,19.546047052612835,19.546047052612835,,0.938714307229047,0.938714307229047,0.938714307229047,0.938714307229047,48.328850296761196,48.328850296761196,48.328850296761196,48.328850296761196,0.9842943033963583,0.9842943033963583,0.9842943033963583,0.9842943033963583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36227329082597,47.36227329082597,47.36227329082597,47.36227329082597,189.44909316330387,0.15029805808971583,4.8984697910086416e-05,1359.127799899888,1191.3815919532592,0.1359765847434343,0.1191940890414667,19.9530570667778,19.10711240986199,969.0294898150612,968.5014850032816,192.33442914036368,185.4808491238205,31827.447651435054,7,1.052494962018355,2009-02-04
2008,20,1483.0965549254238,0.233,33.77460245179957,0.02262009423678361,49.0,8.0,7.0,5.0,93.0,162.0,0.1094218749303345,1321.0965549254238,1100.0,,275.0,275.0,275.0,275.0,221.0965549254238,49.391086692534486,9.146851063116227,9.553554842456583,6.823967744611845,146.18109458270465,98.3910866925345,17.146851063116227,16.55355484245658,11.823967744611846,239.18109458270465,1232.0914925981072,990.0,969.4300042543745,20.569995745625533,0.8993602048030878,0.48,988.620639795197,0.5349,0.5349,0.5349,0.5349,18.65573554082241,18.65573554082241,18.65573554082241,18.65573554082241,,0.9359855669535906,0.9359855669535906,0.9359855669535906,0.9359855669535906,47.09301957162738,47.09301957162738,47.09301957162738,47.09301957162738,0.959124634860028,0.959124634860028,0.959124634860028,0.959124634860028,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.15115918019483,46.15115918019483,46.15115918019483,46.15115918019483,184.60463672077933,0.12475327570355503,4.66173325052473e-05,1595.550017062485,1399.9866758125604,0.1157153870096472,0.1015323858654415,18.951451716839408,18.27478757043729,969.7933154397404,969.1614954141636,187.7159158288948,180.60168686566408,31013.578969090926,7,1.0255813151154407,2009-02-11
2008,21,1866.0592239832456,0.1902857142857143,72.97399892652253,0.0387382799443031,49.0,8.0,7.0,5.0,93.0,162.0,0.0874220008897019,1704.0592239832456,1100.0,,275.0,275.0,275.0,275.0,604.0592239832456,50.999999999999986,10.0,17.751686625974532,18.64380320935943,506.66373414791167,100.0,18.0,24.751686625974536,23.64380320935943,599.6637341479117,1242.7516866259746,990.0,970.6548539585981,19.345146041401904,0.9256461978651365,0.48,988.5943538021348,0.5349,0.5349,0.5349,0.5349,17.404599843536804,17.404599843536804,17.404599843536804,17.404599843536804,,0.9308323904865453,0.9308323904865453,0.9308323904865453,0.9308323904865453,43.695664106708136,43.695664106708136,43.695664106708136,43.695664106708136,0.8899320591997585,0.8899320591997585,0.8899320591997585,0.8899320591997585,0.9781999797957556,0.9781999797957556,0.9781999797957556,0.9781999797957556,42.745416025703456,42.745416025703456,42.745416025703456,42.745416025703456,170.98166410281382,0.09251737035632002,4.3177187904750967e-05,2106.3680095481427,1638.344661979303,0.0988802928709066,0.0769096374734404,18.131738028274636,16.702060219606885,971.3567503678748,969.9315750617792,179.10161499915537,162.9140180498038,28724.919569272723,7,0.9498981339045213,2009-02-18
2008,22,2448.4891980107864,0.1305714285714286,87.27283337099288,0.0356942490655716,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07905376162091766,2253.4891980107864,1100.0,,275.0,275.0,275.0,275.0,1153.4891980107866,46.714285714285715,8.714285714285712,15.857142857142858,47.075521129636854,1035.1279625954353,100.0,18.0,25.0,55.504092558208285,1149.9851054525782,1243.0,990.0,972.1825601331295,17.81743986687049,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.876250454352212,15.876250454352212,15.876250454352212,15.876250454352212,,0.9217081989859982,0.9217081989859982,0.9217081989859982,0.9217081989859982,39.46955538169917,39.46955538169917,39.46955538169917,39.46955538169917,0.8038605984052783,0.8038605984052783,0.8038605984052783,0.8038605984052783,0.971361745715795,0.971361745715795,0.971361745715795,0.971361745715795,38.340989830763924,38.340989830763924,38.340989830763924,38.340989830763924,153.3639593230557,0.06314467840361616,3.87282725563272e-05,2717.277843145093,2179.589442347936,0.0932708107243347,0.066564717240963,16.525318830090093,15.227450276441791,972.83136031104,971.5334917573916,160.8751924595991,145.88994048940845,25765.145166273353,7,0.8520219962391982,2009-02-25
2008,23,3290.3859148015845,0.07185714285714286,174.1766232352313,0.051387506035180656,59.0,11.0,12.0,13.0,144.0,239.0,0.07366197880637679,3051.3859148015845,1100.0,,275.0,275.0,275.0,275.0,1951.3859148015847,41.00000000000001,7.000000000000002,12.999999999999998,67.0,1823.3859148015847,100.0,18.0,25.0,80.0,1967.3859148015847,1243.0,990.0,974.1454116059607,15.854588394039265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.913398981520986,13.913398981520986,13.913398981520986,13.913398981520986,,0.8984288537943199,0.8984288537943199,0.8984288537943199,0.8984288537943199,33.74328625426449,33.74328625426449,33.74328625426449,33.74328625426449,0.6872359725919448,0.6872359725919448,0.6872359725919448,0.6872359725919448,0.97,0.97,0.97,0.97,32.73098766663655,32.73098766663655,32.73098766663655,32.73098766663655,130.9239506665462,0.040711168360845394,3.306160370367328e-05,3936.514205791712,2801.959149720212,0.085297460537162,0.0607136129849002,15.023047122639802,12.513340008542166,975.5454705789396,973.035763464842,143.58939661055504,114.58035147575092,21995.223711979765,7,0.7273552814808123,2009-03-04
2008,24,5077.532034578246,0.016428571428571428,238.4334245629469,0.04867093662658377,59.0,11.0,12.0,13.0,144.0,239.0,0.04736016358495223,4838.532034578246,785.7142857142857,,275.0,275.0,275.0,275.0,4052.8177488639603,355.2857142857143,7.0,13.0,67.0,3610.5320345782457,414.2857142857143,18.0,25.0,80.0,3754.5320345782457,1243.0,990.0216709575598,977.587908383321,12.433762574238747,0.9181941883457053,0.48,988.623476769214,0.5349,0.5349,0.5349,0.5349,10.500668385893041,10.500668385893041,10.500668385893041,10.500668385893041,1.0,0.7558074834671223,0.7558074834671223,0.7558074834671223,0.7558074834671223,21.481332109110433,21.481332109110433,21.481332109110433,21.481332109110433,0.4375016722833082,0.4375016722833082,0.4375016722833082,0.4375016722833082,0.9640703579204909,0.9640703579204909,0.9640703579204909,0.9640703579204909,20.720119982689546,20.720119982689546,20.720119982689546,20.720119982689546,82.8804799307582,0.016585469418547986,inf,5605.54817773234,4493.143066687026,0.0531921633593172,0.0426363296545039,11.476358775444504,9.692869794881853,978.4425441937078,976.5824518120372,99.1986122423518,70.03282083400627,13923.920628367378,7,0.46044711072643446,2009-03-11
2008,25,5749.920292447755,0.008,36.096358154335704,0.0062892172607159,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.04910959118309956,5467.491721019183,0.0,,275.0,275.0,275.0,275.0,5467.491721019183,1135.857142857143,5.285714285714286,10.142857142857142,62.42857142857143,4253.777435304897,1200.0,18.0,25.0,80.0,4426.920292447755,1243.0,990.0675087692181,978.6648772503695,11.402631518848564,0.9010713934746672,0.48,988.6864373757434,0.5349,0.5349,0.5349,0.5349,9.486660125373865,9.486660125373865,9.486660125373865,9.486660125373865,1.0,0.6828221263990452,0.6828221263990452,0.6828221263990452,0.6828221263990452,17.47040295477525,17.47040295477525,17.47040295477525,17.47040295477525,0.3558126874699643,0.3558126874699643,0.3558126874699643,0.3558126874699643,0.96,0.96,0.96,0.96,16.771586836584238,16.771586836584238,16.771586836584238,16.771586836584238,67.08634734633695,0.011668394712057658,inf,5796.211608335895,5687.283313593033,0.054933551460202,0.0412338292922706,9.576125814326922,9.420541284008998,978.7361658768372,978.5684163029332,68.35598542307423,66.15285256817504,11270.506354184607,7,0.37270192970187194,2009-03-18
2008,26,5597.190476219628,0.009285714285714286,37.2537458915128,0.006673911024888915,68.0,14.0,17.0,21.0,195.0,315.0,0.0562904462806333,5282.190476219628,0.0,,275.0,275.0,275.0,275.0,5282.190476219628,1132.0,4.0,8.0,59.0,4079.1904762196286,1200.0,18.0,25.0,80.0,4274.190476219629,1243.0,990.0550907660501,978.4296733333782,11.625417432671806,0.9057101603193729,0.48,988.6693806057307,0.5349,0.5349,0.5349,0.5349,9.704807272352427,9.704807272352427,9.704807272352427,9.704807272352427,1.0,0.6985237217760502,0.6985237217760502,0.6985237217760502,0.6985237217760502,18.285354179778576,18.285354179778576,18.285354179778576,18.285354179778576,0.37241047209325,0.37241047209325,0.37241047209325,0.37241047209325,0.96,0.96,0.96,0.96,17.553940012587432,17.553940012587432,17.553940012587432,17.553940012587432,70.21576005034973,0.012552028949611512,inf,5713.61938171299,5473.42431061851,0.0575508095341514,0.0551314287766855,9.881585039687812,9.538509464979477,978.608973847838,978.2390734383524,72.78637435315483,67.82001660627243,11796.247688458754,7,0.39008755583527627,2009-03-25
2008,27,5383.777872290934,0.011857142857142856,30.031797221128077,0.005618673793624728,84.0,14.0,20.0,27.0,219.0,364.0,0.06761928887964945,5019.777872290934,471.42857142857144,,275.0,275.0,275.0,275.0,4548.349300862363,644.5714285714286,4.0,5.0,53.0,3841.7778722909343,728.5714285714286,18.0,25.0,80.0,4060.7778722909343,1243.0,990.0377388274625,978.1010179233281,11.936720904134356,0.9121920073862853,0.48,988.6455468200762,0.5349,0.5349,0.5349,0.5349,10.009628896748065,10.009628896748065,10.009628896748065,10.009628896748065,1.0,0.720463893236977,0.720463893236977,0.720463893236977,0.720463893236977,19.450667851652135,19.450667851652135,19.450667851652135,19.450667851652135,0.3961439480988215,0.3961439480988215,0.3961439480988215,0.3961439480988215,0.9601644818955452,0.9601644818955452,0.9601644818955452,0.9601644818955452,18.675941694898597,18.675941694898597,18.675941694898597,18.675941694898597,74.70376677959439,0.013880342506547886,inf,5453.378250845156,5263.201730070614,0.0691594239909775,0.0667476164785723,10.18185028788593,9.910217240365562,978.2082025063016,977.9153306643088,77.3563891931149,73.20878702188224,12550.232818971857,7,0.41502092655330214,2009-04-01
2008,28,4888.39897637801,0.018857142857142857,102.88524959462873,0.021267876068106813,84.0,14.0,20.0,27.0,219.0,364.0,0.07462889680249973,4524.398976378009,1100.0,,275.0,275.0,275.0,275.0,3424.398976378009,16.0,3.999999999999996,5.0,53.0,3346.398976378009,100.0,18.0,25.0,80.0,3565.398976378009,1243.0,990.0071320185699,977.2903215400277,12.716810478542161,0.9236252344834057,0.48,988.6035067840864,0.5349,0.5349,0.5349,0.5349,10.778285244058768,10.778285244058768,10.778285244058768,10.778285244058768,,0.775789535202055,0.775789535202055,0.775789535202055,0.775789535202055,22.580925099800762,22.580925099800762,22.580925099800762,22.580925099800762,0.4598966415438036,0.4598966415438036,0.4598966415438036,0.4598966415438036,0.9658116852735238,0.9658116852735238,0.9658116852735238,0.9658116852735238,21.81400692231191,21.81400692231191,21.81400692231191,21.81400692231191,87.25602768924766,0.017954361570647285,2.203435042657769e-05,5204.988399960448,4543.004982908213,0.0801231786822705,0.0699329128193188,11.385111468759751,10.264997588087674,977.825682135939,976.673699118722,97.6274480443959,78.67995985313063,14659.012651793606,7,0.4847557093847092,2009-04-08
2008,29,4242.130866319868,0.03157142857142857,75.49049337026183,0.01784233979038344,82.0,14.0,19.714285714285715,26.714285714285715,211.71428571428572,354.14285714285717,0.0834616033027454,3887.9880091770106,1100.0,,275.0,275.0,275.0,275.0,2787.9880091770106,18.0,4.000000000000002,5.285714285714286,53.285714285714285,2707.416580605582,100.0,18.0,25.0,80.0,2919.130866319868,1243.0,990.0,976.1230994853652,13.87690051463468,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.935711102116402,11.935711102116402,11.935711102116402,11.935711102116402,,0.8547781923382424,0.8547781923382424,0.8547781923382424,0.8547781923382424,27.526208266461335,27.526208266461335,27.526208266461335,27.526208266461335,0.560615239642797,0.560615239642797,0.560615239642797,0.560615239642797,0.97,0.97,0.97,0.97,26.700422018467492,26.700422018467492,26.700422018467492,26.700422018467492,106.80168807386997,0.0252453777520081,2.6970123250977266e-05,4486.476932145383,4014.5715293163794,0.0891798591763811,0.073482312581994,12.352144688832816,11.488557801655697,976.570252785826,975.7066658986488,112.64461241801403,99.40961464453804,17942.683596410156,7,0.5933427115214999,2009-04-15
2008,30,3786.8516936483647,0.045,60.58951045008488,0.016105920461664956,70.0,14.0,18.0,25.0,168.0,295.0,0.07798075254196166,3491.8516936483647,1100.0,,275.0,275.0,275.0,275.0,2391.8516936483647,30.0,4.0,7.0,55.0,2295.851693648365,100.0,18.0,25.0,80.0,2463.8516936483647,1243.0,990.0,975.2283285889215,14.7716714110785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.830481998560222,12.830481998560222,12.830481998560222,12.830481998560222,,0.8817902657381985,0.8817902657381985,0.8817902657381985,0.8817902657381985,30.516240512807,30.516240512807,30.516240512807,30.516240512807,0.6215120267374133,0.6215120267374133,0.6215120267374133,0.6215120267374133,0.97,0.97,0.97,0.97,29.600753297422788,29.600753297422788,29.600753297422788,29.600753297422788,118.40301318969115,0.03132482335275873,2.9899750805477563e-05,3936.514205791712,3590.4449561657857,0.0821625184626221,0.0749393967805254,13.246677227987554,12.513340008542166,975.5454705789396,974.8121333594942,123.33852060936226,114.58035147575092,19891.706215868115,7,0.6577945177205065,2009-04-22
2008,31,3254.132972548485,0.07114285714285715,81.97767531904206,0.02549235153459606,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09691374440466219,2940.5615439770563,1100.0,,275.0,275.0,275.0,275.0,1840.5615439770565,33.57142857142856,4.0,7.714285714285713,56.42857142857143,1738.8472582627708,100.0,18.0,25.0,80.0,1931.132972548485,1243.0,990.0,974.0859081094868,15.914091890513175,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.972902477994896,13.972902477994896,13.972902477994896,13.972902477994896,,0.9005661566401182,0.9005661566401182,0.9005661566401182,0.9005661566401182,33.944656507536244,33.944656507536244,33.944656507536244,33.944656507536244,0.6913371997461556,0.6913371997461556,0.6913371997461556,0.6913371997461556,0.97,0.97,0.97,0.97,32.926316812310155,32.926316812310155,32.926316812310155,32.926316812310155,131.70526724924062,0.04073253755431521,3.325890587102036e-05,3524.628422363977,3016.601228932492,0.1064111480567137,0.0836967659138783,14.504945552127417,13.386145597234297,974.6726649902474,973.5538650353544,137.76309580980984,124.95406768249988,22126.484897872422,7,0.7316959291624479,2009-04-29
2008,32,2916.726927859297,0.093,37.99880615340258,0.013334874355518686,65.0,14.0,17.0,23.0,202.0,321.0,0.1101756774357159,2595.726927859297,1100.0,,275.0,275.0,275.0,275.0,1495.726927859297,35.0,4.000000000000001,8.0,57.0,1391.726927859297,100.0,18.0,25.0,80.0,1593.726927859297,1243.0,990.0,973.3127891362121,16.6872108637879,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.746021451269625,14.746021451269625,14.746021451269625,14.746021451269625,,0.9103153893629408,0.9103153893629408,0.9103153893629408,0.9103153893629408,36.20405823475884,36.20405823475884,36.20405823475884,36.20405823475884,0.7373535282028276,0.7373535282028276,0.7373535282028276,0.7373535282028276,0.97,0.97,0.97,0.97,35.11793648771607,35.11793648771607,35.11793648771607,35.11793648771607,140.4717459508643,0.048243412045036536,3.547266311890512e-05,3016.601228932492,2750.609585858673,0.1167014038089275,0.1064111480567137,15.146994345753903,14.504945552127417,973.5538650353544,972.9118162417278,144.98330300778068,137.76309580980984,23599.2533197452,7,0.7803985886159127,2009-05-06
2008,33,2575.537430607129,0.11885714285714287,46.83959242524387,0.01830320045680121,65.0,14.0,17.0,23.0,202.0,321.0,0.12481422889665121,2254.537430607129,1100.0,,275.0,275.0,275.0,275.0,1154.537430607129,34.99999999999999,4.000000000000002,8.0,57.0,1050.537430607129,100.0,18.0,25.0,80.0,1252.5374306071292,1243.0,990.0,972.4892282807758,17.51077171922418,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.569582306705906,15.569582306705906,15.569582306705906,15.569582306705906,,0.9192210515664179,0.9192210515664179,0.9192210515664179,0.9192210515664179,38.599904377081316,38.599904377081316,38.599904377081316,38.599904377081316,0.7861487653173385,0.7861487653173385,0.7861487653173385,0.7861487653173385,0.9701168637840726,0.9701168637840726,0.9701168637840726,0.9701168637840726,37.446544568489855,37.446544568489855,37.446544568489855,37.446544568489855,149.78617827395942,0.058281314804053116,3.7824792493424104e-05,2711.725889886568,2422.732438881966,0.132495027039855,0.1183747963601982,15.9384219419046,15.240851542927992,972.8179590445536,972.1203886455772,154.09421592135612,146.04109613684372,25164.077950025185,7,0.8321454348553302,2009-05-13
2008,34,2288.0769401908474,0.14542857142857143,39.86539589136685,0.017814262646085415,65.0,14.0,17.0,23.0,202.0,321.0,0.14042844695075068,1967.0769401908474,1100.0,,275.0,275.0,275.0,275.0,867.0769401908475,35.00000000000001,4.0,7.999999999999998,56.25434684280158,763.8225933480459,100.0,18.0,25.0,79.2543468428016,965.822593348046,1243.0,990.0,971.7953581314952,18.204641868504805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.263452455986528,16.263452455986528,16.263452455986528,16.263452455986528,,0.925116993230813,0.925116993230813,0.925116993230813,0.925116993230813,40.57746676166447,40.57746676166447,40.57746676166447,40.57746676166447,0.8264249849626164,0.8264249849626164,0.8264249849626164,0.8264249849626164,0.9726424984962616,0.9726424984962616,0.9726424984962616,0.9726424984962616,39.46780052716867,39.46780052716867,39.46780052716867,39.46780052716867,157.87120210867465,0.0690910314342038,3.986646517895825e-05,2382.708424038313,2143.674667642398,0.1497428713625813,0.1347206383968525,16.612009665586235,16.035031632906446,972.0237789545752,971.4468009218956,161.8743113064441,155.25766259212037,26522.361954257343,7,0.8770622339370815,2009-05-20
2008,35,2079.7765544177373,0.16828571428571423,30.1982553301985,0.014548770159146015,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14535214442974728,1777.0622687034515,1100.0,,275.0,275.0,275.0,275.0,677.0622687034514,35.857142857142854,4.571428571428571,8.857142857142858,46.73211174677197,581.0444426709652,100.0,18.0,25.0,67.73211174677196,769.0444426709652,1243.0,990.0,971.2925640968705,18.707435903129586,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.76624649061131,16.76624649061131,16.76624649061131,16.76624649061131,,0.9276209075232443,0.9276209075232443,0.9276209075232443,0.9276209075232443,41.944895655398675,41.944895655398675,41.944895655398675,41.944895655398675,0.8542748605987509,0.8542748605987509,0.8542748605987509,0.8542748605987509,0.9754274860598751,0.9754274860598751,0.9754274860598751,0.9754274860598751,40.91435120344475,40.91435120344475,40.91435120344475,40.91435120344475,163.657404813779,0.07873146028349741,4.1327627478227024e-05,2122.6951751857887,2011.441429347925,0.1540959347023162,0.1266633628533223,16.931193344228056,16.662649819791902,971.3961607676898,971.1276172432536,165.5681423025075,162.4587587330554,27494.444008714876,7,0.9092078045209946,2009-05-27
2008,36,1830.7209471939398,0.19342857142857145,46.489443244415234,0.025623446330788613,62.0,12.0,14.0,16.0,153.0,257.0,0.1407606149038719,1573.7209471939398,1100.0,,275.0,275.0,275.0,275.0,473.72094719393954,38.0,5.999999999999999,11.0,29.49235468911686,389.2285925048227,100.0,18.0,25.0,45.49235468911686,542.2285925048227,1243.0,990.0,970.5530984447804,19.446901555219547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.50571214270127,17.50571214270127,17.50571214270127,17.50571214270127,,0.931381831852771,0.931381831852771,0.931381831852771,0.931381831852771,43.973572027326995,43.973572027326995,43.973572027326995,43.973572027326995,0.895592098316232,0.895592098316232,0.895592098316232,0.895592098316232,0.9790403640110743,0.9790403640110743,0.9790403640110743,0.9790403640110743,43.05275490164552,43.05275490164552,43.05275490164552,43.05275490164552,172.21101960658208,0.09442009747138591,4.3487631213783355e-05,1971.7538355439103,1686.0153266370185,0.1524304055483414,0.1303408140342764,17.973222609115957,17.050067426493676,971.008743160988,970.0855879783658,177.43085419919674,166.95149193999163,28931.45129390579,7,0.9567278867032338,2009-06-03
2008,37,1515.1045465826303,0.22885714285714287,40.86123583206544,0.026938894157152418,62.0,12.0,14.0,16.0,153.0,257.0,0.1700641197208271,1258.1045465826303,1100.0,,275.0,275.0,275.0,275.0,158.1045465826303,30.357517583582354,5.101455016177229,7.746342160963079,9.84308461214819,105.05614720975946,92.35751758358235,17.10145501617723,21.746342160963078,25.843084612148193,258.05614720975944,1231.2053147607226,990.0,969.5334146889593,20.466585311040717,0.9013813163298873,0.48,988.6186186836701,0.5349,0.5349,0.5349,0.5349,18.55030399471084,18.55030399471084,18.55030399471084,18.55030399471084,,0.9356534575833392,0.9356534575833392,0.9356534575833392,0.9356534575833392,46.810517177039536,46.810517177039536,46.810517177039536,46.810517177039536,0.9533710219356321,0.9533710219356321,0.9533710219356321,0.9533710219356321,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.87430683349874,45.87430683349874,45.87430683349874,45.87430683349874,183.49722733399497,0.12152263545114683,4.633768367020076e-05,1638.344661979303,1399.9866758125604,0.1835731756881441,0.1568656498013765,18.974597276173306,18.12723552570241,969.9315750617792,969.1614954141636,187.95980019318853,179.05442217014416,30827.534192111158,7,1.0194290407444166,2009-06-10
2008,38,1243.2982919986748,0.2682857142857143,36.52197210093426,0.029280139097036584,62.0,12.0,14.0,16.0,153.0,257.0,0.20734713786901118,986.2982919986747,985.9943205844049,,246.49858014610123,246.49858014610123,246.49858014610123,246.49858014610123,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1074.098404181509,990.0,968.6647664097027,21.335233590297417,0.6664994018432243,0.35019965802620195,988.9833009401307,0.4319139733790032,0.4319139733790032,0.4319139733790032,0.4319139733790032,19.886620557048992,19.886620557048992,19.886620557048992,19.886620557048992,,0.9377796793927011,0.9377796793927011,0.9377796793927011,0.9377796793927011,45.014020467217,45.014020467217,45.014020467217,45.014020467217,0.916782494240672,0.916782494240672,0.916782494240672,0.916782494240672,0.978893727378795,0.978893727378795,0.978893727378795,0.978893727378795,44.066961077682194,44.066961077682194,44.066961077682194,44.066961077682194,176.26784431072875,0.14182638445040482,4.972975808461281e-05,1359.127799899888,1144.3328711060203,0.2245850018724048,0.1890918573065243,20.49062272448143,19.12710549072596,969.0294898150612,968.3536175949048,189.56689769452663,162.6810156098762,29612.99784420243,7,0.9792658017262709,2009-06-17
2008,39,1049.6196566473134,0.3167142857142857,27.440692350326476,0.026684557471325414,62.0,12.0,14.0,16.0,153.0,257.0,0.2457764638227757,792.6196566473134,792.6196566473134,,233.67848415680038,233.67848415680038,233.67848415680038,91.5842041769122,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,880.6196566473134,990.0,968.0467719029783,21.953228097021697,0.4610732019778129,0.19371571028805817,989.3452110877341,0.3892896076856959,0.3892896076856959,0.3892896076856959,0.1385153173710529,20.90914957707013,20.90914957707013,20.90914957707013,8.860150959374012,,0.9379582830080303,0.9379582830080303,0.9379582830080303,0.40040017828250235,44.97013171022485,44.97013171022485,44.97013171022485,17.34681464617113,0.9158886295361476,0.9158886295361476,0.9158886295361476,0.35329561397497206,0.9767581328260686,0.9767581328260686,0.9767581328260686,0.9653295613974971,43.93981796474747,43.93981796474747,43.93981796474747,16.868967241974822,148.68842113621722,0.14164795840826444,5.218844114517947e-05,1131.2888821433105,952.2480246537352,0.2698876693322127,0.2271745122369579,21.400518817815648,20.564142601209337,968.3126222010218,967.7089920986148,160.59290787366916,134.28982902636346,24979.654750884496,7,0.8260467840900958,2009-06-24
2008,40,850.5427915728918,0.3788571428571429,27.98374237471114,0.03350987693566011,58.0,11.0,11.0,11.0,136.0,227.0,0.26817148017775916,623.5427915728918,623.5427915728918,,220.4514502393153,220.4514502393153,182.63989109426123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,703.5427915728918,990.0,967.3021711662915,22.697828833708463,0.3263376610734866,0.11558282668673915,989.5580795122398,0.3476299569314466,0.3476299569314466,0.2768414738090322,0.0,21.908278389016765,21.908278389016765,18.73335367075213,0.0,,0.9364537171873077,0.9364537171873077,0.8015674692670071,0.0,44.36443788782479,44.36443788782479,36.58298895805667,0.0,0.9035527064730101,0.9035527064730101,0.7450710582088934,0.0,0.9765987845285701,0.9765987845285701,0.9737416416714273,0.96,43.34115146819801,43.34115146819801,35.71533151702525,0.0,122.39763445342126,0.14375499289350535,5.4579534021487865e-05,927.8079295597248,756.3618280307572,0.3001209098441825,0.2446627074072528,22.275901984746863,21.49210096921938,967.6112317182389,966.925447312123,136.0076515671102,106.76147931641864,20562.80258817477,7,0.6799868580745625,2009-07-01
