WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2008,41,686.5034312188512,0.444,17.62623877866536,0.0258628087880659,58.0,11.0,11.0,11.0,136.0,227.0,0.3314193361897512,459.50343121885135,459.50343121885135,,229.75171560942567,229.75171560942567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.5034312188513,990.0,966.6460137248754,23.353986275124644,0.23373723815195016,0.06217315298900057,989.704089608859,0.37531076027675,0.37531076027675,0.0,0.0,22.68276512370695,22.68276512370695,0.0,0.0,,0.939798896224376,0.939798896224376,0.0,0.0,48.009656649993005,48.009656649993005,0.0,0.0,0.9777934144601427,0.9777934144601427,0.0,0.0,0.9795994911717172,0.9795994911717172,0.96,0.96,47.03231635183544,47.03231635183544,0.0,0.0,94.06463270367087,0.13689987314334154,5.6885491658439914e-05,736.5363360830615,632.9781565800997,0.3586221698809514,0.3081993228021821,23.018294445805044,22.35941652789036,966.8461453443322,966.4319126263204,103.31867397976896,83.674303955889,15802.858294216707,7,0.5225812927981716,2009-07-08
2008,42,580.3679901616637,0.49642857142857144,12.49819861338993,0.02149915893129204,58.0,11.0,11.0,11.0,136.0,227.0,0.39184815926925515,353.36799016166367,353.36799016166367,,176.68399508083183,176.68399508083183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.36799016166367,990.0,966.209963895979,23.790036104021087,0.1884807725934889,0.04067359803233267,989.7708456293742,0.22197349966384494,0.22197349966384494,0.0,0.0,23.338908233731416,23.338908233731416,0.0,0.0,,0.925917727356674,0.925917727356674,0.0,0.0,37.43807612459871,37.43807612459871,0.0,0.0,0.7624862754500755,0.7624862754500755,0.0,0.0,0.9708082893744645,0.9708082893744645,0.96,0.96,36.348147256356604,36.348147256356604,0.0,0.0,72.69629451271321,0.12511588980142926,5.714894916704642e-05,619.3681476088757,545.4907662863702,0.4161390330131274,0.3665025411402784,23.55599712971793,23.09949323518252,966.3774725904354,966.0547084482886,80.74681757543912,65.6359493367062,12212.97747813582,7,0.40386830284840675,2009-07-15
2008,43,521.7937665589146,0.5372857142857143,7.674938111565723,0.014953433177511086,58.0,11.0,11.0,11.0,136.0,227.0,0.43547843769823086,294.7937665589146,294.7937665589146,,166.30875467270087,128.48501188621373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,374.7937665589146,990.0,965.948071949515,24.051928050484953,0.16780811171178975,0.02895875331178287,989.8032331349765,0.2073437887950715,0.1365102261993547,0.0,0.0,23.64781739666633,20.28909547202116,0.0,0.0,,0.9201775495853762,0.785040202816412,0.0,0.0,35.56668821703379,27.316787574263742,0.0,0.0,0.7243724687786923,0.5563500524289967,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.582186576950484,26.49728394703583,0.0,0.0,61.0794705239863,0.11699995638460622,5.7584965353972984e-05,542.376282140489,491.76619950541016,0.4616014688042883,0.4185286257432645,23.79150626618509,23.511053472516185,966.040693269632,965.8129478977744,65.00303507289215,56.59431840940257,10261.351048029699,7,0.3393303917999239,2009-07-22
2008,44,472.9309894203162,0.5720000000000001,5.563809139277542,0.0117952662099971,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.42758905934735764,270.5024179917448,270.5024179917448,,209.06731767412825,61.435100317616524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.35956084888767,990.0,965.7281894523913,24.271810547608602,0.15741986726671955,0.02410048359834893,989.818479649135,0.33258985473607783,0.062346070656643174,0.0,0.0,23.757700342007457,10.263117909251218,0.0,0.0,,0.9316497277576385,0.39146480198851724,0.0,0.0,45.50097883213128,13.178939842280245,0.0,0.0,0.926700179880474,0.26841018008717404,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,44.459169857065845,12.783571647011838,0.0,0.0,57.242741504077685,0.12112704444043206,5.8828381950925355e-05,486.2783732878,458.3294938779206,0.4806767002942721,0.387363633906702,23.975525496176385,23.55905917181753,965.788252679795,965.6624827224506,60.55235345989726,52.70669387534668,9616.780572685051,7,0.31801523057820935,2009-07-29
2008,45,439.46168260052565,0.607,5.3860232175468195,0.012362727949234558,54.0,9.0,8.0,6.0,107.0,184.0,0.41893090250435666,255.4616826005256,255.4616826005256,,255.4616826005256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.46168260052565,990.0,965.5775775717022,24.42242242829767,0.15075021969167784,0.02109233652010506,989.8281574437882,0.46240676712725065,0.0,0.0,0.0,23.788173104958634,0.0,0.0,0.0,,0.9452182992947906,0.0,0.0,0.0,56.325870853755596,0.0,0.0,0.0,1.147166412500114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.19935343668048,0.0,0.0,0.0,55.19935343668048,0.12556360975718223,6.0027982011453545e-05,455.356964761364,420.6273313550929,0.43744185478206,0.4040785894126549,23.94968071651097,23.649424223696307,965.649106341426,965.492822991098,58.36758254369295,51.362024813665286,9273.49137736232,7,0.30666307464822484,2009-08-05
2008,46,401.9053293131948,0.6507142857142857,4.970547323624642,0.012451359552914485,54.0,9.0,8.0,6.0,107.0,184.0,0.4583007427803401,217.90532931319476,217.90532931319476,,217.90532931319476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.9053293131948,990.0,965.4060318063177,24.59396819368224,0.13749541736211118,0.013581065862638885,989.8489235167752,0.33712690378641014,0.0,0.0,0.0,24.10576480667111,0.0,0.0,0.0,,0.9389438722674287,0.0,0.0,0.0,48.36471376096928,0.0,0.0,0.0,0.9850247201826736,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.39741948574989,0.0,0.0,0.0,47.39741948574989,0.1178317936977754,6.042496251044943e-05,420.6273313550929,385.8335000897204,0.476889642701355,0.43744185478206,24.240398819105653,23.94968071651097,965.492822991098,965.3291675004484,51.362024813665286,43.96502014221524,7962.766473605982,7,0.26331899714305496,2009-08-12
2008,47,366.3123696426511,0.6914285714285714,5.368136966797733,0.014756176463383657,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.445363009768124,203.02665535693686,203.02665535693686,,203.02665535693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,266.8837982140797,990.0,965.2315618482132,24.768438151786768,0.12972333577900283,0.010829356107288971,989.8594473081138,0.2921947810061761,0.0,0.0,0.0,24.335690678894313,0.0,0.0,0.0,,0.9352983768984898,0.0,0.0,0.0,45.3212232796824,0.0,0.0,0.0,0.9230391706656293,0.0,0.0,0.0,0.9793511566446284,0.96,0.96,0.96,44.38672074925455,0.0,0.0,0.0,44.38672074925455,0.12126544153543907,6.072494376984092e-05,381.71165647276456,348.25654132213623,0.4866309423946182,0.4149552107019891,24.459867061822774,24.24654799220164,965.3085582823638,965.1412827066108,47.84105877164153,42.20010141232432,7456.969085874764,7,0.24659289305141413,2009-08-19
2008,48,338.90433920425767,0.7265714285714286,2.582590736788631,0.007663825903156444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.44142317419263677,189.19005348997194,189.19005348997194,,189.19005348997194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.6186249185434,990.0,965.0945216960212,24.905478303978725,0.12327698941264027,0.009092982579920228,989.8676300280075,0.25388426783065865,0.0,0.0,0.0,24.519224064155512,0.0,0.0,0.0,,0.9313887600096971,0.0,0.0,0.0,42.376549175095555,0.0,0.0,0.0,0.8630661746455307,0.0,0.0,0.0,0.9752565948343569,0.96,0.96,0.96,41.33292142525388,0.0,0.0,0.0,41.33292142525388,0.12203926113281915,6.067279256006506e-05,345.1066751912812,330.1784061646158,0.4613785284591168,0.3573825477283611,24.55958260594109,24.48561070045408,965.1255333759564,965.0508920308232,46.84294922438481,39.363813975974566,6943.930799442652,7,0.22962734125141043,2009-08-26
2008,49,311.9604243390339,0.7681428571428572,4.9161346228810965,0.015869513876473815,40.0,6.0,4.0,3.0,65.0,118.0,0.378762930935244,193.96042433903395,193.96042433903395,,193.96042433903395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.96042433903395,990.0,964.9605388411352,25.03946115886481,0.12163294857390675,0.009643979754208599,989.868723071672,0.26710809508755723,0.0,0.0,0.0,24.64107613544915,0.0,0.0,0.0,,0.932870056659859,0.0,0.0,0.0,43.72436156175037,0.0,0.0,0.0,0.8905165287525534,0.0,0.0,0.0,0.977139328444164,0.96,0.96,0.96,42.73283099743248,0.0,0.0,0.0,42.73283099743248,0.136854017779238,6.1188172600014e-05,326.5922164381982,295.76546380444813,0.3989647691862303,0.3613068348257143,24.76963075645504,24.520662378884303,965.0329610821908,964.8830618552178,46.06498426881571,38.92825533238189,7179.115607568657,7,0.23740461665240267,2009-09-02
2008,50,285.2589416848653,0.8082857142857144,3.0422292173771472,0.010801444619597858,40.0,6.0,4.0,3.0,65.0,118.0,0.41384718468430315,167.2589416848653,167.2589416848653,,167.2589416848653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.2589416848653,990.0,964.8410357667395,25.15896423326056,0.11220898568024097,0.006725894168486514,989.8810651201512,0.19822477948027917,0.0,0.0,0.0,24.841804573931547,0.0,0.0,0.0,,0.9239675417838862,0.0,0.0,0.0,37.6511953592649,0.0,0.0,0.0,0.7668267893943971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.52165949848695,0.0,0.0,0.0,36.52165949848695,0.12798664627583722,6.065212433897658e-05,291.51576358890105,274.4698592828081,0.4299197015961422,0.4047808548919673,24.91480942790196,24.799089622933774,964.8660630543555,964.7978794371312,37.91691288224859,34.11191751369379,6135.638795745806,7,0.20289810832492747,2009-09-09
2008,51,267.0611074007285,0.8424285714285714,2.828626067417921,0.010735845165953042,40.0,6.0,4.0,3.0,65.0,118.0,0.4420525557046762,149.0611074007285,149.0611074007285,,149.0611074007285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.06110740072845,990.0,964.768244429603,25.231755570397095,0.10578623174671786,0.004906110740072814,989.8893076575132,0.15750011220803797,0.0,0.0,0.0,24.963563115702254,0.0,0.0,0.0,,0.9168805939789344,0.0,0.0,0.0,33.4609055069936,0.0,0.0,0.0,0.6814848372096456,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.45707834178379,0.0,0.0,0.0,32.45707834178379,0.12148674419352774,6.048192690696427e-05,274.4698592828081,259.36784514408106,0.4549523088895232,0.4299197015961422,25.01385778015806,24.91480942790196,964.7978794371312,964.7374713805764,34.11191751369379,30.735423094832377,5452.789161419677,7,0.18031710189879885,2009-09-16
2008,52,262.69200804209135,0.8512857142857142,2.6888011140711114,0.010396789950186185,40.0,6.0,4.0,3.0,65.0,118.0,0.44938316079212887,144.69200804209137,144.69200804209137,,144.69200804209137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.69200804209137,990.0,964.7507680321685,25.249231967831633,0.10424421208375394,0.0044692008042091,989.8912865871122,0.14838017520294292,0.0,0.0,0.0,24.992138379740748,0.0,0.0,0.0,,0.9150699068219368,0.0,0.0,0.0,32.45321636618598,0.0,0.0,0.0,0.6609616367858652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.479619875200395,0.0,0.0,0.0,31.479619875200395,0.11979109293522625,6.04316038293663e-05,267.32035081816935,251.75288036056145,0.4687136045116939,0.4414179453185863,25.06257433507151,24.96212252810633,964.7692814032728,964.7070115214424,32.51555751336977,29.026668394436967,5288.576139033667,7,0.17488677708444664,2009-09-23
2008,53,246.84896506587896,0.878,4.903915294682463,0.0198660557210507,40.0,6.0,4.0,3.0,65.0,118.0,0.4780250950961378,128.84896506587896,128.84896506587896,,128.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587896,990.0,964.6810937903952,25.318906209604734,0.0986526901702996,0.0028848965065878,989.8984624133232,0.1175281371185821,0.0,0.0,0.0,25.09984048580931,0.0,0.0,0.0,,0.9080393210386124,0.0,0.0,0.0,28.80018323154593,0.0,0.0,0.0,0.5865617766098967,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.93617773459955,0.0,0.0,0.0,27.93617773459955,0.1131711357474962,6.0225934812549526e-05,246.84896506587896,246.84896506587896,0.4780250950961378,0.4780250950961378,25.09984048580931,25.09984048580931,964.6810937903952,964.6810937903952,27.93617773459955,27.93617773459955,670.4682656303892,1,0.15520098741444194,2009-09-30
2009,1,238.20203250431226,0.8915714285714286,2.0951772842494694,0.0088055873336045,37.0,5.0,3.0,2.0,50.0,97.0,0.4073087163049253,141.20203250431226,141.20203250431226,,141.20203250431226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.20203250431226,990.0,964.6292121950258,25.37078780497408,0.1012478253204623,0.004120203250431186,989.894631971429,0.14122401090494804,0.0,0.0,0.0,25.124195765498232,0.0,0.0,0.0,,0.9136839383423004,0.0,0.0,0.0,31.788698465074194,0.0,0.0,0.0,0.64742766731312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.835037511121964,0.0,0.0,0.0,30.835037511121964,0.12942811495676226,6.0658992638965803e-05,243.54989841925496,232.1827240761327,0.4177744075747587,0.3982756742235258,25.174907481595746,25.078886570885665,964.6612993905156,964.5930963444569,32.02617980132369,29.492748290297797,5180.28630186849,7,0.1713057639506776,2009-10-01
2009,2,219.71402570253733,0.9262857142857143,2.2391882078774317,0.010164153235672272,37.0,5.0,3.0,2.0,50.0,97.0,0.44175958338357363,122.71402570253733,122.71402570253733,,122.71402570253733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.71402570253733,990.0,964.5182841542153,25.481715845784784,0.09472281018773611,0.0022714025702536716,989.903005787242,0.1068094886554193,0.0,0.0,0.0,25.277912144371406,0.0,0.0,0.0,,0.9039101911818385,0.0,0.0,0.0,27.50007444609226,0.0,0.0,0.0,0.5600829826088037,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.675072212709495,0.0,0.0,0.0,26.675072212709495,0.12134202824124171,6.037699012267634e-05,232.1827240761327,216.50840662099068,0.4480195550549849,0.4177744075747587,25.304323321012912,25.174907481595746,964.5930963444569,964.499050439726,29.492748290297797,25.944706853477413,4481.412131735195,7,0.14819484562616383,2009-10-08
2009,3,218.06191265632825,0.9294285714285715,1.8502053109148895,0.008440439676843544,37.0,5.0,3.0,2.0,50.0,97.0,0.4449693366712089,121.06191265632823,121.06191265632823,,121.06191265632823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.06191265632825,990.0,964.5083714759379,25.491628524062044,0.09413972609743526,0.0021061912656327717,989.9037540826369,0.10386273292123131,0.0,0.0,0.0,25.29151987377778,0.0,0.0,0.0,,0.9030272880249387,0.0,0.0,0.0,27.117512138243917,0.0,0.0,0.0,0.5522914895772691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303986774096597,0.0,0.0,0.0,26.303986774096597,0.1205908981059645,6.0350640914070523e-05,223.27342273667512,213.4151960906308,0.4545130889311514,0.4344449008353321,25.329418328697248,25.248860923939525,964.53964053642,964.4804911765438,27.509222931281585,25.22616339344178,4419.069778048229,7,0.1461332598560922,2009-10-15
2009,4,219.45010581881874,0.9288571428571429,0.9664308736692045,0.0044294679548289,37.0,5.0,3.0,2.0,50.0,97.0,0.4420870001352385,122.45010581881874,122.45010581881874,,122.45010581881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.45010581881874,990.0,964.5167006349129,25.483299365087095,0.09462966433088117,0.0022450105818818287,989.9031253250871,0.10620186885893933,0.0,0.0,0.0,25.28022282131542,0.0,0.0,0.0,,0.9041814590946134,0.0,0.0,0.0,27.450369447355623,0.0,0.0,0.0,0.5590706608422734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.626858363934954,0.0,0.0,0.0,26.626858363934954,0.12131625120347111,6.04009091963226e-05,223.27342273667512,216.50840662099068,0.4480195550549849,0.4344449008353321,25.304323321012912,25.248860923939525,964.53964053642,964.499050439726,27.509222931281585,25.944706853477413,4473.312205141072,7,0.14792699091074973,2009-10-22
2009,5,225.8797910861303,0.9141428571428571,3.9516746321277845,0.01711602538358666,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4198923345502867,131.16550537184457,131.16550537184457,,131.16550537184457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,175.594076800416,990.0,964.5552787465167,25.444721253483213,0.09750393490342897,0.0031165505371844,989.8993795145594,0.12227924608477167,0.0,0.0,0.0,25.2218215219578,0.0,0.0,0.0,,0.9086083586056974,0.0,0.0,0.0,29.483666078612227,0.0,0.0,0.0,0.600481997527744,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.59915609625386,0.0,0.0,0.0,28.59915609625386,0.12647606576473028,6.055582857285154e-05,236.8493354753479,216.50840662099068,0.4480195550549849,0.3926546798763544,25.304323321012912,25.12621418416037,964.621096012852,964.499050439726,31.45725009032989,25.944706853477413,4804.658224170648,7,0.15888420053474367,2009-10-29
2009,6,252.15950941729292,0.8697142857142858,4.950651424603807,0.019655669780970657,36.0,5.0,3.0,2.0,47.0,93.0,0.3690005313673107,159.15950941729292,159.15950941729292,,159.15950941729292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.15950941729292,990.0,964.7059371505828,25.294062849417205,0.10723270798253978,0.005915950941729228,989.886851341076,0.17949374117617717,0.0,0.0,0.0,25.001420449316786,0.0,0.0,0.0,,0.9209602808443458,0.0,0.0,0.0,35.940744582709655,0.0,0.0,0.0,0.7319907246987709,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.86252224522836,0.0,0.0,0.0,34.86252224522836,0.1382125991825261,6.084316662983425e-05,261.69606485820964,246.84896506587896,0.3767485918978036,0.3553740865396222,25.04064914430554,24.93435094657292,964.7467842594328,964.6810937903952,36.99827013504645,33.67553501556707,5856.903737198364,7,0.19368067914015755,2009-11-05
2009,7,277.4759631614837,0.8227142857142857,6.384319745686022,0.0228980718379417,36.0,5.0,3.0,2.0,47.0,93.0,0.3354161951391618,184.47596316148375,184.47596316148375,,184.47596316148375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,228.47596316148375,990.0,964.8099038526459,25.19009614735408,0.11616794006274911,0.008447596316148314,989.8753844636211,0.24119238286719138,0.0,0.0,0.0,24.824288228107957,0.0,0.0,0.0,,0.9301523513451352,0.0,0.0,0.0,41.77500850605748,0.0,0.0,0.0,0.8508148371905799,0.0,0.0,0.0,0.9752219951520968,0.96,0.96,0.96,40.74543681267965,0.0,0.0,0.0,40.74543681267965,0.14677229106062456,6.134353906032921e-05,288.5215645679796,264.06621347727946,0.3521843963881499,0.3223329255795988,24.9180918848558,24.74583484991892,964.854086258272,964.7562648539092,43.41162279638763,37.52880328493889,6845.23338453018,7,0.22636353784822025,2009-11-12
2009,8,315.45565137359455,0.7614285714285715,11.085673609169827,0.034911737387373715,36.0,5.0,3.0,2.0,47.0,93.0,0.29664786912615987,222.45565137359455,222.45565137359455,,222.45565137359455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.45565137359455,990.0,964.9812567333611,25.018743266638904,0.12957221751445228,0.014728484549811443,989.8556992979358,0.35440606384650747,0.0,0.0,0.0,24.520036500728136,0.0,0.0,0.0,,0.9395726132628892,0.0,0.0,0.0,50.24322939995888,0.0,0.0,0.0,1.0232836945001809,0.0,0.0,0.0,0.979227102253014,0.96,0.96,0.96,49.206263624397515,0.0,0.0,0.0,49.206263624397515,0.15559821433610985,6.14538957452081e-05,348.25654132213623,276.3852007435198,0.3364869021561766,0.2670445173748374,24.83240388754128,24.235678362640527,965.1412827066108,964.805540802974,56.23094049281279,40.47817112180178,8266.652288898782,7,0.2733681312466528,2009-11-19
2009,9,379.69749218200843,0.6754285714285715,6.355142888013502,0.016868494917117213,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26344439964802274,279.5546350391513,279.5546350391513,,197.5312783956185,82.02335664353278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,326.41177789629415,990.0,965.2984874609101,24.701512539089972,0.15073260677316996,0.025910927007830202,989.823356466219,0.30369472522210195,0.08337677817008708,0.0,0.0,24.221174280086895,13.927934150333668,0.0,0.0,,0.927932477690912,0.5222440103853508,0.0,0.0,43.670428209753354,17.918807391446077,0.0,0.0,0.8894180898116771,0.36494516072191596,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.61783157164382,17.381243169702692,0.0,0.0,59.99907474134652,0.15810156584003485,5.9648634032518106e-05,392.74254153823074,354.2401023578276,0.3021203664763473,0.2381118142567822,24.41691207623784,23.92587736808516,965.3637127076912,965.1712005117892,63.03144805134589,57.4533644109212,10079.844556546215,7,0.3333281930074807,2009-11-26
2009,10,414.3718700006229,0.6357142857142858,3.9835414024088727,0.0097043793137513,42.0,7.0,5.0,3.0,61.0,118.0,0.2848588005363081,296.3718700006229,296.3718700006229,,148.18593500031145,148.18593500031145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,350.3718700006229,990.0,965.4645972194851,24.535402780514897,0.1591888666824146,0.029274374000124514,989.8115367593175,0.15551064221208274,0.15551064221208274,0.0,0.0,24.191428897620305,24.191428897620305,0.0,0.0,,0.915734448484893,0.915734448484893,0.0,0.0,32.19389914119013,32.19389914119013,0.0,0.0,0.6556802269081493,0.6556802269081493,0.0,0.0,0.97,0.97,0.96,0.96,31.228082166954426,31.228082166954426,0.0,0.0,62.45616433390885,0.15070630942133456,5.853797121893617e-05,420.6273313550929,398.9332627522059,0.2957888223858002,0.2805333633928428,24.285764335135283,24.15321741168611,965.492822991098,965.394666313761,63.76278290998744,59.21998147402413,10492.635608096687,7,0.34697869074393806,2009-12-03
2009,11,435.4122885183223,0.6102857142857143,3.7977790608995616,0.008707466455914414,42.0,7.0,5.0,3.0,61.0,118.0,0.2711196371737602,317.4122885183223,317.4122885183223,,158.70614425916116,158.70614425916116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4122885183223,990.0,965.5593552983324,24.440644701667583,0.1666146831947313,0.033482457703664405,989.7999028591015,0.17836637914582779,0.17836637914582779,0.0,0.0,24.062181181623373,24.062181181623373,0.0,0.0,,0.9199321606949845,0.9199321606949845,0.0,0.0,34.45220170255873,34.45220170255873,0.0,0.0,0.7016741690948826,0.7016741690948826,0.0,0.0,0.97,0.97,0.96,0.96,33.41863565148197,33.41863565148197,0.0,0.0,66.83727130296394,0.15348092751934828,5.8492052492770264e-05,447.2117847813898,420.6273313550929,0.2805333633928428,0.2638570896732559,24.15321741168611,23.98923196750193,965.6124530315162,965.492822991098,69.28831300747515,63.76278290998744,11228.661578897942,7,0.3713181739053552,2009-12-10
2009,12,473.44529821100275,0.5731428571428572,8.694111373518183,0.018274850023998212,42.0,7.0,5.0,3.0,61.0,118.0,0.24943802448669486,355.44529821100275,355.44529821100275,,177.72264910550138,177.72264910550138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,409.44529821100275,990.0,965.7305038419494,24.269496158050515,0.18003771235888158,0.04108905964220051,989.7788732279989,0.22382444404578816,0.22382444404578816,0.0,0.0,23.824544942003623,23.824544942003623,0.0,0.0,,0.9268269413007799,0.9268269413007799,0.0,0.0,38.484188057572695,38.484188057572695,0.0,0.0,0.7837920174658389,0.7837920174658389,0.0,0.0,0.9706805592761639,0.9706805592761639,0.96,0.96,37.35740831363398,37.35740831363398,0.0,0.0,74.71481662726796,0.15776853007584526,5.838904277537914e-05,498.0565740292608,455.356964761364,0.2591373562537679,0.2369208763682888,23.938413699294674,23.66853336617776,965.8412545831316,965.649106341426,79.95629289302447,70.96269225458204,12552.089193381018,7,0.41508231459593314,2009-12-17
2009,13,548.9667089908745,0.5171428571428571,10.177530493227712,0.018789289112562772,42.0,7.0,5.0,3.0,61.0,118.0,0.215233029589223,430.9667089908745,430.9667089908745,,215.48335449543725,215.48335449543725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.9667089908745,990.0,966.070350190459,23.92964980954111,0.2066915614128281,0.056193341798174846,989.737115096789,0.3291906571903117,0.3291906571903117,0.0,0.0,23.337574249139795,23.337574249139795,0.0,0.0,,0.9376316281691282,0.9376316281691282,0.0,0.0,46.23551389109148,46.23551389109148,0.0,0.0,0.9416601607146939,0.9416601607146939,0.0,0.0,0.9794716261118885,0.9794716261118885,0.96,0.96,45.288208541555086,45.288208541555086,0.0,0.0,90.57641708311017,0.16494654668076783,5.838600838694279e-05,569.2992874818548,512.9271834558979,0.2300521473729726,0.2072723479453871,23.572972086259625,23.203833936771844,966.1618467936684,965.9081723255516,94.60387672741444,83.21114048412913,15216.838069962509,7,0.5032023171283898,2009-12-24
2009,14,615.4108942186349,0.47585714285714287,11.36869578333163,0.018499266869779214,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22097943913366663,479.4108942186349,479.4108942186349,,239.70544710931745,239.70544710931745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,537.6966085043492,990.0,966.3599285220383,23.64007147796172,0.23208890843375476,0.0661644690713034,989.701746622495,0.4070106489785045,0.4070106489785045,0.0,0.0,22.93480745147818,22.93480745147818,0.0,0.0,,0.9422711181127126,0.9422711181127126,0.0,0.0,50.79441412446173,50.79441412446173,0.0,0.0,1.034509452636695,1.034509452636695,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.77852584197249,49.77852584197249,0.0,0.0,99.55705168394498,0.16180120812839657,5.769389000803092e-05,648.8801579651763,580.3230981243996,0.2333521951755885,0.20333500489878,23.128129004927317,22.721030411268103,966.4955206318608,966.2114539415596,105.11901536221072,95.21199526925908,16725.584682902758,7,0.5530947315774721,2009-12-31
2009,15,698.9637563337441,0.43814285714285717,10.36326875612833,0.014945526877277657,46.0,7.0,6.0,4.0,76.0,139.0,0.19897514370544528,559.9637563337442,559.9637563337442,,212.34268846104183,212.34268846104183,135.27837941166052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,618.9637563337441,990.0,966.6958550253349,23.304144974665046,0.278272228253323,0.0939855025334976,989.6277422692132,0.3283871755335617,0.3283871755335617,0.18132138551613045,0.0,22.60350006834466,22.60350006834466,16.169478793816413,0.0,,0.9338616385398293,0.9338616385398293,0.6639390332966126,0.0,43.99269259534915,43.99269259534915,27.914781404787366,0.0,0.8959815192535469,0.8959815192535469,0.5685291528469932,0.0,0.973059497042321,0.973059497042321,0.9673452113280352,0.96,42.84178013737038,42.84178013737038,27.085427170619823,0.0,112.76898744536057,0.1613472770634565,5.595449228525996e-05,721.4230392580745,669.4275098066138,0.2076401073510629,0.1926747448251033,22.740197978545517,22.45702502859645,966.7856921570324,966.5777100392264,116.49855315076746,108.75693845662552,18945.189890820577,7,0.6264943746964476,2010-01-07
2009,16,789.5698830100016,0.40085714285714286,18.054447162905994,0.022755940852137158,46.0,7.0,6.0,4.0,76.0,139.0,0.17641094872237678,650.5698830100016,650.5698830100016,,216.8566276700005,216.8566276700005,216.8566276700005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,709.5698830100016,990.0,967.0582795320399,22.941720467960035,0.3297627977844016,0.12542251260009804,989.5448146896155,0.3337264938484152,0.3337264938484152,0.3337264938484152,0.0,22.152808663727132,22.152808663727132,22.152808663727132,0.0,,0.9367253721095358,0.9367253721095358,0.9367253721095358,0.0,44.11363068137182,44.11363068137182,44.11363068137182,0.0,0.8984446167285504,0.8984446167285504,0.8984446167285504,0.0,0.9779693602535602,0.9779693602535602,0.9779693602535602,0.96,43.14619418939333,43.14619418939333,43.14619418939333,0.0,129.43858256817998,0.1638995689959518,5.528217703366205e-05,847.8041693984164,743.1409387004387,0.1870439276876268,0.1639529563750923,22.425868582743707,21.806663798713856,967.2912166775936,966.8725637548016,139.70479834592152,120.7897484962916,21745.68187145424,7,0.7191032364898888,2010-01-14
2009,17,899.4919825038332,0.3617142857142857,13.979655129771556,0.015460746253613199,46.0,7.0,6.0,4.0,76.0,139.0,0.15466815060452072,760.4919825038332,760.4919825038332,,253.49732750127777,253.49732750127777,253.49732750127777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,819.4919825038332,990.0,967.4979679300153,22.502032069984676,0.4051405497014472,0.1705314950507802,989.4243279552477,0.45513946473078065,0.45513946473078065,0.45513946473078065,0.0,21.471220560501653,21.471220560501653,21.471220560501653,0.0,,0.9421711367860903,0.9421711367860903,0.9421711367860903,0.0,50.27787918068998,50.27787918068998,50.27787918068998,0.0,1.023989392682077,1.023989392682077,1.023989392682077,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.27232159707618,49.27232159707618,49.27232159707618,0.0,147.81696479122851,0.16434572106370562,5.400661431387856e-05,945.6617553068172,864.1346896506183,0.1608545538846492,0.1469870164675337,21.70481797270328,21.163243243796416,967.6826470212272,967.3565387586024,154.68424575188715,142.38318974403393,24833.250084926392,7,0.8212053599512696,2010-01-21
2009,18,1022.6976548449715,0.3258571428571429,19.276813543609364,0.018864125628815013,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.145413888652755,873.8405119878287,873.8405119878287,,218.46012799695717,218.46012799695717,218.46012799695717,218.46012799695717,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,934.9833691306858,990.0,967.9657645485506,22.03423545144936,0.5108167374450316,0.24907240959026286,989.2401108529648,0.3379881338195218,0.3379881338195218,0.3379881338195218,0.3379881338195218,20.936358170594563,20.936358170594563,20.936358170594563,20.936358170594563,,0.9357977460267793,0.9357977460267793,0.9357977460267793,0.9357977460267793,41.964446642791025,41.964446642791025,41.964446642791025,41.964446642791025,0.8546730477146848,0.8546730477146848,0.8546730477146848,0.8546730477146848,0.9754673047714685,0.9754673047714685,0.9754673047714685,0.9754673047714685,40.937014698910794,40.937014698910794,40.937014698910794,40.937014698910794,163.74805879564317,0.160173458943895,5.206190446255817e-05,1080.5994501120829,964.6044063585224,0.1563043289733562,0.1355811556600572,21.264960308708243,20.63434922665537,968.1533125574952,967.758417625434,170.5770168232843,156.22162814279673,27509.67387766805,7,0.9097114377535731,2010-01-28
2009,19,1173.1822529650733,0.28271428571428575,30.13952188062064,0.02506717829396283,49.0,8.0,7.0,5.0,93.0,162.0,0.13847208041927153,1011.1822529650734,1006.9570953541553,,251.73927383853882,251.73927383853882,251.73927383853882,251.73927383853882,4.225157610918196,1.277979771203652,0.20864975856386156,0.18256853874337886,0.13040609910241346,2.425553443304891,50.277979771203654,8.208649758563862,7.1825685387433795,5.130406099102414,95.42555344330489,1072.6262934226663,990.0,968.4442870807474,21.555712919252624,0.6621813489097182,0.36911673532566863,988.9687019157647,0.4496232438741101,0.4496232438741101,0.4496232438741101,0.4496232438741101,20.07479159114312,20.07479159114312,20.07479159114312,20.07479159114312,,0.9389813405026189,0.9389813405026189,0.9389813405026189,0.9389813405026189,46.487848821654765,46.487848821654765,46.487848821654765,46.487848821654765,0.9467993650031519,0.9467993650031519,0.9467993650031519,0.9467993650031519,0.9799573513081886,0.9799573513081886,0.9799573513081886,0.9799573513081886,45.556213451127334,45.556213451127334,45.556213451127334,45.556213451127334,182.22485380450934,0.15547488928899772,5.0321141312956204e-05,1291.5761032764274,1093.4562507101136,0.1481540755698216,0.1254281490568335,20.561370983131,19.359328989035127,968.8163820388688,968.1937196450888,192.01673124515077,172.59759743463655,30613.77543915757,7,1.0123602989139409,2010-02-04
2009,20,1482.68423733738,0.2337142857142857,56.34846048008444,0.03715802710635253,49.0,8.0,7.0,5.0,93.0,162.0,0.1097675869585321,1320.68423733738,1100.0,,275.0,275.0,275.0,275.0,220.68423733738,46.571752861441894,8.447484606727931,9.48978866232142,6.811241893129012,149.36396931375975,95.57175286144188,16.44748460672793,16.48978866232142,11.811241893129013,242.36396931375975,1228.509026130491,990.0,969.4286721513978,20.571327848602305,0.8936058651348857,0.48,988.6263941348651,0.5349,0.5349,0.5349,0.5349,18.662821983467413,18.662821983467413,18.662821983467413,18.662821983467413,,0.9359998368917509,0.9359998368917509,0.9359998368917509,0.9359998368917509,47.112323124521616,47.112323124521616,47.112323124521616,47.112323124521616,0.9595177825768151,0.9595177825768151,0.9595177825768151,0.9595177825768151,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.17007666203119,46.17007666203119,46.17007666203119,46.17007666203119,184.68030664812474,0.12530313818110483,4.663644107275878e-05,1686.0153266370185,1359.127799899888,0.1191940890414667,0.0960845357931179,19.10711240986199,17.973222609115957,970.0855879783658,969.0294898150612,189.35614772579643,177.43085419919674,31026.291516884958,7,1.026001703600693,2010-02-11
2009,21,2051.40331725202,0.17085714285714285,84.14633712556035,0.04178369825772226,49.0,8.0,7.0,5.0,93.0,162.0,0.07945272822759723,1889.4033172520199,1100.0,,275.0,275.0,275.0,275.0,789.4033172520197,51.0,10.0,18.0,24.364299915185796,686.039017336834,100.0,18.0,25.0,29.364299915185796,779.039017336834,1243.0,990.0,971.1839356497061,18.81606435029393,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.87487493777565,16.87487493777565,16.87487493777565,16.87487493777565,,0.928183745842667,0.928183745842667,0.928183745842667,0.928183745842667,42.24470441657739,42.24470441657739,42.24470441657739,42.24470441657739,0.8603809453478083,0.8603809453478083,0.8603809453478083,0.8603809453478083,0.9760380945347809,0.9760380945347809,0.9760380945347809,0.9760380945347809,41.235310183360134,41.235310183360134,41.235310183360134,41.235310183360134,164.94124073344054,0.0810899059462956,4.165182846804055e-05,2275.039686515941,1807.9212860992209,0.08960567102428,0.0712075490199871,17.57937258623803,16.29492168899491,971.7638888984868,970.4794380012436,173.161605238727,158.2283985024451,27710.12844321801,7,0.9163402262968919,2010-02-18
2009,22,2637.60960517497,0.1142857142857143,96.18881017093638,0.036326591310924784,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07343665910966224,2442.60960517497,1100.0,,275.0,275.0,275.0,275.0,1342.60960517497,46.714285714285715,8.714285714285714,15.857142857142858,50.405279603467974,1220.9186112857876,100.0,18.0,25.0,58.8338510320394,1335.7757541429305,1243.0,990.0,972.6390576676638,17.360942332336272,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.419752919817995,15.419752919817995,15.419752919817995,15.419752919817995,,0.9174846281080818,0.9174846281080818,0.9174846281080818,0.9174846281080818,38.16110159987837,38.16110159987837,38.16110159987837,38.16110159987837,0.7772118452113722,0.7772118452113722,0.7772118452113722,0.7772118452113722,0.9703751187621539,0.9703751187621539,0.9703751187621539,0.9703751187621539,37.03130509010682,37.03130509010682,37.03130509010682,37.03130509010682,148.12522036042728,0.056638601135281026,3.740535867687558e-05,2948.361357712496,2338.6724560938283,0.0879556724767502,0.0615339644745012,16.14132534863449,14.669662482658502,973.3891481048232,971.9174852388472,156.47077676065186,139.6091957750081,24885.037020551783,7,0.8229178908912627,2010-02-25
2009,23,3698.3983048308774,0.05114285714285714,185.17349759554918,0.0506640382710354,59.0,11.0,12.0,13.0,144.0,239.0,0.065353292077471,3459.3983048308774,1100.0,,275.0,275.0,275.0,275.0,2359.3983048308774,41.0,7.000000000000002,12.999999999999998,67.0,2231.3983048308774,100.0,18.0,25.0,80.0,2375.3983048308774,1243.0,990.0,975.0259473727975,14.974052627202452,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.032863214684173,13.032863214684173,13.032863214684173,13.032863214684173,,0.8836397022427008,0.8836397022427008,0.8836397022427008,0.8836397022427008,31.09268188549359,31.09268188549359,31.09268188549359,31.09268188549359,0.6332521768939632,0.6332521768939632,0.6332521768939632,0.6332521768939632,0.97,0.97,0.97,0.97,30.15990142892878,30.15990142892878,30.15990142892878,30.15990142892878,120.63960571571512,0.03326857053647491,3.0464546897907862e-05,4244.57584088134,3108.7464955955406,0.0768798614935679,0.0563071574073639,14.282525942940758,11.931236798668913,976.1275737888128,973.776284644541,135.28031832413774,107.21814606471553,20267.453760240143,7,0.670220031753973,2010-03-04
2009,24,4748.92272952103,0.020857142857142855,110.64183356145533,0.02360650464553316,59.0,11.0,12.0,13.0,144.0,239.0,0.05042236203167636,4509.92272952103,1100.0,,275.0,275.0,275.0,275.0,3409.92272952103,41.0,7.0,13.0,67.0,3281.9227295210303,100.0,18.0,25.0,80.0,3425.9227295210303,1243.0,990.0011550595464,977.0497386070256,12.951416452520757,0.9258579380006614,0.48,988.5952971215456,0.5349,0.5349,0.5349,0.5349,11.010658514520117,11.010658514520117,11.010658514520117,11.010658514520117,,0.7925150854544907,0.7925150854544907,0.7925150854544907,0.7925150854544907,23.560809109137377,23.560809109137377,23.560809109137377,23.560809109137377,0.4798535460109445,0.4798535460109445,0.4798535460109445,0.4798535460109445,0.9673385773341716,0.9673385773341716,0.9673385773341716,0.9673385773341716,22.795054960013754,22.795054960013754,22.795054960013754,22.795054960013754,91.18021984005505,0.019295496096591258,2.3025308040417935e-05,5019.068675811527,4438.039767428157,0.0538526044210055,0.0476183960486168,11.577197813088212,10.530550565179617,977.5393657607498,976.4816127743936,100.94952291947028,82.99146805064314,15318.276933129246,7,0.5065567768891946,2010-03-11
2009,25,4941.557355829959,0.018142857142857145,37.12251932931707,0.007585770377693099,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.057294532989738446,4659.128784401388,1100.0,,275.0,275.0,275.0,275.0,3559.128784401388,35.857142857142854,5.285714285714286,10.142857142857142,62.42857142857143,3445.4144986871024,100.0,18.0,25.0,80.0,3618.5573558299598,1243.0,990.0039080208343,977.3991004992641,12.604807521570121,0.9248295644872601,0.48,988.599078456347,0.5349,0.5349,0.5349,0.5349,10.66507795708288,10.66507795708288,10.66507795708288,10.66507795708288,,0.7676412048734509,0.7676412048734509,0.7676412048734509,0.7676412048734509,22.08473661097688,22.08473661097688,22.08473661097688,22.08473661097688,0.44979096967366344,0.44979096967366344,0.44979096967366344,0.44979096967366344,0.9649790969673663,0.9649790969673663,0.9649790969673663,0.9649790969673663,21.312215596863364,21.312215596863364,21.312215596863364,21.312215596863364,85.24886238745346,0.017267844216078857,2.152749050188219e-05,5038.131581633158,4797.3368521495695,0.0656614304369425,0.0474382211197679,10.91968414804807,10.503322623571414,977.5687226357152,977.1391264394337,89.54386687847649,82.54345970364687,14321.808881092184,7,0.4736047910414082,2010-03-18
2009,26,4599.2073949262585,0.022714285714285715,43.45625506607771,0.009469455412848715,68.0,14.0,17.0,21.0,195.0,315.0,0.06852761516793647,4284.2073949262585,1100.0,,275.0,275.0,275.0,275.0,3184.207394926258,32.0,4.0,8.0,59.0,3081.207394926258,100.0,18.0,25.0,80.0,3276.207394926258,1243.0,990.0,976.7765495327151,13.223450467284952,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.282261054766677,11.282261054766677,11.282261054766677,11.282261054766677,,0.8120642441273622,0.8120642441273622,0.8120642441273622,0.8120642441273622,24.716750748817407,24.716750748817407,24.716750748817407,24.716750748817407,0.5033961455970958,0.5033961455970958,0.5033961455970958,0.5033961455970958,0.9692940278211567,0.9692940278211567,0.9692940278211567,0.9692940278211567,23.958529168709983,23.958529168709983,23.958529168709983,23.958529168709983,95.83411667483995,0.0208659272468384,2.4200534513848468e-05,4760.576988227677,4493.143066687026,0.0701068261848742,0.0661684499124699,11.476358775444504,10.986954699025084,977.0718558884566,976.5824518120372,99.1986122423518,90.70514163594711,16100.131601373108,7,0.5324117593046663,2010-03-25
2009,27,4339.900191965399,0.029,42.76954921464806,0.009918031379483985,70.0,14.0,18.0,25.0,168.0,295.0,0.0680191767284891,4044.9001919653997,1100.0,,275.0,275.0,275.0,275.0,2944.9001919653997,30.0,4.0,7.0,55.0,2848.9001919653997,100.0,18.0,25.0,80.0,3016.9001919653997,1243.0,990.0,976.3020173512967,13.697982648703341,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.756793236185064,11.756793236185064,11.756793236185064,11.756793236185064,,0.8460468716030546,0.8460468716030546,0.8460468716030546,0.8460468716030546,26.833953356476062,26.833953356476062,26.833953356476062,26.833953356476062,0.5465163616390237,0.5465163616390237,0.5465163616390237,0.5465163616390237,0.97,0.97,0.97,0.97,26.028934755781783,26.028934755781783,26.028934755781783,26.028934755781783,104.11573902312713,0.024027732940519027,2.6291853288668465e-05,4493.143066687026,4193.756222184489,0.0703426676160821,0.0656555991255171,12.024236700884096,11.476358775444504,976.5824518120372,976.0345738865976,108.7439088709722,99.1986122423518,17491.444155885358,7,0.5784207723507063,2010-04-01
2009,28,4285.9859961607235,0.030428571428571426,45.89891200935056,0.010578210587000014,70.0,14.0,18.0,25.0,168.0,295.0,0.06886964659248843,3990.985996160724,1100.0,,275.0,275.0,275.0,275.0,2890.985996160724,30.0,4.0,7.0,55.0,2794.985996160724,100.0,18.0,25.0,80.0,2962.985996160724,1243.0,990.0,976.2033543729741,13.796645627025928,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.855456214507651,11.855456214507651,11.855456214507651,11.855456214507651,,0.852372903958751,0.852372903958751,0.852372903958751,0.852372903958751,27.25990315099707,27.25990315099707,27.25990315099707,27.25990315099707,0.5551915102036062,0.5551915102036062,0.5551915102036062,0.5551915102036062,0.97,0.97,0.97,0.97,26.44210605646715,26.44210605646715,26.44210605646715,26.44210605646715,105.7684242258686,0.024710807146022397,2.6709198036835507e-05,4468.864851570453,4170.664344844744,0.0707321365634811,0.0660122894287865,12.06649483641592,11.52078790910786,976.538022678374,975.9923157510658,109.24381297603536,99.9681663545924,17769.095269945927,7,0.5876023568103812,2010-04-08
2009,29,4723.256697823575,0.020999999999999998,75.12079188845213,0.01574643580654254,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.06451051904380531,4418.399554966432,1100.0,,275.0,275.0,275.0,275.0,3318.3995549664323,28.0,4.0,6.714285714285714,54.714285714285715,3224.9709835378603,100.0,18.0,25.0,80.0,3400.2566978235745,1243.0,990.0,977.0035597570171,12.99644024298287,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.055250830464592,11.055250830464592,11.055250830464592,11.055250830464592,,0.7957247102952525,0.7957247102952525,0.7957247102952525,0.7957247102952525,23.743504425353233,23.743504425353233,23.743504425353233,23.743504425353233,0.4835744282149334,0.4835744282149334,0.4835744282149334,0.4835744282149334,0.9678782720917216,0.9678782720917216,0.9678782720917216,0.9678782720917216,22.983664110632933,22.983664110632933,22.983664110632933,22.983664110632933,91.93465644253173,0.019529623972256216,2.321582233397266e-05,4994.710394789618,4507.654906198402,0.0728770982156878,0.0604530282364692,11.449802109138652,10.55849056501676,977.500320022465,976.6090084783432,98.7400458156128,83.45260854280481,15445.022282345331,7,0.5107480913473985,2010-04-15
2009,30,5103.574220016301,0.016285714285714285,35.19115328562566,0.0069110621719827145,84.0,14.0,20.0,27.0,219.0,364.0,0.07132677459869617,4739.574220016301,1100.0,,275.0,275.0,275.0,275.0,3639.5742200163018,16.0,4.0,5.0,53.0,3561.5742200163013,100.0,18.0,25.0,80.0,3780.5742200163013,1243.0,990.014956309107,977.6695042988251,12.345452010281813,0.9207024570420174,0.48,988.6142538520647,0.5349,0.5349,0.5349,0.5349,10.409849553239797,10.409849553239797,10.409849553239797,10.409849553239797,,0.7492706087810037,0.7492706087810037,0.7492706087810037,0.7492706087810037,21.036189288362436,21.036189288362436,21.036189288362436,21.036189288362436,0.4284356270542248,0.4284356270542248,0.4284356270542248,0.4284356270542248,0.9628435627054224,0.9628435627054224,0.9628435627054224,0.9628435627054224,20.254663671549448,20.254663671549448,20.254663671549448,20.254663671549448,81.01865468619779,0.015877195114176186,2.0459256233888333e-05,5149.143297912559,5038.131581633158,0.0722490062242491,0.0706913711544139,10.503322623571414,10.344762299296796,977.7396806787854,977.5687226357152,82.54345970364687,79.9614893856573,13611.13398728123,7,0.4501036371455433,2010-04-22
2009,31,4811.086598744396,0.019857142857142858,75.98985721310457,0.016072437895716312,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07214639184035052,4464.229455887253,1100.0,,275.0,275.0,275.0,275.0,3364.2294558872527,25.285714285714285,4.0,6.428571428571429,55.142857142857146,3273.37231303011,100.0,18.0,25.0,80.0,3488.0865987443954,1243.0,990.0011550595464,977.1634984877043,12.83765657184199,0.9258579380006614,0.48,988.5952971215456,0.5349,0.5349,0.5349,0.5349,10.89689863384135,10.89689863384135,10.89689863384135,10.89689863384135,,0.7843269810428851,0.7843269810428851,0.7843269810428851,0.7843269810428851,23.07214453593812,23.07214453593812,23.07214453593812,23.07214453593812,0.46990111071157065,0.46990111071157065,0.46990111071157065,0.46990111071157065,0.9667452496671471,0.9667452496671471,0.9667452496671471,0.9667452496671471,22.308542731308112,22.308542731308112,22.308542731308112,22.308542731308112,89.23417092523245,0.018622617038030042,2.2533881546775874e-05,5019.068675811527,4525.309127544389,0.0751329888008109,0.0680720148168513,11.417494884075488,10.530550565179617,977.5393657607498,976.6413157034062,98.18361413021395,82.99146805064314,14991.340715439052,7,0.49574539402906914,2010-04-29
2009,32,4248.296335674646,0.031285714285714285,67.68045232915372,0.015934769367180343,71.0,14.0,18.0,24.0,213.0,340.0,0.08012536115489725,3908.2963356746454,1100.0,,275.0,275.0,275.0,275.0,2808.2963356746454,29.0,4.0,7.0,56.0,2712.296335674645,100.0,18.0,25.0,80.0,2925.296335674645,1243.0,990.0,976.1343822942846,13.86561770571544,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.924428293197165,11.924428293197165,11.924428293197165,11.924428293197165,,0.8543057312655937,0.8543057312655937,0.8543057312655937,0.8543057312655937,27.484494533328327,27.484494533328327,27.484494533328327,27.484494533328327,0.5597656727765443,0.5597656727765443,0.5597656727765443,0.5597656727765443,0.97,0.97,0.97,0.97,26.659959697328475,26.659959697328475,26.659959697328475,26.659959697328475,106.6398387893139,0.02516449688482516,2.6929252219523715e-05,4486.476932145383,4051.545961240313,0.0839185839806972,0.0757832939168631,12.28448147841197,11.488557801655697,976.570252785826,975.7743291090698,111.83564365353442,99.40961464453804,17915.492916604737,7,0.5924435488295218,2010-05-06
