WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2009,33,3852.313775127151,0.04285714285714286,60.16081752028568,0.015820908875502488,71.0,14.0,18.0,24.0,213.0,340.0,0.08836952364827186,3512.313775127151,1100.0,,275.0,275.0,275.0,275.0,2412.313775127151,29.000000000000018,4.0,7.000000000000002,56.0,2316.3137751271515,100.0,18.0,25.0,80.0,2529.313775127151,1243.0,990.0,975.3657619561567,14.634238043843295,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.693048631325016,12.693048631325016,12.693048631325016,12.693048631325016,,0.8788819907111264,0.8788819907111264,0.8788819907111264,0.8788819907111264,30.090928893611796,30.090928893611796,30.090928893611796,30.090928893611796,0.6128498756336415,0.6128498756336415,0.6128498756336415,0.6128498756336415,0.97,0.97,0.97,0.97,29.188201026803444,29.188201026803444,29.188201026803444,29.188201026803444,116.75280410721378,0.03037713760734154,2.9483031340205495e-05,4031.0928166499048,3630.4202385983135,0.0936530697975814,0.084344373961243,13.161967700928235,12.32191073301248,975.7368998544692,974.8968428865536,122.36050269208692,112.28287957880792,19614.471090011913,7,0.648626689484521,2010-05-13
2009,34,3328.5259825352355,0.06628571428571428,74.52482042896756,0.02248018454295156,71.0,14.0,18.0,24.0,213.0,340.0,0.10240487755310354,2988.5259825352355,1100.0,,275.0,275.0,275.0,275.0,1888.5259825352352,28.999999999999993,4.0,7.0,56.0,1792.5259825352352,100.0,18.0,25.0,80.0,2005.5259825352352,1243.0,990.0,974.2548254993636,15.745174500636299,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.803985088118024,13.803985088118024,13.803985088118024,13.803985088118024,,0.8984400197406103,0.8984400197406103,0.8984400197406103,0.8984400197406103,33.452734362584756,33.452734362584756,33.452734362584756,33.452734362584756,0.6813184187899136,0.6813184187899136,0.6813184187899136,0.6813184187899136,0.97,0.97,0.97,0.97,32.44915233170722,32.44915233170722,32.44915233170722,32.44915233170722,129.79660932682887,0.03915583624066284,3.277692154717901e-05,3558.245017393341,3108.7464955955406,0.1093688406184649,0.0955527228557951,14.282525942940758,13.31491043157677,974.743900155905,973.776284644541,135.28031832413774,124.12808213261016,21805.83036690725,7,0.7210922740379381,2010-05-20
2009,35,2921.0382228385206,0.09228571428571429,50.522173736277246,0.017420496361157802,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11174707173065145,2594.466794267092,1100.0,,275.0,275.0,275.0,275.0,1494.466794267092,30.142857142857142,4.285714285714284,7.857142857142857,58.0,1394.1810799813777,100.0,18.0,25.0,80.0,1598.0382228385206,1243.0,990.0,973.3231957102998,16.67680428970014,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.735614877181865,14.735614877181865,14.735614877181865,14.735614877181865,,0.9101986040806928,0.9101986040806928,0.9101986040806928,0.9101986040806928,36.17461635586381,36.17461635586381,36.17461635586381,36.17461635586381,0.736753897268102,0.736753897268102,0.736753897268102,0.736753897268102,0.97,0.97,0.97,0.97,35.0893778651879,35.0893778651879,35.0893778651879,35.0893778651879,140.3575114607516,0.048169005805450436,3.544381602544232e-05,3096.2208421802447,2755.0912794416,0.1191485065328752,0.1045696901145962,15.136176464691625,14.312760278770831,973.7460503087108,972.92263412279,144.861509086793,135.6171342826403,23580.06192540627,7,0.7797639525597311,2010-05-27
2009,36,2531.0655530649083,0.12242857142857143,54.11170074664479,0.021367800632412743,67.0,13.0,15.0,17.0,181.0,293.0,0.11600334529941017,2238.065553064908,1100.0,,275.0,275.0,275.0,275.0,1138.0655530649078,32.99999999999999,5.0,9.999999999999998,61.401063417351175,1028.6644896475568,100.0,18.0,25.0,78.40106341735118,1209.6644896475568,1243.0,990.0,972.3818823694671,17.618117630532975,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.676928218014698,15.676928218014698,15.676928218014698,15.676928218014698,,0.9203233986535134,0.9203233986535134,0.9203233986535134,0.9203233986535134,38.91324798245337,38.91324798245337,38.91324798245337,38.91324798245337,0.7925305088076042,0.7925305088076042,0.7925305088076042,0.7925305088076042,0.9703980538604106,0.9703980538604106,0.9703980538604106,0.9703980538604106,37.76171528611836,37.76171528611836,37.76171528611836,37.76171528611836,151.04686114447344,0.059860374416725474,3.81431467536549e-05,2711.725889886568,2376.3093742150863,0.1233004436119687,0.108049268951832,16.05047761523837,15.240851542927992,972.8179590445536,972.0083329722434,155.4337820108562,146.04109613684372,25375.872672271536,7,0.839149228580408,2010-06-03
2009,37,2225.8724768232555,0.1524285714285714,34.279668318090124,0.015338237625714029,67.0,13.0,15.0,17.0,181.0,293.0,0.1317589131729409,1932.8724768232553,1100.0,,275.0,275.0,275.0,275.0,832.8724768232554,33.00000000000001,5.0,10.0,48.323659064830515,736.5488177584248,100.0,18.0,25.0,65.32365906483052,917.5488177584248,1243.0,990.0,971.6452094268149,18.354790573185205,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.41360116066693,16.41360116066693,16.41360116066693,16.41360116066693,,0.9258647337801212,0.9258647337801212,0.9258647337801212,0.9258647337801212,40.985170679326544,40.985170679326544,40.985170679326544,40.985170679326544,0.8347285270738602,0.8347285270738602,0.8347285270738602,0.8347285270738602,0.973472852707386,0.973472852707386,0.973472852707386,0.973472852707386,39.89836679894459,39.89836679894459,39.89836679894459,39.89836679894459,159.59346719577837,0.07179379642113823,4.0301380604994535e-05,2338.6724560938283,2136.3516959884555,0.1371497027152327,0.1252847525682941,16.62968580406129,16.14132534863449,971.9174852388472,971.4291247834204,162.07824653493918,156.47077676065186,26811.70248889076,7,0.8866303733098797,2010-06-10
2009,38,1958.281987898113,0.1807142857142857,45.09025194573097,0.023201323752436085,67.0,13.0,15.0,17.0,181.0,293.0,0.14985802624732214,1665.281987898113,1100.0,,275.0,275.0,275.0,275.0,565.2819878981128,33.0,4.999999999999999,10.0,32.79793103845706,484.4840568596557,100.0,18.0,25.0,49.797931038457065,665.4840568596557,1243.0,990.0,970.9548736951513,19.045126304848754,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.103936892330474,17.103936892330474,17.103936892330474,17.103936892330474,,0.9293252776004639,0.9293252776004639,0.9293252776004639,0.9293252776004639,42.86895507009586,42.86895507009586,42.86895507009586,42.86895507009586,0.8730948079449258,0.8730948079449258,0.8730948079449258,0.8730948079449258,0.9773094807944925,0.9773094807944925,0.9773094807944925,0.9773094807944925,41.89708001023082,41.89708001023082,41.89708001023082,41.89708001023082,167.5883200409233,0.0857710392295916,4.2320282838617e-05,2083.1179006773305,1820.7199323683387,0.1609253541915555,0.140654544759435,17.538023113676324,16.75818117205369,971.300629415428,970.5207874738054,172.6740318574926,163.56294336619067,28154.837766875113,7,0.9310462224495738,2010-06-17
2009,39,1623.511177846627,0.2158571428571429,43.16671026856027,0.026294272863783472,67.0,13.0,15.0,17.0,181.0,293.0,0.1809332040840356,1330.511177846627,1100.0,,275.0,275.0,275.0,275.0,230.51117784662725,32.35083592132726,5.0,8.981275642711122,13.374368680521034,170.8046976020678,99.35083592132727,18.0,23.98127564271112,30.374368680521034,351.8046976020678,1241.3321115640385,990.0,969.8836514976584,20.11634850234163,0.9219690238719828,0.48,988.598030976128,0.5349,0.5349,0.5349,0.5349,18.179479478469677,18.179479478469677,18.179479478469677,18.179479478469677,,0.9343898363729896,0.9343898363729896,0.9343898363729896,0.9343898363729896,45.812903589895804,45.812903589895804,45.812903589895804,45.812903589895804,0.9330530262707902,0.9330530262707902,0.9330530262707902,0.9330530262707902,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.896645518097884,44.896645518097884,44.896645518097884,44.896645518097884,179.58658207239154,0.11098704877074608,4.535014698797766e-05,1756.4342238183276,1518.5529604884168,0.1929468432274904,0.1668152419411669,18.53462088397918,17.74571540283784,970.313095184644,969.5445557185012,183.32988385806385,174.96574041702866,30170.545788161777,7,0.9977032337355085,2010-06-24
2009,40,1346.4507722337826,0.2524285714285714,43.63343848585617,0.03281181943050537,63.0,12.0,13.0,13.0,155.0,256.0,0.19078462604815938,1090.4507722337826,1061.7221102793922,,265.43052756984804,265.43052756984804,265.43052756984804,265.43052756984804,28.72866195439055,7.069944152838299,1.3466560291120568,1.458877364871395,1.458877364871395,17.394307042697402,70.0699441528383,13.346656029112056,14.458877364871395,14.458877364871395,172.3943070426974,1159.597587826214,990.0,968.9916722936914,21.00832770630851,0.7858144482885703,0.43330167971410816,988.7808838719974,0.49964081794365534,0.49964081794365534,0.49964081794365534,0.49964081794365534,19.28957076036216,19.28957076036216,19.28957076036216,19.28957076036216,,0.9375435616685361,0.9375435616685361,0.9375435616685361,0.9375435616685361,47.02041759608203,47.02041759608203,47.02041759608203,47.02041759608203,0.9576459795536054,0.9576459795536054,0.9576459795536054,0.9576459795536054,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.08000924416039,46.08000924416039,46.08000924416039,46.08000924416039,184.32003697664155,0.13714272778271164,4.828179229746355e-05,1437.9147928703762,1213.1188910874237,0.2110263073807423,0.1780355840758623,20.091472034885243,18.832365941625305,969.284032407735,968.569802229132,188.32766519018952,173.3851849830883,30965.766212075778,7,1.0240002054257864,2010-07-01
2009,41,1112.606923556031,0.2988571428571429,26.84323863092868,0.024361347972883047,63.0,12.0,13.0,13.0,155.0,256.0,0.23061948370283974,856.606923556031,856.606923556031,,232.90761699205427,232.90761699205427,232.90761699205427,157.88407257986825,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,944.606923556031,990.0,968.2539074740332,21.74609252596677,0.5196224204826697,0.23660484367321383,989.2437727358441,0.3866713343924953,0.3866713343924953,0.3866713343924953,0.2472492863468374,20.603193927418374,20.603193927418374,20.603193927418374,14.650879245227019,,0.9373494217715049,0.9373494217715049,0.9373494217715049,0.6682519976373068,44.1382300452947,44.1382300452947,44.1382300452947,29.703279121970095,0.8989456221037617,0.8989456221037617,0.8989456221037617,0.6049547682682299,0.9762097625411086,0.9762097625411086,0.9762097625411086,0.970495476826823,43.10016990224134,43.10016990224134,43.10016990224134,28.953917997383225,158.25442770410726,0.1422280188294475,5.135998051115437e-05,1184.385639882299,1025.216220670923,0.2497034233739183,0.2161458155009719,20.94143838107672,20.26141661699288,968.4794977253443,967.9792509792514,169.10727063232122,145.80140219278508,26586.743854290016,7,0.879191265022818,2010-07-08
2009,42,909.8666734556455,0.358,24.47618065913152,0.0265353600121486,63.0,12.0,13.0,13.0,155.0,256.0,0.28187469458073616,653.8666734556455,653.8666734556455,,217.9555578185485,217.9555578185485,217.9555578185485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8666734556455,990.0,967.5394666938225,22.46053330617745,0.3492342157721991,0.12661027271526806,989.5241555115125,0.33726675045635085,0.33726675045635085,0.33726675045635085,0.0,21.647422067233602,21.647422067233602,21.647422067233602,0.0,,0.9363388857017139,0.9363388857017139,0.9363388857017139,0.0,43.30400516111802,43.30400516111802,43.30400516111802,0.0,0.8819552985971083,0.8819552985971083,0.8819552985971083,0.0,0.9770232976734329,0.9770232976734329,0.9770232976734329,0.96,42.315687191530344,42.315687191530344,42.315687191530344,0.0,126.94706157459102,0.13945201770275542,5.394572079446722e-05,972.817995721604,853.8829560570023,0.2998068976363434,0.2631530266975661,21.97798915057136,21.264769211598704,967.7912719828864,967.315531824228,137.7373330197194,116.67872331640152,21327.106344531294,7,0.7052614531921724,2010-07-15
2009,43,800.895623765343,0.3964285714285714,14.87185725274958,0.018796739935118215,63.0,12.0,13.0,13.0,155.0,256.0,0.32029087154554603,544.8956237653431,544.8956237653431,,230.9178728157114,230.9178728157114,83.0598781339203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,632.895623765343,990.0,967.1035824950613,22.896417504938672,0.286189571318298,0.08813596506934418,989.6256744636123,0.3849657538460432,0.3849657538460432,0.11396034241704824,0.0,22.13712621470499,22.13712621470499,9.46067261055858,0.0,,0.9377879239375259,0.9377879239375259,0.39862977826449136,0.0,47.069168101045406,47.069168101045406,16.724435596622158,0.0,0.9586388615284197,0.9586388615284197,0.34061986958497265,0.0,0.9759332348019117,0.9759332348019117,0.9645046633733403,0.96,45.96930546854234,45.96930546854234,16.231467614207556,0.0,108.17007855129224,0.13502045728566286,5.519598089100175e-05,853.8829560570023,749.7799552877552,0.3414335075172164,0.2998068976363434,22.343768225745343,21.97798915057136,967.315531824228,966.899119821151,116.67872331640152,99.98209046278468,18172.573196617097,7,0.6009448808405125,2010-07-22
2009,44,680.974146530867,0.4462857142857143,17.634297010722694,0.026071122709789472,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.32968178521706687,455.83128938800985,455.83128938800985,,227.91564469400492,227.91564469400492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,538.1170036737242,990.0,966.6238965861234,23.376103413876585,0.23244596708372647,0.06116625787760193,989.7063877750387,0.36809824490921794,0.36809824490921794,0.0,0.0,22.714392944006054,22.714392944006054,0.0,0.0,,0.9397655475354798,0.9397655475354798,0.0,0.0,47.70096826973827,47.70096826973827,0.0,0.0,0.9715064820720626,0.9715064820720626,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.746948904343505,46.746948904343505,0.0,0.0,93.49389780868701,0.13754223370377852,5.698712855069371e-05,736.5363360830615,626.3398762126964,0.3614388219760346,0.2980483277761965,23.008439614428028,22.42981006847102,966.8461453443322,966.4053595048508,97.67607362660038,87.885656566887,15706.974831859417,7,0.5194105433815945,2010-07-29
2009,45,590.6821550004835,0.489,8.683109545787813,0.014721515988097528,58.0,10.0,10.0,7.0,117.0,202.0,0.34230289555374416,388.6821550004835,388.6821550004835,,194.34107750024174,194.34107750024174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,466.6821550004835,990.0,966.2563605220852,23.743639477914744,0.20023837499792982,0.04773643100009666,989.752025194002,0.2678133684969465,0.2678133684969465,0.0,0.0,23.22785130341976,23.22785130341976,0.0,0.0,,0.9317744736302807,0.9317744736302807,0.0,0.0,41.24535909848786,41.24535909848786,0.0,0.0,0.840027680213602,0.840027680213602,0.0,0.0,0.9742343727965022,0.9742343727965022,0.96,0.96,40.18902805713553,40.18902805713553,0.0,0.0,80.37805611427106,0.13600313296748995,5.743943343850635e-05,619.3681476088757,565.5581093921818,0.3571693105366202,0.3261388251556663,23.38711560495756,23.05056005123289,966.3774725904354,966.1450114922648,86.52098045897054,75.05653913294299,13503.513427197537,7,0.44654475619039474,2010-08-05
2009,46,534.3154461889071,0.529,8.372398541336597,0.015769396116245414,58.0,10.0,10.0,7.0,117.0,202.0,0.37851818726308606,332.3154461889071,332.3154461889071,,166.15772309445356,166.15772309445356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,410.3154461889071,990.0,966.00441950785,23.99558049214998,0.18034481457821464,0.03646308923778137,989.783192096184,0.19598096044556165,0.19598096044556165,0.0,0.0,23.58279162788844,23.58279162788844,0.0,0.0,,0.9223091617633355,0.9223091617633355,0.0,0.0,35.44008333354692,35.44008333354692,0.0,0.0,0.7217939579133794,0.7217939579133794,0.0,0.0,0.97,0.97,0.96,0.96,34.37688083354052,34.37688083354052,0.0,0.0,68.75376166708104,0.12858545548895914,5.7474020738736756e-05,561.2429249224854,506.9513196028255,0.3984603495228265,0.3599154502088355,23.75249420741177,23.414456239413788,966.1255931621512,965.8812809382126,74.19179387521949,63.1914884358828,11550.631960069613,7,0.3819653425948946,2010-08-12
2009,47,479.5339919551349,0.5661428571428572,7.161072428330832,0.014955653312034871,58.0,10.0,10.0,7.0,117.0,202.0,0.4214976693268347,277.5339919551349,277.5339919551349,,215.38391003924417,62.15008191589078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5339919551349,990.0,965.7579029637981,24.242097036201926,0.1610107396844256,0.02550679839102694,989.8134824619245,0.35455496955346766,0.06381197935879619,0.0,0.0,23.701024528573026,10.218653416351243,0.0,0.0,,0.9323625488701588,0.3917342075685016,0.0,0.0,46.82825734735858,13.283664411052197,0.0,0.0,0.9537323288667735,0.27054306336155187,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,45.75885555630089,12.885154478720628,0.0,0.0,58.64401003502151,0.12228768652278098,5.87351436276048e-05,498.0565740292608,462.3337709519629,0.4369137897585856,0.4055764154779182,23.87847944741319,23.551257126241204,965.8412545831316,965.6805019692838,61.370347985324536,55.9923654124358,9852.193685883614,7,0.3258000557501195,2010-08-19
2009,48,442.81023430035975,0.6037142857142858,5.04608068086029,0.011426828421954029,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.43771762324570773,248.81023430035975,248.81023430035975,,228.73800528707827,20.07222901328149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,324.6673771575026,990.0,965.5926460543516,24.407353945648424,0.15011695362923086,0.019762046860071915,989.8301209995107,0.37983185124812957,0.019960188321114316,0.0,0.0,23.857643093910983,3.450797431658183,0.0,0.0,,0.9393169519342841,0.13032926963487887,0.0,0.0,50.31767000876204,4.338022602788656,0.0,0.0,1.0247997965124653,0.08835076584090949,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,49.267936382558915,4.207881924704997,0.0,0.0,53.47581830726392,0.12083269746415241,5.973807150408928e-05,458.3294938779206,427.01120618594086,0.4675851944402699,0.3419114015860855,24.15558202160728,23.69795841677588,965.6624827224506,965.5215504278368,58.91034694586995,49.800764911953,8983.937475620338,7,0.29708787948479953,2010-08-26
2009,49,402.8043354699249,0.649,5.882529442317214,0.014622172129939657,48.0,8.0,7.0,4.0,79.0,146.0,0.3627348024659228,256.8043354699249,256.8043354699249,,256.8043354699249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.8043354699249,990.0,965.411013031356,24.588986968643912,0.1484006353329327,0.021360867093984943,989.8302384975731,0.4673698712356847,0.0,0.0,0.0,23.951855594981286,0.0,0.0,0.0,,0.945484255996056,0.0,0.0,0.0,57.02603672653943,0.0,0.0,0.0,1.1614264099091531,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.88551599200864,0.0,0.0,0.0,55.88551599200864,0.13869321269639404,6.045803401571062e-05,420.6273313550929,385.8335000897204,0.3784015643173795,0.3471006021640259,24.10361413825593,23.79409912002857,965.492822991098,965.3291675004484,59.44910659384925,52.43070594034925,9388.766686657451,7,0.31047508884449243,2010-09-02
2009,50,368.97782984385157,0.6885714285714286,4.989645288645453,0.013695204650106528,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,140.28571428571428,0.3803827677183872,228.69211555813732,228.69211555813732,,228.69211555813732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,288.83497270099446,990.0,965.2448891492193,24.75511085078077,0.13747058633072326,0.015738423111627414,989.8467909905577,0.37061893883300145,0.0,0.0,0.0,24.23128290250542,0.0,0.0,0.0,,0.9415260058313942,0.0,0.0,0.0,51.16422610449638,0.0,0.0,0.0,1.04204126485736,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.14094158240645,0.0,0.0,0.0,50.14094158240645,0.1358587068382222,6.090704649292162e-05,381.71165647276456,350.9059830692022,0.3932677316954867,0.3649732067959637,24.380675118195786,24.14035184611718,965.3085582823638,965.154529915346,52.57979229921062,46.79914602482658,8423.678185844283,7,0.2785607865689247,2010-09-09
2009,51,335.7509851864498,0.7300000000000001,3.4733952330005713,0.010329949417162828,46.0,7.0,6.0,4.0,75.0,138.0,0.41117940469910313,197.75098518644975,197.75098518644975,,197.75098518644975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.7509851864498,990.0,965.0787549259322,24.921245074067787,0.12614715167251772,0.009964920859925059,989.8638879274675,0.27700447989222593,0.0,0.0,0.0,24.508128521643137,0.0,0.0,0.0,,0.9339768283086602,0.0,0.0,0.0,44.3912946403179,0.0,0.0,0.0,0.9040996871755173,0.0,0.0,0.0,0.9789960984690491,0.96,0.96,0.96,43.46050288967619,0.0,0.0,0.0,43.46050288967619,0.12940525967202995,6.104657970840676e-05,348.25654132213623,326.5922164381982,0.4225452814063438,0.3962596064271781,24.58360966242597,24.40333561071798,965.1412827066108,965.0329610821908,46.22713015337961,41.34157249984623,7301.3644854655995,7,0.24144723827597883,2010-09-16
2009,52,308.17556471869057,0.7748571428571429,3.930673760414574,0.012697431582298658,46.0,7.0,6.0,4.0,75.0,138.0,0.44821940579571246,170.17556471869054,170.17556471869054,,170.17556471869054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.17556471869054,990.0,964.9412731806868,25.0587268193131,0.11641484260183775,0.0070175564718690285,989.8765676009263,0.20555185953982846,0.0,0.0,0.0,24.72974256069954,0.0,0.0,0.0,,0.9249108003634839,0.0,0.0,0.0,38.17400864479224,0.0,0.0,0.0,0.7774747178165425,0.0,0.0,0.0,0.971082807261428,0.96,0.96,0.96,37.07369398594046,0.0,0.0,0.0,37.07369398594046,0.12019934548312457,6.050725634207311e-05,324.70403395065745,299.0775001152962,0.4614188628258567,0.4250024193446599,24.800800224906,24.598928356713383,965.0235201697532,964.8963100004612,40.89331957957391,35.02172441723975,6228.380589637998,7,0.20596496658855815,2010-09-23
2009,53,299.0775001152962,0.789,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0061077500115296,989.8806884756324,0.1835782502651812,0.0,0.0,0.0,24.800800224906,0.0,0.0,0.0,,0.9215661570612128,0.0,0.0,0.0,36.10487053323686,0.0,0.0,0.0,0.7353334120822171,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.02172441723975,0.0,0.0,0.0,35.02172441723975,0.1170991612666906,6.039488305693408e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.800800224906,24.800800224906,964.8963100004612,964.8963100004612,35.02172441723975,35.02172441723975,840.5213860137541,1,0.19456513565133196,2010-09-30
2010,1,283.07397702237887,0.8112857142857143,3.9694005475232323,0.01404345600208157,41.0,6.0,4.0,3.0,56.0,110.0,0.38895107072485174,173.07397702237884,173.07397702237884,,173.07397702237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.07397702237884,990.0,964.8322959080895,25.16770409191052,0.11461429713185962,0.007307397702237843,989.8780783051659,0.2124722429331373,0.0,0.0,0.0,24.833310154143284,0.0,0.0,0.0,,0.9261297224970519,0.0,0.0,0.0,39.038675353044724,0.0,0.0,0.0,0.7950850377402183,0.0,0.0,0.0,0.9715688040702132,0.96,0.96,0.96,37.93236445318207,0.0,0.0,0.0,37.93236445318207,0.13391091136824287,6.087142265784162e-05,295.76546380444813,271.29169628263355,0.40546762583327,0.3719163102583502,24.91417730944632,24.74513182359239,964.8830618552178,964.7851667851304,40.92743098873936,35.235812063094144,6372.637228134587,7,0.21073535807323368,2010-10-01
2010,2,260.41786094623336,0.8594285714285714,2.0920901786231854,0.008002961519216487,41.0,6.0,4.0,3.0,56.0,110.0,0.42253345646804447,150.41786094623333,150.41786094623333,,150.41786094623333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.41786094623333,990.0,964.7416714437851,25.25832855621505,0.10661801069898455,0.0050417860946233,989.8883402032063,0.16029563411355735,0.0,0.0,0.0,24.986373125307885,0.0,0.0,0.0,,0.9174843250290025,0.0,0.0,0.0,33.818105198343524,0.0,0.0,0.0,0.6887597800069963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.80356204239322,0.0,0.0,0.0,32.80356204239322,0.12593382406003525,6.0577134929037445e-05,267.32035081816935,256.64706503227126,0.4286041610729832,0.4114913049580042,25.011233990897438,24.94078120454129,964.7692814032728,964.7265882601292,34.34667528096733,31.96070172746395,5510.998423122061,7,0.18224201134662898,2010-10-08
2010,3,238.30079329999597,0.8922857142857143,3.4949058508769366,0.014487376410226713,41.0,6.0,4.0,3.0,56.0,110.0,0.4619408000860914,128.30079329999597,128.30079329999597,,128.30079329999597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,179.30079329999597,990.0,964.6293039368398,25.370696063160135,0.09881215495720798,0.0028300793299995282,989.8983577657128,0.11684476784723505,0.0,0.0,0.0,25.15220906102572,0.0,0.0,0.0,,0.9075173901240111,0.0,0.0,0.0,28.722859710110022,0.0,0.0,0.0,0.5849869594727092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.86117391880672,0.0,0.0,0.0,27.86117391880672,0.11683761422173122,6.0316443892325095e-05,251.75288036056145,232.1827240761327,0.4737647920950871,0.4369364109854774,25.202334552651003,25.043012540940936,964.7070115214424,964.5930963444569,30.8617505551082,26.480941999046223,4680.677218359529,7,0.15478429954892622,2010-10-15
2010,4,229.29310570848898,0.9077142857142857,3.905443922044579,0.01701000052625049,41.0,6.0,4.0,3.0,56.0,110.0,0.47987043027005327,119.29310570848897,119.29310570848897,,119.29310570848897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.29310570848898,990.0,964.5757586342509,25.424241365749044,0.0956330508777022,0.0019293105708488429,989.9024376385515,0.10085446390268102,0.0,0.0,0.0,25.2258245403978,0.0,0.0,0.0,,0.9014965046743398,0.0,0.0,0.0,26.60671955579979,0.0,0.0,0.0,0.541888381991849,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.80851796912579,0.0,0.0,0.0,25.80851796912579,0.11252360906810761,6.009184247834713e-05,236.8493354753479,224.7272915223594,0.4894821597093625,0.4644302665204191,25.262978227793493,25.16399036116491,964.621096012852,964.5483637491342,27.547159672554663,24.753570055274807,4335.831018813133,7,0.14338065538403216,2010-10-22
2010,5,232.56836170163115,0.9022857142857142,1.7317205647126457,0.007451156718009557,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43186140951525775,132.28264741591687,132.28264741591687,,132.28264741591687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,179.28264741591687,990.0,964.5954101702098,25.40458982979018,0.09880575068824149,0.0032282647415916286,989.8979659845702,0.12488453044881288,0.0,0.0,0.0,25.17767128391154,0.0,0.0,0.0,,0.9086291620442764,0.0,0.0,0.0,29.69281267845613,0.0,0.0,0.0,0.6047416024125484,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.802028298102446,0.0,0.0,0.0,28.802028298102446,0.12369115006640666,6.0451071673605244e-05,236.8493354753479,226.9079980250785,0.4847779759082907,0.3926546798763544,25.24530266603583,25.12621418416037,964.621096012852,964.5614479881503,31.45725009032989,25.257389656850588,4838.74075408121,7,0.16001126832279133,2010-10-29
2010,6,232.52266046797845,0.9029999999999999,1.7945544757144976,0.0076824899561662,36.0,5.0,3.0,2.0,47.0,93.0,0.399998035790522,139.52266046797843,139.52266046797843,,139.52266046797843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.52266046797845,990.0,964.5951359628078,25.404864037192073,0.1003021883315359,0.003952266046797799,989.8957455456218,0.13783782405865,0.0,0.0,0.0,25.162771758755078,0.0,0.0,0.0,,0.9129607320039855,0.0,0.0,0.0,31.433744125354337,0.0,0.0,0.0,0.6401984546915344,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.49073180159371,0.0,0.0,0.0,30.49073180159371,0.1311216159782129,6.070411725884814e-05,236.8493354753479,230.5683948103472,0.4033510320288982,0.3926546798763544,25.179237640905647,25.12621418416037,964.621096012852,964.583410368862,31.45725009032989,30.054285513735977,5122.4429426677425,7,0.16939295445329836,2010-11-05
2010,7,250.20154187118183,0.8735714285714286,3.888125428847364,0.015347744075942702,36.0,5.0,3.0,2.0,47.0,93.0,0.37235642695470306,157.20154187118177,157.20154187118177,,157.20154187118177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.20154187118177,990.0,964.6914486158761,25.308551384123835,0.10654169171809588,0.005720154187118113,989.8877381540949,0.17566527644682386,0.0,0.0,0.0,25.020624261771836,0.0,0.0,0.0,,0.9201564915226845,0.0,0.0,0.0,35.49642894553064,0.0,0.0,0.0,0.7229415263855528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43153607716472,0.0,0.0,0.0,34.43153607716472,0.1374644512903024,6.083612358392405e-05,264.06621347727946,236.8493354753479,0.3926546798763544,0.3521843963881499,25.12621418416037,24.9180918848558,964.7562648539092,964.621096012852,37.52880328493889,31.45725009032989,5784.498060963673,7,0.19128631153980402,2010-11-12
2010,8,288.9966716987047,0.8022857142857143,6.7991708188925,0.0236957815695733,36.0,5.0,3.0,2.0,47.0,93.0,0.3218678911147717,195.99667169870466,195.99667169870466,,195.99667169870466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.99667169870466,990.0,964.8559866867947,25.144013313205228,0.12023403395612943,0.009639173795648258,989.8701267922481,0.2719156809401515,0.0,0.0,0.0,24.74222442451327,0.0,0.0,0.0,,0.9337027569592724,0.0,0.0,0.0,44.405280327852374,0.0,0.0,0.0,0.9043845280621664,0.0,0.0,0.0,0.9794076475545322,0.96,0.96,0.96,43.49160165644978,0.0,0.0,0.0,43.49160165644978,0.15047548989774875,6.163770176771162e-05,295.76546380444813,283.56829088636164,0.327963326609283,0.3144383350366052,24.78140606784652,24.69285287418279,964.8830618552178,964.8342731635454,45.023490413935306,42.21909574905517,7306.589078283563,7,0.2416200092024988,2010-11-19
2010,9,310.6435349365292,0.7688571428571428,5.740611913852051,0.01788634848293096,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30951834727597033,214.50067779367205,214.50067779367205,,214.50067779367205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,259.3578206508149,990.0,964.9545593278648,25.04544067213512,0.12706718478972454,0.012900135558734371,989.8600326796515,0.32634711744082173,0.0,0.0,0.0,24.57912623434583,0.0,0.0,0.0,,0.938515759214002,0.0,0.0,0.0,48.5208952303703,0.0,0.0,0.0,0.9882056055065235,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.55047732576289,0.0,0.0,0.0,47.55047732576289,0.15308059808739577,6.158356888420095e-05,335.9497472014125,295.76546380444813,0.3149812285063521,0.2977263584225838,24.69285287418279,24.38928436018734,965.079748736007,964.8830618552178,51.2391362380551,45.023490413935306,7988.480190728166,7,0.2641693184764605,2010-11-26
2010,10,362.7878190363719,0.6955714285714285,6.0228857332491215,0.016704747107694772,38.0,5.0,4.0,3.0,54.0,104.0,0.2870960895555846,258.7878190363719,258.7878190363719,,258.7878190363719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,305.7878190363719,990.0,965.2139390951818,24.786060904818164,0.1434537717955045,0.02175756380727433,989.8347886643971,0.4750930823771399,0.0,0.0,0.0,24.145756486838213,0.0,0.0,0.0,,0.9456993895494045,0.0,0.0,0.0,57.94028460427301,0.0,0.0,0.0,1.180046529618595,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.78147891218755,0.0,0.0,0.0,56.78147891218755,0.156444306938091,6.0961155325925016e-05,378.1099473341564,341.0310225674728,0.3049575936436212,0.2750522717882624,24.344239323545175,24.004302450883703,965.2905497366708,965.1051551128372,59.87592882843455,52.31412569967127,9539.288457247509,7,0.31545266062326416,2010-12-03
2010,11,400.98110278510006,0.6511428571428571,6.073912002990929,0.0150858838248148,38.0,5.0,4.0,3.0,54.0,104.0,0.2595901035669848,296.98110278510006,296.98110278510006,,148.49055139255003,148.49055139255003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.98110278510006,990.0,965.4021351134436,24.59786488655644,0.15693336664682933,0.02939622055701994,989.8136704127962,0.15630421066379446,0.15630421066379446,0.0,0.0,24.25523108868881,24.25523108868881,0.0,0.0,,0.9159085793415479,0.9159085793415479,0.0,0.0,32.350678533002935,32.350678533002935,0.0,0.0,0.6588732898778602,0.6588732898778602,0.0,0.0,0.97,0.97,0.96,0.96,31.380158177012845,31.380158177012845,0.0,0.0,62.76031635402569,0.15647125764410275,5.870322251437575e-05,420.6273313550929,385.8335000897204,0.2695463197877224,0.2472497440072513,24.352326656769364,24.132628074557665,965.492822991098,965.3291675004484,66.86113674298812,59.59147818816663,10543.733147476316,7,0.3486684241890316,2010-12-10
2010,12,472.41367297372784,0.5747142857142856,13.827927896200785,0.029097931112430215,38.0,5.0,4.0,3.0,54.0,104.0,0.2209272191292311,368.41367297372784,368.41367297372784,,184.20683648686392,184.20683648686392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,415.41367297372784,990.0,965.7258615283818,24.27413847161826,0.18214413699237708,0.04368273459474552,989.7741731284129,0.24148229848800298,0.24148229848800298,0.0,0.0,23.806829301543164,23.806829301543164,0.0,0.0,,0.9288756764387186,0.9288756764387186,0.0,0.0,39.9393215425423,39.9393215425423,0.0,0.0,0.8134281373226537,0.8134281373226537,0.0,0.0,0.9731572414015685,0.9731572414015685,0.96,0.96,38.87708682355932,38.87708682355932,0.0,0.0,77.75417364711863,0.1644161545934219,5.8621690607667366e-05,517.4228266284983,432.0068351219016,0.2407369317910301,0.2009961575867436,24.062176704318464,23.51855189589384,965.9284027198282,965.5440307580484,87.44697405063333,69.23100651504485,13062.70117271593,7,0.4319676313728813,2010-12-17
2010,13,585.3971865750945,0.49400000000000005,16.5079042788002,0.028343515991423058,38.0,5.0,4.0,3.0,54.0,104.0,0.17815200339109244,481.39718657509445,481.39718657509445,,240.69859328754723,240.69859328754723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,528.3971865750945,990.0,966.2305312021917,23.76946879780826,0.22763626712870247,0.067546474577561,989.7048172582938,0.41153694426644183,0.41153694426644183,0.0,0.0,23.062749111835615,23.062749111835615,0.0,0.0,,0.9422168808276175,0.9422168808276175,0.0,0.0,51.27102016897659,51.27102016897659,0.0,0.0,1.0442162967205009,1.0442162967205009,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.245599765597056,50.245599765597056,0.0,0.0,100.49119953119411,0.17162285120410586,5.801164182292058e-05,632.9781565800997,542.376282140489,0.1917487976973547,0.1643026681392905,23.354895886958328,22.737842586153203,966.4319126263204,966.040693269632,109.2336739520186,92.3626502297055,16882.52152124061,7,0.5582844418399673,2010-12-24
2010,14,727.49420674851,0.42700000000000005,25.571316022183964,0.034855613376467046,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.18454613132584502,593.49420674851,593.49420674851,,223.24305692721578,223.24305692721578,147.00809289407852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,650.7799210342243,990.0,966.8099768269941,23.190023173005994,0.2963530413375844,0.10538364940283863,989.5982633092597,0.3589184724275078,0.3589184724275078,0.21496476084244073,0.0,22.429368009838072,22.429368009838072,15.963019591833577,0.0,,0.9370628724759527,0.9370628724759527,0.6671369241873962,0.0,46.064273259901235,46.064273259901235,30.078507193868298,0.0,0.9381725714847501,0.9381725714847501,0.6125968878588247,0.0,0.976740109115225,0.976740109115225,0.9710258234009393,0.96,45.01277358387308,45.01277358387308,29.346722839160797,0.0,119.37227000690693,0.16416953452964364,5.5924632320765994e-05,811.9773687353876,648.8801579651763,0.2101572988302517,0.1602761291486145,22.663132383715173,22.021717583900717,967.1479094749416,966.4955206318608,133.677087180559,107.3445861561396,20054.541361160365,7,0.6631792778161496,2010-12-31
2010,15,909.6857367564161,0.3588571428571429,26.692207849983124,0.02909349338135644,46.0,7.0,6.0,4.0,76.0,139.0,0.15346262676946568,770.6857367564161,770.6857367564161,,236.8306357039983,236.8306357039983,236.8306357039983,60.19382964442112,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,829.6857367564161,990.0,967.5387429470256,22.46125705297438,0.41704524485155,0.17969873706339193,989.403256018085,0.3998504107958998,0.3998504107958998,0.3998504107958998,0.08975519377678083,21.464662660263524,21.464662660263524,21.464662660263524,6.044130574062526,,0.9393566671604108,0.9393566671604108,0.9393566671604108,0.2669841341509764,46.84583762342686,46.84583762342686,46.84583762342686,11.668252105903974,0.9540903792958627,0.9540903792958627,0.9540903792958627,0.23764260908154736,0.978049975193869,0.978049975193869,0.978049975193869,0.9637642609081547,45.829531474537696,45.829531474537696,45.829531474537696,11.355497667365272,148.84409209097836,0.16369224251839368,5.37248285879901e-05,998.8228236852692,824.6780740444765,0.1685506191747053,0.1391638203531872,21.946308711785555,21.04395370972944,967.895291294741,967.198712296178,161.73230654343092,135.83690027695832,25005.807471284366,7,0.8269116227276576,2011-01-07
2010,16,1187.214116614174,0.28385714285714286,58.200122433480296,0.04747137459358238,46.0,7.0,6.0,4.0,76.0,139.0,0.11820225700816377,1048.214116614174,1014.2262415231614,,253.5565603807904,253.5565603807904,253.5565603807904,253.5565603807904,33.98787509101245,11.056327303394621,1.7116196088999076,1.4671025219142066,0.9780683479428044,18.77475730886091,57.05632730339462,8.711619608899907,7.467102521914206,4.978068347942804,94.77475730886091,1087.4612909573702,990.0,968.4890933295248,21.51090667047517,0.687701665696874,0.38061402343273276,988.9316843108705,0.4568995195564543,0.4568995195564543,0.4568995195564543,0.4568995195564543,19.98569146178912,19.98569146178912,19.98569146178912,19.98569146178912,,0.9385321329238518,0.9385321329238518,0.9385321329238518,0.9385321329238518,46.54559509850804,46.54559509850804,46.54559509850804,46.54559509850804,0.9479754602547461,0.9479754602547461,0.9479754602547461,0.9479754602547461,0.9797709813099376,0.9797709813099376,0.9797709813099376,0.9797709813099376,45.60474312976311,45.60474312976311,45.60474312976311,45.60474312976311,182.41897251905243,0.15463163670865251,5.00646712594971e-05,1406.2236807196314,1048.5684275015017,0.1325616873008518,0.0988462944450395,20.762351522453724,18.91436302236354,969.1816457377096,968.0526436292904,191.20977083902807,169.860900158348,30646.38738320081,7,1.013438736216958,2011-01-14
2010,17,1774.7197386862656,0.20014285714285715,78.79818026128831,0.04588332241049129,49.0,8.0,7.0,5.0,81.0,150.0,0.0852869744597069,1624.7197386862656,1100.0,,275.0,275.0,275.0,275.0,524.7197386862655,51.0,10.0,16.831620955322002,17.490657956208846,429.3974597747346,100.0,18.0,23.831620955322002,22.49065795620885,510.3974597747346,1241.831620955322,990.0,970.3721714634479,19.62782853655205,0.9232629201880107,0.48,988.5967370798119,0.5349,0.5349,0.5349,0.5349,17.689665616364074,17.689665616364074,17.689665616364074,17.689665616364074,,0.9320828827311808,0.9320828827311808,0.9320828827311808,0.9320828827311808,44.4711557000612,44.4711557000612,44.4711557000612,44.4711557000612,0.9057261853372952,0.9057261853372952,0.9057261853372952,0.9057261853372952,0.9790085550730787,0.9790085550730787,0.9790085550730787,0.9790085550730787,43.53893216238239,43.53893216238239,43.53893216238239,43.53893216238239,174.15572864952955,0.09934595510622837,4.397871935594181e-05,1957.8109425486496,1483.8916624922997,0.1010855467359824,0.076616182257482,18.64459018706645,17.095113696170635,970.9636968913112,969.4325730634366,184.485893477139,167.47737140400346,29258.16241312097,7,0.9675318258307198,2011-01-21
2010,18,2013.700700221483,0.17514285714285713,17.900994018382985,0.008813137959767287,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.08432989209255402,1843.5578430786259,1100.0,,275.0,275.0,275.0,275.0,743.5578430786256,48.428571428571445,9.142857142857142,16.714285714285715,27.14311636136708,642.1290124315443,100.0,18.0,25.0,33.42883064708137,737.2718695744014,1243.0,990.0,971.1250069715485,18.874993028451563,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.933803615933282,16.933803615933282,16.933803615933282,16.933803615933282,,0.9284580787182388,0.9284580787182388,0.9284580787182388,0.9284580787182388,42.40233052472168,42.40233052472168,42.40233052472168,42.40233052472168,0.8635912530493214,0.8635912530493214,0.8635912530493214,0.8635912530493214,0.9763591253049322,0.9763591253049322,0.9763591253049322,0.9763591253049322,41.40006874477761,41.40006874477761,41.40006874477761,41.40006874477761,165.60027497911045,0.08227977789470549,4.181825125735112e-05,2083.1179006773305,1961.009052762252,0.0970921497358151,0.0747935607985961,17.084781340096008,16.75818117205369,971.300629415428,970.9740292473856,167.35670622040143,163.56294336619067,27820.84619649055,7,0.9200015276617246,2011-01-28
2010,19,2217.732888248524,0.1531428571428571,38.586817288500505,0.017255015720798957,55.0,10.0,10.0,8.0,114.0,197.0,0.08894999494938283,2020.7328882485238,1100.0,,275.0,275.0,275.0,275.0,920.7328882485239,45.0,8.0,15.0,37.39016805070147,815.3427201978224,100.0,18.0,25.0,45.39016805070147,929.3427201978224,1243.0,990.0,971.6255621440481,18.374437855951815,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.433248443433538,16.433248443433538,16.433248443433538,16.433248443433538,,0.9259625772482991,0.9259625772482991,0.9259625772482991,0.9259625772482991,41.0387222749457,41.0387222749457,41.0387222749457,41.0387222749457,0.8358191909357576,0.8358191909357576,0.8358191909357576,0.8358191909357576,0.9735819190935757,0.9735819190935757,0.9735819190935757,0.9735819190935757,39.95514842015085,39.95514842015085,39.95514842015085,39.95514842015085,159.8205936806034,0.07220026862993369,4.0358735777930156e-05,2353.225621696834,2109.512418989248,0.093386508762243,0.0837148797733851,16.694470265783472,16.106197017868674,971.952613569613,971.3643403216984,162.82631239541894,156.0695714903793,26849.859738341373,7,0.8878921871144634,2011-02-04
2010,20,2695.0024307053377,0.10985714285714286,91.69853375904982,0.033854974684662816,55.0,10.0,10.0,8.0,114.0,197.0,0.07348762872191157,2498.0024307053377,1100.0,,275.0,275.0,275.0,275.0,1398.0024307053372,45.00000000000001,7.999999999999999,14.999999999999998,56.77167231290709,1273.2307583924303,100.0,18.0,25.0,64.7716723129071,1387.2307583924303,1243.0,990.0,972.7775920741163,17.222407925883676,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.281218513365399,15.281218513365399,15.281218513365399,15.281218513365399,,0.9161022656662989,0.9161022656662989,0.9161022656662989,0.9161022656662989,37.76147461999308,37.76147461999308,37.76147461999308,37.76147461999308,0.769072802851183,0.769072802851183,0.769072802851183,0.769072802851183,0.9701168310091542,0.9701168310091542,0.9701168310091542,0.9701168310091542,36.633266416711784,36.633266416711784,36.633266416711784,36.633266416711784,146.53306566684714,0.054807844613986856,3.700329941081999e-05,2995.115358010183,2422.732438881966,0.0813131474356742,0.0657737604239984,15.9384219419046,14.556807999181268,973.5020025883005,972.1203886455772,154.09421592135612,138.3436729185188,24617.55503203032,7,0.8140725870380396,2011-02-11
2010,21,3421.12853028356,0.062,97.35222362224827,0.028812968808158628,55.0,10.0,10.0,8.0,114.0,197.0,0.05774996836974817,3224.12853028356,1100.0,,275.0,275.0,275.0,275.0,2124.12853028356,45.0,7.999999999999998,14.999999999999998,72.0,1984.1285302835597,100.0,18.0,25.0,80.0,2098.12853028356,1243.0,990.0,974.4511856847938,15.548814315206219,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.607624902687943,13.607624902687943,13.607624902687943,13.607624902687943,,0.8954434791289899,0.8954434791289899,0.8954434791289899,0.8954434791289899,32.86808636097407,32.86808636097407,32.86808636097407,32.86808636097407,0.6694111275147467,0.6694111275147467,0.6694111275147467,0.6694111275147467,0.97,0.97,0.97,0.97,31.882043770144843,31.882043770144843,31.882043770144843,31.882043770144843,127.52817508057937,0.03745616158603793,3.220408461630792e-05,3676.580923365921,3108.7464955955406,0.0633695929465811,0.053582391930502,14.282525942940758,13.06415101177776,974.994659575704,973.776284644541,135.28031832413774,121.23418668459163,21424.733413537335,7,0.7084898615587742,2011-02-18
2010,22,3780.505758771127,0.046285714285714284,19.967126054588075,0.005299437740353457,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.06543904231752341,3532.9343301996987,1100.0,,275.0,275.0,275.0,275.0,2432.9343301996987,39.42857142857142,6.285714285714286,11.999999999999998,66.42857142857143,2308.7914730568414,100.0,18.0,25.0,80.0,2457.505758771127,1243.0,990.0,975.2148812507294,14.785118749270737,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.843929336752462,12.843929336752462,12.843929336752462,12.843929336752462,,0.882346300815443,0.882346300815443,0.882346300815443,0.882346300815443,30.564104496311362,30.564104496311362,30.564104496311362,30.564104496311362,0.6224868532853638,0.6224868532853638,0.6224868532853638,0.6224868532853638,0.97,0.97,0.97,0.97,29.64718136142202,29.64718136142202,29.64718136142202,29.64718136142202,118.58872544568808,0.03137201967291367,2.994664783982022e-05,3800.223421952879,3710.58193106609,0.0832431304130846,0.0518390573727806,12.992101257365556,12.802146669533949,975.2566639179478,975.0667093301162,120.40037223631889,118.07853858669054,19922.905874875596,7,0.6588262524760449,2011-02-25
2010,23,3799.543212372499,0.04542857142857143,6.231526331830082,0.0016379163833664715,68.0,14.0,17.0,21.0,195.0,315.0,0.08290543704929365,3484.543212372499,1100.0,,275.0,275.0,275.0,275.0,2384.543212372499,31.999999999999982,4.0,7.999999999999996,59.0,2281.543212372499,100.0,18.0,25.0,80.0,2476.543212372499,1243.0,990.0,975.255222521456,14.74477747854402,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.803588066025743,12.803588066025743,12.803588066025743,12.803588066025743,,0.8814561706768581,0.8814561706768581,0.8814561706768581,0.8814561706768581,30.437171835931412,30.437171835931412,30.437171835931412,30.437171835931412,0.6199016667195807,0.6199016667195807,0.6199016667195807,0.6199016667195807,0.97,0.97,0.97,0.97,29.524056680853473,29.524056680853473,29.524056680853473,29.524056680853473,118.09622672341389,0.031082194666453185,2.9822279475609562e-05,3813.9700722167054,3784.096038157721,0.0832431304130846,0.0825911042917334,12.836321363766608,12.773016863022567,975.2857937244592,975.2224892237152,118.49503004114204,117.72395561077074,19840.16608953353,7,0.6560901484634104,2011-03-04
2010,24,3807.269778095751,0.045,1.9638071805466097,0.0005153486457816714,59.0,11.0,12.0,13.0,144.0,239.0,0.06277481887227856,3568.269778095751,1100.0,,275.0,275.0,275.0,275.0,2468.269778095751,41.0,7.0,13.00000000000001,67.0,2340.269778095751,100.0,18.0,25.0,80.0,2484.269778095751,1243.0,990.0,975.2715954821552,14.728404517844751,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.787215105326473,12.787215105326473,12.787215105326473,12.787215105326473,,0.8810949012990287,0.8810949012990287,0.8810949012990287,0.8810949012990287,30.38576730238946,30.38576730238946,30.38576730238946,30.38576730238946,0.6188547312095612,0.6188547312095612,0.6188547312095612,0.6188547312095612,0.97,0.97,0.97,0.97,29.47419428331778,29.47419428331778,29.47419428331778,29.47419428331778,117.8967771332711,0.030966385484819597,2.97719134174927e-05,3813.9700722167054,3800.223421952879,0.0628910391476881,0.062664361668966,12.802146669533949,12.773016863022567,975.2857937244592,975.2566639179478,118.07853858669054,117.72395561077074,19806.658558389543,7,0.6549820951848394,2011-03-11
