WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2010,25,3843.358059049718,0.04271428571428571,6.190351303629086,0.0016082529418912713,59.0,11.0,12.0,13.0,144.0,239.0,0.06218672100886977,3604.358059049718,1100.0,,275.0,275.0,275.0,275.0,2504.358059049718,41.0,7.0,13.000000000000014,67.0,2376.358059049718,100.0,18.0,25.0,80.0,2520.358059049718,1243.0,990.0,975.3480682679863,14.65193173201372,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.710742319495441,12.710742319495441,12.710742319495441,12.710742319495441,,0.8794075292796669,0.8794075292796669,0.8794075292796669,0.8794075292796669,30.14628981906292,30.14628981906292,30.14628981906292,30.14628981906292,0.6139773893902835,0.6139773893902835,0.6139773893902835,0.6139773893902835,0.97,0.97,0.97,0.97,29.24190112449103,29.24190112449103,29.24190112449103,29.24190112449103,116.96760449796412,0.0304350709758963,2.9537273863122252e-05,3857.302531342109,3813.9700722167054,0.062664361668966,0.0619603979874615,12.773016863022567,12.681193318685352,975.3776172687964,975.2857937244592,117.72395561077074,116.60879659709958,19650.55755565797,7,0.6498200249886895,2011-03-18
2010,26,3909.272603586919,0.04028571428571429,11.315953492800418,0.002890579832149172,59.0,11.0,12.0,13.0,144.0,239.0,0.06113868097457479,3670.272603586919,1100.0,,275.0,275.0,275.0,275.0,2570.272603586919,41.0,7.000000000000004,13.0,67.0,2442.272603586919,100.0,18.0,25.0,80.0,2586.272603586919,1243.0,990.0,975.4877443266486,14.512255673351547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.571066260833271,12.571066260833271,12.571066260833271,12.571066260833271,,0.8763255770452861,0.8763255770452861,0.8763255770452861,0.8763255770452861,29.71056702555069,29.71056702555069,29.71056702555069,29.71056702555069,0.6051031980763888,0.6051031980763888,0.6051031980763888,0.6051031980763888,0.97,0.97,0.97,0.97,28.81925001478417,28.81925001478417,28.81925001478417,28.81925001478417,115.27700005913668,0.02948988478945787,2.9110353550287043e-05,3936.514205791712,3889.991232059012,0.0614397271722113,0.0607136129849002,12.61192440526144,12.513340008542166,975.5454705789396,975.4468861822204,115.7701307021144,114.58035147575092,19366.536009934964,7,0.6404277781063149,2011-03-25
2010,27,4002.835025642396,0.03728571428571429,20.02015524072645,0.004993044634444658,70.0,14.0,18.0,25.0,168.0,295.0,0.07370281100341437,3707.835025642396,1100.0,,275.0,275.0,275.0,275.0,2607.835025642397,30.0,4.0,7.0,55.0,2511.835025642397,100.0,18.0,25.0,80.0,2679.835025642397,1243.0,990.0,975.681228009157,14.3187719908429,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.37758257832462,12.37758257832462,12.37758257832462,12.37758257832462,,0.8720563595907328,0.8720563595907328,0.8720563595907328,0.8720563595907328,29.110895961097828,29.110895961097828,29.110895961097828,29.110895961097828,0.5928899381078986,0.5928899381078986,0.5928899381078986,0.5928899381078986,0.97,0.97,0.97,0.97,28.237569082264887,28.237569082264887,28.237569082264887,28.237569082264887,112.95027632905955,0.028221121072042398,2.8522797052792815e-05,4051.545961240313,3952.874932613637,0.0746292268359085,0.0728117125714873,12.47867084932431,12.28448147841197,975.7743291090698,975.5801397381574,114.16300867095828,111.83564365353442,18975.646423282007,7,0.627501535161442,2011-04-01
2010,28,4152.244503482686,0.03328571428571429,27.575697091575226,0.0066248397003063715,70.0,14.0,18.0,25.0,168.0,295.0,0.07105998747871432,3857.2445034826856,1100.0,,275.0,275.0,275.0,275.0,2757.2445034826856,30.0,4.0,7.0,55.0,2661.244503482686,100.0,18.0,25.0,80.0,2829.244503482686,1243.0,990.0,975.9586074413734,14.04139255862674,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.100203146108461,12.100203146108461,12.100203146108461,12.100203146108461,,0.8653979903923901,0.8653979903923901,0.8653979903923901,0.8653979903923901,28.241909712952452,28.241909712952452,28.241909712952452,28.241909712952452,0.5751916438483188,0.5751916438483188,0.5751916438483188,0.5751916438483188,0.97,0.97,0.97,0.97,27.394652421563876,27.394652421563876,27.394652421563876,27.394652421563876,109.5786096862555,0.026400080659125358,2.7671366082387755e-05,4244.57584088134,4065.07269864652,0.0725694278722792,0.0695004662559513,12.2597275489586,11.931236798668913,976.1275737888128,975.7990830385232,111.54021848148764,107.21814606471553,18409.206427290927,7,0.6087700538125307,2011-04-08
2010,29,4331.1164879313665,0.029714285714285717,15.907495326851208,0.0036827806530245716,70.0,14.0,18.0,25.0,168.0,295.0,0.06811489824010152,4036.1164879313656,1100.0,,275.0,275.0,275.0,275.0,2936.116487931366,30.0,4.0,7.0,54.999999999999986,2840.116487931366,100.0,18.0,25.0,80.0,3008.116487931366,1243.0,990.0,976.2859431729145,13.71405682708561,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.772867414567331,11.772867414567331,11.772867414567331,11.772867414567331,,0.8473766589705976,0.8473766589705976,0.8473766589705976,0.8473766589705976,26.90538209056047,26.90538209056047,26.90538209056047,26.90538209056047,0.5479711220073415,0.5479711220073415,0.5479711220073415,0.5479711220073415,0.97,0.97,0.97,0.97,26.098220627843656,26.098220627843656,26.098220627843656,26.098220627843656,104.39288251137464,0.024105596722036216,2.6361839018023898e-05,4355.928308169298,4284.908210125755,0.0688462822384104,0.0677237959694479,11.85742856295166,11.7274617835319,976.3313488039498,976.20138202453,105.8957173695073,103.5870382146855,17538.004261910937,7,0.5799604583965257,2011-04-15
2010,30,4294.413397806948,0.030571428571428572,15.907495326851208,0.003713692744447357,70.0,14.0,18.0,25.0,168.0,295.0,0.06870105666891556,3999.413397806947,1100.0,,275.0,275.0,275.0,275.0,2899.4133978069476,30.0,4.0,7.0,55.00000000000001,2803.4133978069476,100.0,18.0,25.0,80.0,2971.4133978069476,1243.0,990.0,976.2187765179867,13.781223482013306,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.84003406949503,11.84003406949503,11.84003406949503,11.84003406949503,,0.8522111188895496,0.8522111188895496,0.8522111188895496,0.8522111188895496,27.213947539594464,27.213947539594464,27.213947539594464,27.213947539594464,0.5542555507045716,0.5542555507045716,0.5542555507045716,0.5542555507045716,0.97,0.97,0.97,0.97,26.39752911340663,26.39752911340663,26.39752911340663,26.39752911340663,105.59011645362652,0.024593744716340016,2.666417082162286e-05,4355.928308169298,4244.57584088134,0.0695004662559513,0.0677237959694479,11.931236798668913,11.7274617835319,976.3313488039498,976.1275737888128,107.21814606471553,103.5870382146855,17739.139564209258,7,0.586611758075703,2011-04-22
2010,31,4115.341147628341,0.034,28.43254667059338,0.006894230298305029,70.71428571428571,14.0,18.0,24.285714285714285,200.14285714285714,327.14285714285717,0.07958518126867394,3788.198290485484,1100.0,,275.0,275.0,275.0,275.0,2688.198290485484,29.285714285714285,4.0,7.0,55.714285714285715,2592.198290485484,100.0,18.0,25.0,80.0,2792.341147628341,1243.0,990.0,975.8910743001597,14.108925699840174,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.167736287321897,12.167736287321897,12.167736287321897,12.167736287321897,,0.8671573726841446,0.8671573726841446,0.8671573726841446,0.8671573726841446,28.457358691467938,28.457358691467938,28.457358691467938,28.457358691467938,0.5795796067508745,0.5795796067508745,0.5795796067508745,0.5795796067508745,0.97,0.97,0.97,0.97,27.6036379307239,27.6036379307239,27.6036379307239,27.6036379307239,110.4145517228956,0.026842546871659958,2.788246255628677e-05,4227.594997479667,4048.54698771375,0.0839807469276776,0.0697796265195384,12.289969599965607,11.962311742094007,976.0964988453876,975.768840987516,111.90117982886768,107.7773733633278,18549.64468944646,7,0.6134141762383089,2011-04-29
2010,32,3945.8117627138063,0.039142857142857146,27.749061414029192,0.0070478853054607715,71.0,14.0,18.0,24.0,213.0,340.0,0.08618479124175193,3605.8117627138063,1100.0,,275.0,275.0,275.0,275.0,2505.8117627138063,28.999999999999993,4.0,7.0,56.0,2409.8117627138063,100.0,18.0,25.0,80.0,2622.8117627138063,1243.0,990.0,975.5638053627594,14.436194637240598,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.49500522472232,12.49500522472232,12.49500522472232,12.49500522472232,,0.8746472902834981,0.8746472902834981,0.8746472902834981,0.8746472902834981,29.474933976508957,29.474933976508957,29.474933976508957,29.474933976508957,0.600304154307718,0.600304154307718,0.600304154307718,0.600304154307718,0.97,0.97,0.97,0.97,28.590685957213683,28.590685957213683,28.590685957213683,28.590685957213683,114.36274382885473,0.028994304585573772,2.887948076486231e-05,4018.5381510316633,3857.302531342109,0.0881444992290248,0.0846078815782085,12.681193318685352,12.344885771093791,975.713924816388,975.3776172687964,116.60879659709958,112.55772490829708,19212.940963247598,7,0.6353485768269709,2011-05-06
2010,33,3620.3098063387333,0.052142857142857144,55.94774848743763,0.01548098822119887,71.0,14.0,18.0,24.0,213.0,340.0,0.0940605709410011,3280.3098063387333,1100.0,,275.0,275.0,275.0,275.0,2180.3098063387333,29.0,4.0,7.0,56.0,2084.309806338734,100.0,18.0,25.0,80.0,2297.309806338734,1243.0,990.0,974.8754183991463,15.124581600853649,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.183392188335374,13.183392188335374,13.183392188335374,13.183392188335374,,0.8883538482109498,0.8883538482109498,0.8883538482109498,0.8883538482109498,31.589823682976483,31.589823682976483,31.589823682976483,31.589823682976483,0.6433772644190731,0.6433772644190731,0.6433772644190731,0.6433772644190731,0.97,0.97,0.97,0.97,30.64212897248719,30.64212897248719,30.64212897248719,30.64212897248719,122.56851588994877,0.03394719227492956,3.0951645426754735e-05,3846.3561435461793,3465.6682919300456,0.0981051766528563,0.0883953506412784,13.511084921248989,12.704389235681552,975.3544213518002,974.5477256662329,126.40692466005034,116.89013387580898,20591.51066951139,7,0.6809361993886042,2011-05-13
2010,34,3198.5030819715835,0.07457142857142858,62.12327800074737,0.019378526761836528,71.0,14.0,18.0,24.0,213.0,340.0,0.10648969320397773,2858.5030819715835,1100.0,,275.0,275.0,275.0,275.0,1758.5030819715835,29.0,4.0,7.0,56.0,1662.5030819715835,100.0,18.0,25.0,80.0,1875.5030819715835,1243.0,990.0,973.9701336683448,16.029866331655107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.08867691913683,14.08867691913683,14.08867691913683,14.08867691913683,,0.9025152524467358,0.9025152524467358,0.9025152524467358,0.9025152524467358,34.29551746650663,34.29551746650663,34.29551746650663,34.29551746650663,0.6984830441243713,0.6984830441243713,0.6984830441243713,0.6984830441243713,0.97,0.97,0.97,0.97,33.26665194251144,33.26665194251144,33.26665194251144,33.26665194251144,133.06660777004575,0.041722069741011183,3.3602678729809526e-05,3411.254881154899,3030.805345924814,0.1121814043442809,0.0996700662498989,14.470659752490851,13.626389529796365,974.4324210576854,973.5881508349908,137.37962578828007,127.752447474365,22355.190105367685,7,0.7392589320558097,2011-05-20
2010,35,2778.5348007773086,0.10328571428571429,62.464778606965865,0.022528620049261927,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.1174908126046182,2451.9633722058798,1100.0,,275.0,275.0,275.0,275.0,1351.96337220588,30.142857142857142,4.285714285714289,7.8571428571428585,58.0,1251.6776579201655,100.0,18.0,25.0,80.0,1455.5348007773084,1243.0,990.0,972.9792219329108,17.020778067089264,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.079588654570987,15.079588654570987,15.079588654570987,15.079588654570987,,0.9139596641546098,0.9139596641546098,0.9139596641546098,0.9139596641546098,37.17196477243301,37.17196477243301,37.17196477243301,37.17196477243301,0.7570664923102445,0.7570664923102445,0.7570664923102445,0.7570664923102445,0.97,0.97,0.97,0.97,36.056805829260014,36.056805829260014,36.056805829260014,36.056805829260014,144.22722331704006,0.05205042288361728,3.6421015989151534e-05,2948.361357712496,2593.551895676053,0.1251252244439124,0.1094360635038917,15.526099115160257,14.669662482658502,973.3891481048232,972.5327114723216,149.2679560094663,139.6091957750081,24230.17351726273,7,0.8012623517613336,2011-05-27
2010,36,2363.735432582898,0.13799999999999998,55.946110872504896,0.023671853896040644,67.0,13.0,15.0,17.0,181.0,293.0,0.12425644188869205,2070.7354325828983,1100.0,,275.0,275.0,275.0,275.0,970.7354325828982,32.99999999999999,5.0,10.000000000000002,55.70396818815535,867.0314643947428,100.0,18.0,25.0,72.70396818815536,1048.0314643947427,1243.0,990.0,971.9779820786483,18.022017921351626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.08082850883335,16.08082850883335,16.08082850883335,16.08082850883335,,0.92371874911769,0.92371874911769,0.92371874911769,0.92371874911769,40.06236356474991,40.06236356474991,40.06236356474991,40.06236356474991,0.8159340848217905,0.8159340848217905,0.8159340848217905,0.8159340848217905,0.9717454937176921,0.9717454937176921,0.9717454937176921,0.9717454937176921,38.93149552503841,38.93149552503841,38.93149552503841,38.93149552503841,155.72598210015363,0.06610907356152709,3.932474295458424e-05,2553.043283719102,2201.9291195685187,0.1330651370183138,0.1147649951211078,16.471395471281873,15.623878523332216,972.4349320641496,971.5874151161998,160.2546097704591,150.37825821669992,26161.964992825808,7,0.8651443450008535,2011-06-03
2010,37,2031.50933106867,0.17314285714285713,44.514214550919796,0.022067691224505415,67.0,13.0,15.0,17.0,181.0,293.0,0.14451212698190993,1738.50933106867,1100.0,,275.0,275.0,275.0,275.0,638.50933106867,33.0,5.0,10.0,37.04661647838701,553.4627145902831,100.0,18.0,25.0,54.04661647838701,734.4627145902831,1243.0,990.0,971.1554433212958,18.84455667870426,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.903367266185985,16.903367266185985,16.903367266185985,16.903367266185985,,0.9283136680835298,0.9283136680835298,0.9283136680835298,0.9283136680835298,42.3201930034844,42.3201930034844,42.3201930034844,42.3201930034844,0.8619183911096618,0.8619183911096618,0.8619183911096618,0.8619183911096618,0.9761918391109663,0.9761918391109663,0.9761918391109663,0.9761918391109663,41.313530623792296,41.313530623792296,41.313530623792296,41.313530623792296,165.25412249516918,0.08156796195912526,4.173083901393161e-05,2162.373750043032,1890.32961771208,0.154999422986678,0.1354992401263515,17.313130284104197,16.56687394944685,971.4919366380348,970.7456803033776,170.0294455458144,161.35389869528865,27762.692579188424,7,0.9180784583064955,2011-06-10
2010,38,1669.7663335526163,0.21071428571428572,55.930396713913105,0.03378367929416063,67.0,13.0,15.0,17.0,181.0,293.0,0.17619139893134142,1376.7663335526163,1100.0,,275.0,275.0,275.0,275.0,276.76633355261635,31.742432144263347,4.9564207358805215,9.147758690058799,16.05811491602211,214.86160706639154,98.74243214426335,17.95642073588052,24.1477586900588,33.05811491602211,395.86160706639157,1240.8466115702026,990.0,970.0330912314777,19.9669087685223,0.920711416578872,0.48,988.5992885834211,0.5349,0.5349,0.5349,0.5349,18.031297351943447,18.031297351943447,18.031297351943447,18.031297351943447,,0.933747277118833,0.933747277118833,0.933747277118833,0.933747277118833,45.40881288791188,45.40881288791188,45.40881288791188,45.40881288791188,0.9248230730735616,0.9248230730735616,0.9248230730735616,0.9248230730735616,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.49898653466111,44.49898653466111,44.49898653466111,44.49898653466111,177.99594613864443,0.10717981626097438,4.4948471247132426e-05,1820.7199323683387,1498.8168407146884,0.1954875285897424,0.1609253541915555,18.613481428764764,17.538023113676324,970.5207874738054,969.4807928700012,184.15879303113616,172.6740318574926,29903.31895129226,7,0.9888663674369135,2011-06-17
2010,39,1348.3597494311446,0.2515714285714286,39.497658010732266,0.02959621505040627,67.0,13.0,15.0,17.0,181.0,293.0,0.2181093022002171,1055.3597494311446,1040.3250452682184,,260.0812613170546,260.0812613170546,260.0812613170546,260.0812613170546,15.034704162925957,3.4379698939113963,0.6670687853857933,0.769694752368223,0.8723207193506528,9.287650011909891,70.4379698939114,13.667068785385794,15.769694752368222,17.872320719350654,190.28765001190988,1140.199778699884,990.0,968.997901388059,21.002098611941182,0.7580996106588557,0.4101019377661019,988.8317984515751,0.4803436487601093,0.4803436487601093,0.4803436487601093,0.4803436487601093,19.35355341475609,19.35355341475609,19.35355341475609,19.35355341475609,,0.9373815651748886,0.9373815651748886,0.9373815651748886,0.9373815651748886,46.19946578252753,46.19946578252753,46.19946578252753,46.19946578252753,0.9409259833508663,0.9409259833508663,0.9409259833508663,0.9409259833508663,0.979635780730618,0.979635780730618,0.979635780730618,0.979635780730618,45.25980291180947,45.25980291180947,45.25980291180947,45.25980291180947,181.0392116472379,0.13445742928193688,4.8414566894730324e-05,1460.2532901744794,1222.3332346395623,0.2397055006742076,0.2006501214354331,20.13334548707597,18.759246580384108,969.3562029374868,968.5987615945814,188.04402441125376,168.09071123544177,30414.58755673597,7,1.0057733980402106,2011-06-24
2010,40,1133.0109490725297,0.2927142857142857,20.247683503925664,0.0178097809830618,63.0,12.0,13.0,13.0,155.0,256.0,0.22631414679373513,877.0109490725298,877.0109490725298,,229.06939738851437,229.06939738851437,229.06939738851437,189.80275690698662,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,965.0109490725298,990.0,968.3180344113708,21.681965588629186,0.5384736371536695,0.25160875925802384,989.2099176035882,0.3744121195775846,0.3744121195775846,0.3744121195775846,0.29807145874745883,20.51747107263989,20.51747107263989,20.51747107263989,17.572858485618095,,0.9363740147345139,0.9363740147345139,0.9363740147345139,0.8018670742467344,43.15557956071644,43.15557956071644,43.15557956071644,35.68195315983471,0.878932373945345,0.878932373945345,0.878932373945345,0.726720023621888,0.9755291452193317,0.9755291452193317,0.9755291452193317,0.9726720023621888,42.111033029546036,42.111033029546036,42.111033029546036,34.786879156681934,161.11997824532003,0.14218626966985717,5.105441856379503e-05,1203.6906406989826,1080.5994501120829,0.2369055434679769,0.2126792311447573,20.810311778054466,20.1503827122291,968.540170585054,968.1533125574952,172.03039315850148,153.6104364027618,27068.156345213763,7,0.8951109902517779,2011-07-01
2010,41,969.7773889781758,0.33999999999999997,26.9044050737829,0.027816399571956068,63.0,12.0,13.0,13.0,155.0,256.0,0.26500876546688096,713.7773889781758,713.7773889781758,,237.92579632605865,237.92579632605865,237.92579632605865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,801.7773889781758,990.0,967.7659717971952,22.23402820280478,0.39477187555034643,0.15101890549030159,989.4542092189594,0.40337543448813346,0.40337543448813346,0.40337543448813346,0.0,21.284861987275978,21.284861987275978,21.284861987275978,0.0,,0.9392156445827832,0.9392156445827832,0.9392156445827832,0.0,46.584745048804386,46.584745048804386,46.584745048804386,0.0,0.9487728115846107,0.9487728115846107,0.9487728115846107,0.0,0.9791607185680576,0.9791607185680576,0.9791607185680576,0.96,45.61727733529364,45.61727733529364,45.61727733529364,0.0,136.85183200588094,0.141043089601677,5.33213357532541e-05,1062.2782119849835,892.2686145956026,0.2869091166184583,0.2409914814327556,21.753660400447053,20.724764394262788,968.0957315233812,967.4690744583824,151.26988780923534,123.94954695163896,22991.107776988,7,0.7602879555882275,2011-07-08
2010,42,814.9113554436169,0.39142857142857146,20.355522758263906,0.025180099148751873,63.0,12.0,13.0,13.0,155.0,256.0,0.31491843292088223,558.9113554436168,558.9113554436168,,223.31262571379548,223.31262571379548,112.2861040160259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,646.9113554436169,990.0,967.1596454217744,22.84035457822558,0.2941545736087911,0.0935458185474506,989.6122996078437,0.3600216041966059,0.3600216041966059,0.15626163415415598,0.0,22.092632581872728,22.092632581872728,12.587164539540183,0.0,,0.9363818530300494,0.9363818530300494,0.5320228389585103,0.0,45.36237071698239,45.36237071698239,22.581743649622727,0.0,0.9238772040118611,0.9238772040118611,0.4599133126196075,0.0,0.9750054362482323,0.9750054362482323,0.9664340076768038,0.96,44.25860321858038,44.25860321858038,21.93358869256792,0.0,110.45079512972868,0.13547845115821594,5.49501192814194e-05,869.7507435242177,749.7799552877552,0.3414335075172164,0.2943372016707817,22.343768225745343,21.88544350287121,967.3790029740968,966.899119821151,119.7445426455676,99.98209046278468,18555.73358179442,7,0.6136155284984927,2011-07-15
2010,43,688.4995976068211,0.44328571428571434,14.414256760368437,0.020886355678800473,63.0,12.0,13.0,13.0,155.0,256.0,0.3723627484662155,432.4995976068211,432.4995976068211,,216.24979880341056,216.24979880341056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,520.4995976068211,990.0,966.6539983904273,23.346001609572745,0.22348729505678883,0.05649991952136417,989.7200127854218,0.3320596634489655,0.3320596634489655,0.0,0.0,22.73395473154562,22.73395473154562,0.0,0.0,,0.9370959370146742,0.9370959370146742,0.0,0.0,45.16863715839096,45.16863715839096,0.0,0.0,0.9199315103541947,0.9199315103541947,0.0,0.0,0.9786540291994174,0.9786540291994174,0.96,0.96,44.209072200844794,44.209072200844794,0.0,0.0,88.41814440168959,0.1283221549143275,5.679520056841853e-05,730.838355832333,648.8801579651763,0.3945258563658204,0.3502826554696191,22.97762182463186,22.46657375185331,966.8233534233292,966.4955206318608,96.52718883484872,80.39456529347427,14854.248259483851,7,0.49121191334271996,2011-07-22
2010,44,605.387614142489,0.48085714285714287,10.857399318351279,0.0179703974763363,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.37097886887268905,380.24475699963193,380.24475699963193,,190.12237849981597,190.12237849981597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,462.5304712853462,990.0,966.3178981419293,23.682101858070837,0.19877311700128644,0.046048951399926326,989.7551779315988,0.25603102425419216,0.25603102425419216,0.0,0.0,23.181248765415432,23.181248765415432,0.0,0.0,,0.9304920210145442,0.9304920210145442,0.0,0.0,40.219885908204624,40.219885908204624,0.0,0.0,0.8191422791895036,0.8191422791895036,0.0,0.0,0.9722936765253365,0.9722936765253365,0.96,0.96,39.10896750819631,39.10896750819631,0.0,0.0,78.21793501639262,0.12941402771728389,5.7132637347316594e-05,638.8169912755377,572.8783627367172,0.4133244516824285,0.3342596136788146,23.34064860838476,23.037239841497904,966.455267965102,966.1779526323152,83.29005629580567,74.24285397957735,13140.613082753958,7,0.43454408342440337,2011-07-29
2010,45,549.7316231317271,0.5177142857142857,5.974770163677753,0.0109069272698196,58.0,10.0,10.0,7.0,117.0,202.0,0.36764677407306623,347.73162313172713,347.73162313172713,,173.86581156586357,173.86581156586357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.73162313172713,990.0,966.0737923040926,23.926207695907287,0.18578566173638725,0.03954632462634537,989.7746680136372,0.21417787030602436,0.21417787030602436,0.0,0.0,23.486697839238538,23.486697839238538,0.0,0.0,,0.9251795803140045,0.9251795803140045,0.0,0.0,37.049455827689265,37.049455827689265,0.0,0.0,0.7545714017859322,0.7545714017859322,0.0,0.0,0.97,0.97,0.96,0.96,35.93797215285859,35.93797215285859,0.0,0.0,71.87594430571718,0.13071003557177882,5.7418574255398325e-05,569.2992874818548,531.054971590973,0.3803749344344405,0.3548221549573577,23.603734324262444,23.363385570375577,966.1618467936684,965.9897473721592,75.80557117946101,68.11429683638123,12075.158643360486,7,0.39931080169842875,2011-08-05
2010,46,497.9504810737316,0.5521428571428572,8.40058294064921,0.01693398228953477,58.0,10.0,10.0,7.0,117.0,202.0,0.4060220280808486,295.9504810737316,295.9504810737316,,167.27887560875357,128.67160546497806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.9504810737316,990.0,965.8407771648317,24.159222835168244,0.167510490099596,0.029190096214746254,989.8032994136856,0.21069260445158836,0.13689711312518635,0.0,0.0,23.751829644402342,20.383856492174214,0.0,0.0,,0.9204110330799775,0.7852372911822741,0.0,0.0,35.9374140202249,27.49114653483921,0.0,0.0,0.7319228924689389,0.5599011514223872,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.94375427447201,26.666412138794033,0.0,0.0,61.61016641326604,0.12368416534685166,5.785239496117569e-05,517.4228266284983,472.2508910064285,0.4277387377067972,0.3903963830050213,23.87847944741319,23.57581206559689,965.9284027198282,965.7251290095288,65.33239392460784,57.94139494974586,10350.507957428696,7,0.3422787022959225,2011-08-12
2010,47,462.1890598313241,0.5841428571428572,4.364152081784563,0.009491741513149585,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40912322544905483,273.04620268846696,273.04620268846696,,233.01955693893038,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,346.04620268846696,990.0,965.6798507692409,24.320149230759075,0.1576622044762245,0.024609240537693342,989.8177285549862,0.4086106133792532,0.0396919171514812,0.0,0.0,23.729267172365883,6.853350075079929,0.0,0.0,,0.936439340581854,0.2605459563047416,0.0,0.0,50.89915193685734,8.586400838425005,0.0,0.0,1.0366426056386424,0.17487578082331987,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.79530488973595,8.328808813272255,0.0,0.0,58.124113703008206,0.12579154792239314,5.914642474615454e-05,475.0058701801551,447.2117847813898,0.4288326118411324,0.3948165144559685,23.99792502938311,23.551257126241204,965.7375264158106,965.6124530315162,58.94435211659721,56.77139069407556,9764.851102105378,7,0.32291174279449003,2011-08-19
2010,48,426.8656182173858,0.6211428571428571,5.295661150528498,0.012448782100499944,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4153035839518946,249.43704678881437,249.43704678881437,,249.43704678881437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,318.72276107452865,990.0,965.5208952819783,24.479104718021777,0.14801891417097593,0.019887409357762814,989.8320936764712,0.4412341170793094,0.0,0.0,0.0,23.869964277413732,0.0,0.0,0.0,,0.9445520648400235,0.0,0.0,0.0,55.15158275587838,0.0,0.0,0.0,1.123250157960863,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.048551100760804,0.0,0.0,0.0,54.048551100760804,0.12669928802752334,6.019194569544883e-05,444.2933536292678,410.1421567276903,0.4404590280329952,0.3364687041708412,23.973820784069147,23.746880363205012,965.5993200913316,965.4456397052746,59.05849790960863,50.76110396105596,9080.156584927814,7,0.30026972833756,2011-08-26
2010,49,393.8686631282135,0.6589999999999999,4.061500036417962,0.0103549362972438,46.0,7.0,6.0,4.0,75.0,138.0,0.3505557160032298,255.86866312821348,255.86866312821348,,255.86866312821348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,314.8686631282135,990.0,965.3683806303633,24.631619369636805,0.14665868342529195,0.021173732625642643,989.8321675839491,0.46367830279528305,0.0,0.0,0.0,24.000108650790597,0.0,0.0,0.0,,0.9455439851310868,0.0,0.0,0.0,56.93881200549401,0.0,0.0,0.0,1.159649939012098,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.80003576538412,0.0,0.0,0.0,55.80003576538412,0.14164009776546574,6.058374047854882e-05,410.1421567276903,381.71165647276456,0.3615294363164055,0.3364687041708412,24.110163189492063,23.853661034179503,965.4456397052746,965.3085582823638,59.05849790960863,53.33262840303062,9374.406008584532,7,0.31000019869657847,2011-09-02
2010,50,364.47960787701555,0.6940000000000001,4.400810486223195,0.012116414754668773,46.0,7.0,6.0,4.0,75.0,138.0,0.37885414532516076,226.47960787701558,226.47960787701558,,226.47960787701558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.4796078770156,990.0,965.222398039385,24.777601960614966,0.13628637397801796,0.015295921575403071,989.8484177044465,0.3634297609340663,0.0,0.0,0.0,24.26258990412748,0.0,0.0,0.0,,0.9411350693497631,0.0,0.0,0.0,50.71454798323422,0.0,0.0,0.0,1.0328828509823669,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.70025702356953,0.0,0.0,0.0,49.70025702356953,0.1363127596624966,6.096050591587108e-05,378.1099473341564,350.9059830692022,0.3932677316954867,0.3649732067959637,24.380675118195786,24.14255311135428,965.2905497366708,965.154529915346,52.57979229921062,46.79914602482658,8349.64317995968,7,0.2761125390198307,2011-09-09
2010,51,340.52796171828805,0.7225714285714285,2.65810966561455,0.007822960825466829,46.0,7.0,6.0,4.0,75.0,138.0,0.40533818185896214,202.52796171828805,202.52796171828805,,202.52796171828805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.52796171828805,990.0,965.1026398085914,24.897360191408584,0.12783309490502678,0.010616321449210228,989.8615505836458,0.29039076691586535,0.0,0.0,0.0,24.4685200081385,0.0,0.0,0.0,,0.9353476428740227,0.0,0.0,0.0,45.45702598924339,0.0,0.0,0.0,0.9258050099642237,0.0,0.0,0.0,0.9798350479690806,0.96,0.96,0.96,44.54068975713809,0.0,0.0,0.0,44.54068975713809,0.13078009736791044,6.108981786486494e-05,348.25654132213623,332.29921540990034,0.4152883714449134,0.3962596064271781,24.537051220473717,24.40333561071798,965.1412827066108,965.0614960770496,46.22713015337961,42.70022868609263,7482.835879199199,7,0.24744827642854492,2011-09-16
2010,52,319.7558634396741,0.7568571428571429,3.8426319174020187,0.012158570918761658,46.0,7.0,6.0,4.0,75.0,138.0,0.4318511402246366,181.7558634396741,181.7558634396741,,181.7558634396741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.7558634396741,990.0,964.9987793171983,25.00122068280164,0.12050196070881876,0.00817558634396737,989.8713224529472,0.2341974439901265,0.0,0.0,0.0,24.638345691758747,0.0,0.0,0.0,,0.9290342083645813,0.0,0.0,0.0,40.80129111867241,0.0,0.0,0.0,0.830983525838542,0.0,0.0,0.0,0.9736622628671515,0.96,0.96,0.96,39.73155418883332,0.0,0.0,0.0,39.73155418883332,0.1241868412276037,6.071344565064618e-05,330.1784061646158,305.4007919880862,0.4518652329015028,0.4179558609026595,24.75250654399051,24.554384448156465,965.0508920308232,964.9270039599404,42.19463643857289,36.42093863989656,6674.901103723997,7,0.22073085660462954,2011-09-23
2010,53,299.0775001152962,0.789,6.323291872790038,0.0211426532265127,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0061077500115296,989.8806884756324,0.1835782502651812,0.0,0.0,0.0,24.800800224906,0.0,0.0,0.0,,0.9215661570612128,0.0,0.0,0.0,36.10487053323686,0.0,0.0,0.0,0.7353334120822171,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.02172441723975,0.0,0.0,0.0,35.02172441723975,0.1170991612666906,6.039488305693408e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.800800224906,24.800800224906,964.8963100004612,964.8963100004612,35.02172441723975,35.02172441723975,840.5213860137541,1,0.19456513565133196,2011-09-30
2011,1,293.08867827752186,0.7945714285714286,1.5079907924737932,0.005164836900193914,41.0,6.0,4.0,3.0,56.0,110.0,0.37535876029956194,183.08867827752184,183.08867827752184,,183.08867827752184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.08867827752184,990.0,964.8723547131101,25.12764528688995,0.11814889977304689,0.008308867827752158,989.8735422323991,0.23723757539694154,0.0,0.0,0.0,24.763949943892175,0.0,0.0,0.0,,0.9297660737896564,0.0,0.0,0.0,41.34240197439862,0.0,0.0,0.0,0.84200411353154,0.0,0.0,0.0,0.9742004113531539,0.96,0.96,0.96,40.276904083627635,0.0,0.0,0.0,40.276904083627635,0.13740937847932136,6.110515391685962e-05,295.76546380444813,288.5215645679796,0.3812539979973749,0.3719163102583502,24.796020689060622,24.74513182359239,964.8830618552178,964.854086258272,40.92743098873936,39.16706989243149,6766.519886049442,7,0.22376057824237572,2011-10-01
2011,2,286.5466078987469,0.8072857142857143,1.8429637691653429,0.006415224681570514,41.0,6.0,4.0,3.0,56.0,110.0,0.3839406595155669,176.5466078987469,176.5466078987469,,176.5466078987469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.5466078987469,990.0,964.8461864315949,25.153813568405067,0.11583993891491191,0.007654660789874644,989.8765054002952,0.22065025294136684,0.0,0.0,0.0,24.809668715758903,0.0,0.0,0.0,,0.9274250675563479,0.0,0.0,0.0,39.83829501763811,0.0,0.0,0.0,0.8113705706239941,0.0,0.0,0.0,0.9712849835390259,0.96,0.96,0.96,38.69560414034529,0.0,0.0,0.0,38.69560414034529,0.13502495255891958,6.088107855313121e-05,291.51576358890105,283.56829088636164,0.3879136121185068,0.3773380850687831,24.830374612935728,24.7750809347544,964.8660630543555,964.8342731635454,39.89446484557302,37.97830734970988,6500.861495578009,7,0.21497557855747385,2011-10-08
2011,3,277.6672197157949,0.8214285714285714,3.456487538675958,0.012468188416236087,41.0,6.0,4.0,3.0,56.0,110.0,0.3964011841388289,167.66721971579491,167.66721971579491,,167.66721971579491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.66721971579486,990.0,964.8106688788631,25.18933112113684,0.11270602665779719,0.0067667219715794435,989.8805272513707,0.19926674280229786,0.0,0.0,0.0,24.87059162970518,0.0,0.0,0.0,,0.9241389033262186,0.0,0.0,0.0,37.794089970037895,0.0,0.0,0.0,0.7697370665995499,0.0,0.0,0.0,0.9702946592383197,0.96,0.96,0.96,36.6721399001353,0.0,0.0,0.0,36.6721399001353,0.13201449390773096,6.0752072289646495e-05,288.5215645679796,267.32035081816935,0.4114913049580042,0.3812539979973749,24.94078120454129,24.796020689060622,964.854086258272,964.7692814032728,39.16706989243149,34.34667528096733,6160.919503222731,7,0.20373411055630725,2011-10-15
2011,4,253.4279254975516,0.8682857142857143,3.3957789141306267,0.013480937572180714,41.0,6.0,4.0,3.0,56.0,110.0,0.43429553488789946,143.4279254975516,143.4279254975516,,143.4279254975516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.4279254975516,990.0,964.7118688158243,25.288131184175704,0.10415101661581891,0.0043427925497551145,989.8915061908344,0.14587217447887826,0.0,0.0,0.0,25.033765200531242,0.0,0.0,0.0,,0.9145319116089136,0.0,0.0,0.0,32.2044468357412,0.0,0.0,0.0,0.6558950475711038,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.238313430668967,0.0,0.0,0.0,31.238313430668967,0.12320599630358521,6.049659118948772e-05,264.06621347727946,243.54989841925496,0.4516528264390499,0.4165621892763063,25.10840707680955,24.96243984827058,964.7562648539092,964.6612993905156,33.618693578175055,29.03396009881113,5248.036656352387,7,0.17354618572593872,2011-10-22
2011,5,246.36490278057454,0.8788571428571429,1.1718545630437842,0.004691971502992228,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4373850812312338,138.65061706628882,138.65061706628882,,138.65061706628882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.07918849486026,990.0,964.6771877707632,25.32281222923687,0.10226326665920825,0.0038650617066288,989.8938716716341,0.13627358882156623,0.0,0.0,0.0,25.08041031204951,0.0,0.0,0.0,,0.912486612484319,0.0,0.0,0.0,31.120076767819818,0.0,0.0,0.0,0.633810117470872,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.18647446478522,0.0,0.0,0.0,30.18647446478522,0.12248827873969288,6.04738601670165e-05,251.75288036056145,243.54989841925496,0.4516528264390499,0.4210478142223691,25.10840707680955,25.033428571159376,964.7070115214424,964.6612993905156,31.78217752555289,29.03396009881113,5071.327710083918,7,0.16770263591547346,2011-10-29
2011,6,260.95909233596535,0.8564285714285714,2.791259417438872,0.010546652916158958,40.0,6.0,4.0,3.0,53.0,106.0,0.40631892456960517,154.95909233596535,154.95909233596535,,154.95909233596535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,204.95909233596535,990.0,964.7438363693439,25.256163630656115,0.10786784777288046,0.005495909233596501,989.8866362429934,0.17007559672642295,0.0,0.0,0.0,24.97272427692321,0.0,0.0,0.0,,0.9192824447103928,0.0,0.0,0.0,34.888242507144,0.0,0.0,0.0,0.7105548372127087,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.841595231929674,0.0,0.0,0.0,33.841595231929674,0.12965260236555803,6.0662703046541905e-05,271.29169628263355,256.64706503227126,0.4130185552157838,0.390723348530242,25.001403422235683,24.903495146651316,964.7851667851304,964.7265882601292,36.15604196537809,32.87643820998119,5685.3879989641855,7,0.18800886239960932,2011-11-05
2011,7,303.3287484311436,0.7828571428571429,12.482021382145708,0.03946337847246961,40.0,6.0,4.0,3.0,53.0,106.0,0.3510348701185582,197.32874843114362,197.32874843114362,,197.32874843114362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.32874843114362,990.0,964.9241184711519,25.075881528848022,0.12282169713439292,0.010401771386195456,989.8667765314794,0.27830616555189003,0.0,0.0,0.0,24.664351894775532,0.0,0.0,0.0,,0.9334800667067659,0.0,0.0,0.0,44.555779841411535,0.0,0.0,0.0,0.9074496912711106,0.0,0.0,0.0,0.9771428571428571,0.96,0.96,0.96,43.55649163909862,0.0,0.0,0.0,43.55649163909862,0.14320364774736247,6.128479355707967e-05,324.70403395065745,271.29169628263355,0.390723348530242,0.3264511336995214,24.903495146651316,24.49396484544204,965.0235201697532,964.7851667851304,48.37687148270449,36.15604196537809,7317.490595368567,7,0.2419805091061034,2011-11-12
2011,8,317.1910799234632,0.7588571428571429,3.200624911804076,0.010046322020691015,40.0,6.0,4.0,3.0,53.0,106.0,0.3343013722893309,211.19107992346315,211.19107992346315,,211.19107992346315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.1910799234632,990.0,964.9859553996173,25.014044600382704,0.12771419886726001,0.012238215984692572,989.8600475851481,0.31581328494107913,0.0,0.0,0.0,24.558278900589688,0.0,0.0,0.0,,0.9377678085061684,0.0,0.0,0.0,47.69796519739258,0.0,0.0,0.0,0.9714453197024964,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.74400589344473,0.0,0.0,0.0,46.74400589344473,0.1473439086772134,6.148286356067726e-05,326.5922164381982,312.12360204404035,0.3396090500872904,0.3245637668773365,24.60162815066571,24.477628763274744,965.0329610821908,964.9606180102202,48.786404180417776,45.64251451950472,7852.992990098714,7,0.2596889216302485,2011-11-19
2011,9,366.20069958278134,0.6918571428571428,12.604374541627774,0.033392840790348696,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.299376405532522,256.7721281542099,256.7721281542099,,235.57049685209614,21.201631302113757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.91498529706706,990.0,965.2299447237547,24.770055276245362,0.14420451476812288,0.021354425630841927,989.834441059601,0.4028334527393936,0.022270821679825185,0.0,0.0,24.201662883107026,3.455526983028526,0.0,0.0,,0.9406286519890337,0.1308379648703966,0.0,0.0,52.66592855439888,4.606299011398824,0.0,0.0,1.0726258361384702,0.09381464381667666,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.566546993196916,4.468110041056859,0.0,0.0,56.03465703425377,0.15304744731064973,6.068851809559712e-05,414.8228382295926,340.0215077683404,0.3117449854737386,0.283775821512328,24.35992584891501,23.94630091675786,965.4667027720332,965.1001075388416,62.55354057479602,51.65407123438836,9413.822381754633,7,0.3113036501902987,2011-11-26
2011,10,427.94376411813636,0.6209999999999999,10.755115229014482,0.0252864802595568,42.0,7.0,5.0,3.0,61.0,118.0,0.2763019107379713,309.94376411813636,309.94376411813636,,154.97188205906818,154.97188205906818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.94376411813636,990.0,965.5256707430138,24.474329256986103,0.1639788092092929,0.03198875282362722,989.8040324379671,0.17061027557529249,0.17061027557529249,0.0,0.0,24.10775141937786,24.10775141937786,0.0,0.0,,0.9183828998582955,0.9183828998582955,0.0,0.0,33.64667643557697,33.64667643557697,0.0,0.0,0.6852683591767204,0.6852683591767204,0.0,0.0,0.97,0.97,0.96,0.96,32.63727614250966,32.63727614250966,0.0,0.0,65.27455228501933,0.15241708357073008,5.850317698748576e-05,458.3294938779206,398.9332627522059,0.2957888223858002,0.2574567021676989,24.285764335135283,23.919846520228468,965.6624827224506,965.394666313761,71.57256961402435,59.21998147402413,10966.124783883246,7,0.3626364015834407,2011-12-03
2011,11,481.8417046361506,0.5654285714285715,8.586806846490074,0.017544168468603842,42.0,7.0,5.0,3.0,61.0,118.0,0.24519170953494648,363.8417046361506,363.8417046361506,,181.9208523180753,181.9208523180753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.8417046361506,990.0,965.7682876708626,24.231712329137345,0.1830010647001639,0.042768340927230086,989.7742305943726,0.23468859427780395,0.23468859427780395,0.0,0.0,23.771254329232118,23.771254329232118,0.0,0.0,,0.9281982477667766,0.9281982477667766,0.0,0.0,39.361907180071114,39.361907180071114,0.0,0.0,0.8016681706735461,0.8016681706735461,0.0,0.0,0.971645292716314,0.971645292716314,0.96,0.96,38.249889444354984,38.249889444354984,0.0,0.0,76.49977888870997,0.15869826090527336,5.840220769804061e-05,512.9271834558979,462.3337709519629,0.2552268672847183,0.2300521473729726,23.89472796633065,23.572972086259625,965.9081723255516,965.6805019692838,83.21114048412913,72.39330022524052,12851.962853303274,7,0.4249987716039442,2011-12-10
2011,12,542.5434034086779,0.5235714285714286,6.902248780941071,0.012765518862086713,42.0,7.0,5.0,3.0,61.0,118.0,0.21766719157558767,424.54340340867793,424.54340340867793,,212.27170170433897,212.27170170433897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.54340340867793,990.0,966.041445315339,23.958554684661003,0.20442457757808133,0.05490868068173553,989.7406667417401,0.3192051271279787,0.3192051271279787,0.0,0.0,23.380016299273198,23.380016299273198,0.0,0.0,,0.9369355636402406,0.9369355636402406,0.0,0.0,45.5980147388647,45.5980147388647,0.0,0.0,0.9286764712599734,0.9286764712599734,0.0,0.0,0.9796061964048641,0.9796061964048641,0.96,0.96,44.66903920788785,44.66903920788785,0.0,0.0,89.3380784157757,0.16463660245940187,5.8457204084844225e-05,561.2429249224854,517.4228266284983,0.2280533326464976,0.2102476392309039,23.543962010945627,23.257242641828828,966.1255931621512,965.9284027198282,93.04333087580422,84.19579365137542,15008.797173850317,7,0.4963226578654205,2011-12-17
2011,13,578.4212448961129,0.4961428571428571,5.570956347770091,0.009514958784970358,42.0,7.0,5.0,3.0,61.0,118.0,0.20411292152547356,460.42124489611285,460.42124489611285,,230.21062244805643,230.21062244805643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.4212448961129,990.0,966.2028784863642,23.79712151363586,0.21919091979530284,0.06208424897922253,989.7187248312256,0.3752243419210118,0.3752243419210118,0.0,0.0,23.14062200294034,23.14062200294034,0.0,0.0,,0.9408027465422905,0.9408027465422905,0.0,0.0,49.14751047821898,49.14751047821898,0.0,0.0,1.0009676268476373,1.0009676268476373,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.164560268654604,48.164560268654604,0.0,0.0,96.32912053730921,0.16652547523483574,5.812106264658515e-05,600.239619356876,561.2429249224854,0.2102476392309039,0.1965881561207681,23.257242641828828,22.99008053755823,966.3009584774276,966.1255931621512,100.4627617219386,93.04333087580422,16183.292250267947,7,0.5351617807628289,2011-12-24
2011,14,645.624238706705,0.46385714285714286,13.941242815599967,0.021452583458761613,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2109017272108241,509.624238706705,509.624238706705,,254.81211935335247,254.81211935335247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,567.9099529924193,990.0,966.4824969548268,23.51750304517322,0.2492588545753446,0.07564832551942073,989.6750928199053,0.4606978374084982,0.4606978374084982,0.0,0.0,22.731898027669974,22.731898027669974,0.0,0.0,,0.9436799451595906,0.9436799451595906,0.0,0.0,53.58482691423398,53.58482691423398,0.0,0.0,1.0913406703509974,1.0913406703509974,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.513130375949295,52.513130375949295,0.0,0.0,105.02626075189859,0.16267825996815444,5.7268751938596676e-05,677.7424369637166,604.3206888705944,0.2300103282245308,0.1920686613805976,23.01223967196837,22.524097710062403,966.6109697478548,966.3172827554824,110.18078267775329,96.85721614584176,17644.411806318963,7,0.5834792263994366,2011-12-31
2011,15,735.1558398660493,0.4225714285714286,15.457202793742,0.020918732521478658,46.0,7.0,6.0,4.0,76.0,139.0,0.1894118193176954,596.1558398660493,596.1558398660493,,198.71861328868312,198.71861328868312,198.71861328868312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.1558398660493,990.0,966.8406233594642,23.15937664053586,0.2988398329171154,0.10733683712767764,989.5938233299552,0.28014976321895046,0.28014976321895046,0.28014976321895046,0.0,22.47305020727213,22.47305020727213,22.47305020727213,0.0,,0.9322244778932526,0.9322244778932526,0.9322244778932526,0.0,40.81661368124835,40.81661368124835,40.81661368124835,0.0,0.831295594322777,0.831295594322777,0.831295594322777,0.0,0.9736481795138104,0.9736481795138104,0.9736481795138104,0.96,39.74717134230716,39.74717134230716,39.74717134230716,0.0,119.24151402692146,0.16214302306560974,5.5565167613306814e-05,785.9428565199106,689.5820056512672,0.2015713850722122,0.1768576415535862,22.740197978545517,22.17544945658953,967.0437714260796,966.658328022605,129.0739311356891,110.49882395506528,20032.574356522808,7,0.6624528557051192,2012-01-07
2011,16,850.7773504922168,0.37928571428571434,15.189394010813137,0.017551528110775615,46.0,7.0,6.0,4.0,76.0,139.0,0.16371998040032204,711.7773504922168,711.7773504922168,,237.25911683073892,237.25911683073892,237.25911683073892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.7773504922168,990.0,967.3031094019688,22.69689059803118,0.36751755272131703,0.14856953625316424,989.4839129110256,0.39935569915680735,0.39935569915680735,0.39935569915680735,0.0,21.78144780989987,21.78144780989987,21.78144780989987,0.0,,0.9403646328562114,0.9403646328562114,0.9403646328562114,0.0,47.63635062788573,47.63635062788573,47.63635062788573,0.0,0.970190440486471,0.970190440486471,0.970190440486471,0.0,0.9799234016163378,0.9799234016163378,0.9799234016163378,0.96,46.68025889870663,46.68025889870663,46.68025889870663,0.0,140.0407766961199,0.16459706627535484,5.4676489538773244e-05,892.2686145956026,785.9428565199106,0.1768576415535862,0.1557826844139285,22.17544945658953,21.51978140839886,967.4690744583824,967.0437714260796,146.77821220809022,129.0739311356891,23526.850484948143,7,0.7780043149784439,2012-01-14
