WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2011,17,961.226706598787,0.3427142857142857,18.992515153617187,0.019567239839063427,46.0,7.0,6.0,4.0,76.0,139.0,0.14479701212044263,822.226706598787,822.226706598787,,243.46076588156333,243.46076588156333,243.46076588156333,91.84440895409695,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.226706598787,990.0,967.7418191259047,22.25818087409521,0.46162866093034,0.20903727367232702,989.3293340653973,0.42397185172386465,0.42397185172386465,0.42397185172386465,0.13936658423773432,21.163543087768677,21.163543087768677,21.163543087768677,9.02903291340037,,0.9395131266430675,0.9395131266430675,0.9395131266430675,0.40076525368156546,47.50977924013582,47.50977924013582,47.50977924013582,17.7417851025437,0.9676126118153936,0.9676126118153936,0.9676126118153936,0.3613398187890774,0.9775625533074791,0.9775625533074791,0.9775625533074791,0.9661339818789078,46.45947164854057,46.45947164854057,46.45947164854057,17.286837393700292,156.665252339322,0.16301494807436276,5.295232741839841e-05,1025.216220670923,926.1729423484888,0.1500799620074614,0.1355811556600572,21.29512114010832,20.894316375364905,967.9792509792514,967.604691769394,166.07751233738054,151.89104815210624,26319.762393006098,7,0.8703625129962334,2012-01-21
2011,18,1092.674308538293,0.3047142857142857,22.738488458768025,0.020144039078381804,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13615165614262262,943.8171656811503,943.8171656811503,,235.95429142028755,235.95429142028755,235.95429142028755,235.95429142028755,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.9600228240075,990.0,968.191262112549,21.808737887451066,0.579013977588109,0.30665270682222723,989.1143333155896,0.3943740500355431,0.3943740500355431,0.3943740500355431,0.3943740500355431,20.52869715300519,20.52869715300519,20.52869715300519,20.52869715300519,,0.9382568589246042,0.9382568589246042,0.9382568589246042,0.9382568589246042,44.55229793498403,44.55229793498403,44.55229793498403,44.55229793498403,0.9073787766799192,0.9073787766799192,0.9073787766799192,0.9073787766799192,0.9795574382924389,0.9795574382924389,0.9795574382924389,0.9795574382924389,43.642167799140886,43.642167799140886,43.642167799140886,43.642167799140886,174.56867119656354,0.1598418737485205,5.1397632697728745e-05,1184.385639882299,1036.4396243152978,0.147404173703441,0.127877347855411,20.830984159470116,20.00079265075439,968.4794977253443,968.0145245335624,184.66306493802904,167.91286856017754,29327.53676102267,7,0.9698259510920195,2012-01-28
2011,19,1267.0132040484243,0.265,40.885853959374444,0.0323268463907422,49.0,8.0,7.0,5.0,93.0,162.0,0.12841030735615977,1105.0132040484243,1065.970300496609,,266.49257512415227,266.49257512415227,266.49257512415227,266.49257512415227,39.04290355181528,11.80927329653672,1.9280446198427297,1.6870390423623884,1.2050278874017057,22.41351870567173,60.809273296536716,9.928044619842728,8.68703904236239,6.205027887401706,115.41351870567173,1145.3946574553509,990.0,968.7398073870401,21.26019261295994,0.7650006538612867,0.4370233284237332,988.797976017715,0.5031206953466307,0.5031206953466307,0.5031206953466307,0.5031206953466307,19.5550479353283,19.5550479353283,19.5550479353283,19.5550479353283,,0.9385449416203911,0.9385449416203911,0.9385449416203911,0.9385449416203911,47.92732365415039,47.92732365415039,47.92732365415039,47.92732365415039,0.9761165713676252,0.9761165713676252,0.9761165713676252,0.9761165713676252,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.96877718106739,46.96877718106739,46.96877718106739,46.96877718106739,187.87510872426955,0.14879165085402676,4.899882498512568e-05,1390.4810800453631,1144.3328711060203,0.1415671996238505,0.1165064396235545,20.26404505496308,18.98766533240427,969.1307850278388,968.3536175949048,192.33442914036368,179.73459328753228,31563.018265677285,7,1.0437506040237197,2012-02-04
2011,20,1594.238851200175,0.21971428571428572,74.26042080653312,0.04593872749796764,49.0,8.0,7.0,5.0,93.0,162.0,0.1020359446642329,1432.238851200175,1100.0,,275.0,275.0,275.0,275.0,332.23885120017525,51.0,9.782490885677992,14.109743635352023,10.254285530869607,247.09233114827566,100.0,17.782490885677994,21.109743635352025,15.254285530869605,340.09233114827566,1238.89223452103,990.0,969.7890793654159,20.21092063458405,0.9156489266473905,0.48,988.6043510733525,0.5349,0.5349,0.5349,0.5349,18.28037170793665,18.28037170793665,18.28037170793665,18.28037170793665,,0.934765848759039,0.934765848759039,0.934765848759039,0.934765848759039,46.085966834355816,46.085966834355816,46.085966834355816,46.085966834355816,0.9386143958117275,0.9386143958117275,0.9386143958117275,0.9386143958117275,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.164247497668704,45.164247497668704,45.164247497668704,45.164247497668704,180.65698999067482,0.11393252535232826,4.562045201784717e-05,1718.4649180456272,1437.9147928703762,0.1126631430480066,0.09427018165971,18.80511512161194,17.868385467642035,970.1904251198396,969.284032407735,186.17479555182896,176.29421188448023,30350.374318433365,7,1.0036499443926377,2012-02-11
2011,21,1821.455617209525,0.1942857142857143,33.03549190487953,0.018124534113962885,49.0,8.0,7.0,5.0,93.0,162.0,0.08903912842917584,1659.455617209525,1100.0,,275.0,275.0,275.0,275.0,559.4556172095249,51.0,10.0,18.0,17.267148679306324,463.18846853021853,100.0,18.0,25.0,22.267148679306324,556.1884685302185,1243.0,990.0,970.5231643017539,19.47683569824614,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.535646285727864,17.535646285727864,17.535646285727864,17.535646285727864,,0.9315355436772126,0.9315355436772126,0.9315355436772126,0.9315355436772126,44.0552695960294,44.0552695960294,44.0552695960294,44.0552695960294,0.8972559999191322,0.8972559999191322,0.8972559999191322,0.8972559999191322,0.979330809951985,0.979330809951985,0.979330809951985,0.979330809951985,43.145038259593214,43.145038259593214,43.145038259593214,43.145038259593214,172.58015303837286,0.09489527208576219,4.3580846726861836e-05,1901.8172747918168,1747.536546789699,0.0927019239154689,0.0851816849848171,17.774461744007333,17.276016315077406,970.7827942724044,970.2843488434744,175.2769060946855,169.594185096396,28993.46571044664,7,0.9587786279909603,2012-02-18
2011,22,1949.7062901012212,0.18185714285714286,10.488623745734165,0.005374756117330115,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09425195831542768,1765.7062901012212,1100.0,,275.0,275.0,275.0,275.0,665.7062901012212,48.142857142857146,9.142857142857142,16.571428571428573,24.811952919052448,567.0371943250258,100.0,18.0,25.0,32.09766720476673,674.6086228964543,1243.0,990.0,970.9375126295579,19.062487370442195,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.121297957923918,17.121297957923918,17.121297957923918,17.121297957923918,,0.9294078650139393,0.9294078650139393,0.9294078650139393,0.9294078650139393,42.915620797782864,42.915620797782864,42.915620797782864,42.915620797782864,0.8740452300974108,0.8740452300974108,0.8740452300974108,0.8740452300974108,0.9774045230097411,0.9774045230097411,0.9774045230097411,0.9774045230097411,41.94602886845091,41.94602886845091,41.94602886845091,41.94602886845091,167.78411547380364,0.08607812719444315,4.236972612974839e-05,1975.237641011956,1901.8172747918168,0.1212118854248718,0.0826105314362567,17.276016315077406,17.03881205498157,971.0199985325002,970.7827942724044,169.594185096396,166.820170576182,28187.731399599008,7,0.9321339748544646,2012-02-25
2011,23,2090.7088297885575,0.16728571428571426,28.362387305651605,0.013583828261055359,59.0,11.0,12.0,13.0,144.0,239.0,0.11439289513919529,1851.7088297885578,1100.0,,275.0,275.0,275.0,275.0,751.7088297885575,41.0,7.0,13.0,40.88792798013075,649.8209018084268,100.0,18.0,25.0,53.88792798013075,793.8209018084268,1243.0,990.0,971.3189523477656,18.68104765223448,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.739858239716202,16.739858239716202,16.739858239716202,16.739858239716202,,0.9274894940337867,0.9274894940337867,0.9274894940337867,0.9274894940337867,41.87304749649364,41.87304749649364,41.87304749649364,41.87304749649364,0.8528115579733938,0.8528115579733938,0.8528115579733938,0.8528115579733938,0.9752811557973394,0.9752811557973394,0.9752811557973394,0.9752811557973394,40.83825514806084,40.83825514806084,40.83825514806084,40.83825514806084,163.35302059224335,0.07820483030049909,4.125076277581902e-05,2173.774352151517,2005.520239956479,0.1191710735390964,0.1099470144007574,16.945485870345344,16.539355254702166,971.5194553327796,971.1133247171364,165.73410696059796,161.03684385911234,27443.307459496882,7,0.9075167810680186,2012-03-03
2011,24,2264.980188276862,0.148,22.660552949246267,0.009990124796646873,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08450284075000268,2073.980188276862,1100.0,,275.0,275.0,275.0,275.0,973.9801882768622,49.57142857142857,8.714285714285714,15.571428571428571,48.52666126992851,851.5963841497907,100.0,18.0,25.0,58.09808984135708,963.8820984355051,1243.0,990.0,971.7396073510132,18.260392648986844,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.319203236468564,16.319203236468564,16.319203236468564,16.319203236468564,,0.9253946321176134,0.9253946321176134,0.9253946321176134,0.9253946321176134,40.72857951206761,40.72857951206761,40.72857951206761,40.72857951206761,0.829502637720318,0.829502637720318,0.829502637720318,0.829502637720318,0.9729502637720318,0.9729502637720318,0.9729502637720318,0.9729502637720318,39.62708594751479,39.62708594751479,39.62708594751479,39.62708594751479,158.50834379005917,0.07002696976203361,4.002735954294424e-05,2332.398222796241,2179.589442347936,0.109653678512289,0.0784600151944066,16.525318830090093,16.15647004969764,971.902340537784,971.5334917573916,160.8751924595991,156.64383503397238,26629.40175672994,7,0.8806019099447732,2012-03-10
2011,25,2441.5250711193708,0.12928571428571428,25.49772611717825,0.010462290446348858,49.0,9.0,9.0,9.0,107.0,183.0,0.07498596264530054,2258.5250711193708,1100.0,,275.0,275.0,275.0,275.0,1158.5250711193708,51.0,8.999999999999998,15.999999999999998,56.97664284193627,1025.5484282774346,100.0,18.0,25.0,65.97664284193627,1132.5484282774346,1243.0,990.0,972.1657501716674,17.83424982833255,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.89306041581427,15.89306041581427,15.89306041581427,15.89306041581427,,0.9225968309374245,0.9225968309374245,0.9225968309374245,0.9225968309374245,39.545345583662254,39.545345583662254,39.545345583662254,39.545345583662254,0.8054041870399644,0.8054041870399644,0.8054041870399644,0.8054041870399644,0.9706452849869558,0.9706452849869558,0.9706452849869558,0.9706452849869558,38.38471866334608,38.38471866334608,38.38471866334608,38.38471866334608,153.5388746533843,0.06292676206055721,3.877244309428897e-05,2510.882305616489,2376.3093742150863,0.0770101746791477,0.0728827470688908,16.05047761523837,15.72564640151085,972.3331641859708,972.0083329722434,155.4337820108562,151.53611332422335,25794.530941768564,7,0.8529937480743572,2012-03-17
2011,26,2613.371896684929,0.116,26.82396054562904,0.010235497348522929,49.0,9.0,9.0,9.0,107.0,183.0,0.07005264697773392,2430.371896684929,1100.0,,275.0,275.0,275.0,275.0,1330.371896684929,51.0,9.000000000000002,16.0,65.42812606647192,1188.943770618457,100.0,18.0,25.0,74.42812606647192,1295.943770618457,1243.0,990.0,972.580552854067,17.419447145932946,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.47825773341467,15.47825773341467,15.47825773341467,15.47825773341467,,0.9182484448608662,0.9182484448608662,0.9182484448608662,0.9182484448608662,38.33177454833923,38.33177454833923,38.33177454833923,38.33177454833923,0.7806878726749334,0.7806878726749334,0.7806878726749334,0.7806878726749334,0.97,0.97,0.97,0.97,37.18182131188905,37.18182131188905,37.18182131188905,37.18182131188905,148.7272852475562,0.0569440045097663,3.75573952645344e-05,2698.650029435892,2553.043283719102,0.0716791607752994,0.0678116828799224,15.623878523332216,15.272413964705486,972.7863966227762,972.4349320641496,150.37825821669992,146.39725335456714,24986.183921589447,7,0.8262626958197569,2012-03-24
2011,27,2769.2409302618676,0.10328571428571429,20.286532501242423,0.007294070974038429,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07658892080498461,2557.09807311901,1100.0,,275.0,275.0,275.0,275.0,1457.0980731190102,46.714285714285715,5.571428571428571,11.714285714285714,62.32360109990564,1330.7744720191047,100.0,18.0,25.0,79.8950296713342,1446.3459005905333,1243.0,990.0,972.9567884523561,17.043211547643782,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.102022135125505,15.102022135125505,15.102022135125505,15.102022135125505,,0.9142357339863639,0.9142357339863639,0.9142357339863639,0.9142357339863639,37.236462408364545,37.236462408364545,37.236462408364545,37.236462408364545,0.7583800897833919,0.7583800897833919,0.7583800897833919,0.7583800897833919,0.97,0.97,0.97,0.97,36.119368536113605,36.119368536113605,36.119368536113605,36.119368536113605,144.47747414445442,0.05219173298043241,3.648421064253899e-05,2840.655756944589,2711.725889886568,0.0795953190673318,0.0674846969903934,15.240851542927992,14.929641518994792,973.1291690684868,972.8179590445536,146.04109613684372,142.53583679065767,24272.21565626834,7,0.8026526341358579,2012-03-31
2011,28,2985.146486663688,0.08828571428571427,38.5426778092453,0.012865505704163486,54.0,13.0,14.0,19.0,117.0,217.0,0.0727363028799998,2768.146486663688,1100.0,,275.0,275.0,275.0,275.0,1668.1464866636877,46.0,5.0,10.999999999999998,61.0,1545.1464866636877,100.0,18.0,25.0,80.0,1662.1464866636877,1243.0,990.0,973.4779397953952,16.52206020460489,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.580870792086614,14.580870792086614,14.580870792086614,14.580870792086614,,0.9084859006238448,0.9084859006238448,0.9084859006238448,0.9084859006238448,35.72599940592202,35.72599940592202,35.72599940592202,35.72599940592202,0.7276170958436255,0.7276170958436255,0.7276170958436255,0.7276170958436255,0.97,0.97,0.97,0.97,34.65421942374435,34.65421942374435,34.65421942374435,34.65421942374435,138.6168776949774,0.046479045488097434,3.5004262044186215e-05,3110.454501609306,2896.6072356138507,0.0749152309405224,0.0697647240580845,14.79458622565516,14.278403169804156,973.7804074176776,973.2642243618266,141.01352301024184,135.23440639902526,23287.635452756207,7,0.7700937649720968,2012-04-07
2011,29,3305.082528175789,0.06857142857142857,50.744827188677064,0.015322751586368357,54.0,13.0,14.0,19.0,117.0,217.0,0.06573314214601438,3088.082528175789,1100.0,,275.0,275.0,275.0,275.0,1988.0825281757886,46.0,5.000000000000002,11.000000000000002,61.0,1865.0825281757886,100.0,18.0,25.0,80.0,1982.0825281757886,1243.0,990.0,974.2065381686697,15.793461831330319,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.852272418812044,13.852272418812044,13.852272418812044,13.852272418812044,,0.8993892925790783,0.8993892925790783,0.8993892925790783,0.8993892925790783,33.602391498838294,33.602391498838294,33.602391498838294,33.602391498838294,0.6843664256382544,0.6843664256382544,0.6843664256382544,0.6843664256382544,0.97,0.97,0.97,0.97,32.594319753873144,32.594319753873144,32.594319753873144,32.594319753873144,130.37727901549258,0.0395224023333471,3.292355530694257e-05,3465.6682919300456,3138.65846664605,0.069137818691017,0.0626141862754994,14.210324633508542,13.511084921248989,974.5477256662329,973.8484859539732,134.4768448578808,126.40692466005034,21903.382874602754,7,0.7243182167527366,2012-04-14
2011,30,3523.6836834666683,0.055285714285714285,11.217293575370864,0.0031916428433057856,70.0,14.0,18.0,25.0,168.0,295.0,0.08372274305157099,3228.6836834666683,1100.0,,275.0,275.0,275.0,275.0,2128.6836834666688,30.000000000000007,4.0,6.999999999999998,55.0,2032.6836834666685,100.0,18.0,25.0,80.0,2200.6836834666688,1243.0,990.0,974.6706630435365,15.329336956463521,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.388147543945243,13.388147543945243,13.388147543945243,13.388147543945243,,0.8920876939005115,0.8920876939005115,0.8920876939005115,0.8920876939005115,32.210748349034716,32.210748349034716,32.210748349034716,32.210748349034716,0.6560233879640471,0.6560233879640471,0.6560233879640471,0.6560233879640471,0.97,0.97,0.97,0.97,31.24442589856367,31.24442589856367,31.24442589856367,31.24442589856367,124.97770359425469,0.03547045050432503,3.1560026160165325e-05,3544.1893469576416,3483.480329502967,0.0846854215026072,0.0832348306258609,13.473340365439746,13.344695066547722,974.714115520934,974.585470222042,125.9674533089041,124.47323113769065,20996.25420383479,7,0.6943205755236372,2012-04-21
2011,31,3458.2457897045892,0.059571428571428574,25.986517607590354,0.007562215046019372,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08965363602490771,3148.388646847446,1100.0,,275.0,275.0,275.0,275.0,2048.388646847446,32.85714285714288,4.0,7.571428571428571,56.142857142857146,1947.8172182760177,100.0,18.0,25.0,80.0,2135.2457897045892,1243.0,990.0,974.5319970305645,15.46800296943554,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.526813556917263,13.526813556917263,13.526813556917263,13.526813556917263,,0.8943375499609826,0.8943375499609826,0.8943375499609826,0.8943375499609826,32.62677884116517,32.62677884116517,32.62677884116517,32.62677884116517,0.6644965140766838,0.6644965140766838,0.6644965140766838,0.6644965140766838,0.97,0.97,0.97,0.97,31.647975475930213,31.647975475930213,31.647975475930213,31.647975475930213,126.59190190372087,0.036617402881546024,3.196765199588911e-05,3498.793988605936,3367.2754716645045,0.0953292959549056,0.0843147670199182,13.719583992764107,13.440889992578713,974.617920594903,974.3392265947176,128.84325960542378,125.59001047595036,21267.439519825104,7,0.7032883439095603,2012-04-28
2011,32,3183.0312773115666,0.07471428571428572,46.74907429826245,0.014718387936920358,65.0,14.0,17.0,23.0,202.0,321.0,0.10093965389592051,2862.0312773115666,1100.0,,275.0,275.0,275.0,275.0,1762.031277311567,35.0,4.0,8.0,57.0,1658.0312773115668,100.0,18.0,25.0,80.0,1860.0312773115668,1243.0,990.0,973.9398961872424,16.060103812757557,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.11891440023928,14.11891440023928,14.11891440023928,14.11891440023928,,0.9031099867127826,0.9031099867127826,0.9031099867127826,0.9031099867127826,34.39007585894763,34.39007585894763,34.39007585894763,34.39007585894763,0.7004088769643103,0.7004088769643103,0.7004088769643103,0.7004088769643103,0.97,0.97,0.97,0.97,33.35837358317921,33.35837358317921,33.35837358317921,33.35837358317921,133.43349433271683,0.041981760091354334,3.369532685169617e-05,3329.5178406917853,3040.031951576668,0.1055909954609253,0.0964103559010528,14.448388635400184,13.799594210777734,974.259216376704,973.6104219520817,137.13068098773817,129.78210710288798,22416.827047896426,7,0.7412971907373157,2012-05-05
2011,33,2840.4258844320766,0.09871428571428573,48.76884602011075,0.017182533433973343,65.0,14.0,17.0,23.0,202.0,321.0,0.11314917492098243,2519.4258844320766,1100.0,,275.0,275.0,275.0,275.0,1419.4258844320768,35.0,4.000000000000001,8.0,57.0,1315.4258844320768,100.0,18.0,25.0,80.0,1517.4258844320768,1243.0,990.0,973.1286142038016,16.871385796198442,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.930196383680167,14.930196383680167,14.930196383680167,14.930196383680167,,0.9123423068271636,0.9123423068271636,0.9123423068271636,0.9123423068271636,36.73793435639404,36.73793435639404,36.73793435639404,36.73793435639404,0.7482267689693287,0.7482267689693287,0.7482267689693287,0.7482267689693287,0.97,0.97,0.97,0.97,35.63579632570222,35.63579632570222,35.63579632570222,35.63579632570222,142.5431853028089,0.05027816783413058,3.5995753864345674e-05,2995.115358010183,2698.650029435892,0.1189483617729786,0.107174503025906,15.272413964705486,14.556807999181268,973.5020025883005,972.7863966227762,146.39725335456714,138.3436729185188,23947.25513087189,7,0.7919065850156048,2012-05-12
2011,34,2514.090770097671,0.12357142857142855,49.346343962722585,0.01978023527831554,65.0,14.0,17.0,23.0,202.0,321.0,0.12789478585313155,2193.090770097671,1100.0,,275.0,275.0,275.0,275.0,1093.090770097671,35.0,4.000000000000002,7.999999999999999,57.0,989.090770097671,100.0,18.0,25.0,80.0,1191.090770097671,1243.0,990.0,972.3409087554081,17.659091244591828,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.71790183207355,15.71790183207355,15.71790183207355,15.71790183207355,,0.9207146349271096,0.9207146349271096,0.9207146349271096,0.9207146349271096,39.03098459237208,39.03098459237208,39.03098459237208,39.03098459237208,0.7949284031033009,0.7949284031033009,0.7949284031033009,0.7949284031033009,0.9704229264587193,0.9704229264587193,0.9704229264587193,0.9704229264587193,37.87698700220854,37.87698700220854,37.87698700220854,37.87698700220854,151.50794800883415,0.060412118865103615,3.8259582830513677e-05,2653.704185178533,2353.225621696834,0.1364085096815057,0.1209629927076458,16.106197017868674,15.380903933602546,972.6779066538792,971.952613569613,156.0695714903793,147.62317100635954,25453.33526548414,7,0.8417108222713009,2012-05-19
2011,35,2205.944304453767,0.15457142857142855,35.265373164098754,0.01596451788774927,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.14134300097754945,1894.0871615966244,1100.0,,275.0,275.0,275.0,275.0,794.0871615966244,35.42857142857143,4.285714285714286,8.428571428571429,53.8578780177917,692.0864264359755,100.0,18.0,25.0,75.85787801779169,887.0864264359755,1243.0,990.0,971.5971069417849,18.40289305821503,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.461703645696755,16.461703645696755,16.461703645696755,16.461703645696755,,0.9261042841555698,0.9261042841555698,0.9261042841555698,0.9261042841555698,41.11598618679511,41.11598618679511,41.11598618679511,41.11598618679511,0.8373927940284137,0.8373927940284137,0.8373927940284137,0.8373927940284137,0.9737392794028413,0.9737392794028413,0.9737392794028413,0.9737392794028413,40.03674365470137,40.03674365470137,40.03674365470137,40.03674365470137,160.14697461880547,0.0727135500335577,4.0441155206769055e-05,2320.512862782941,2106.3680095481427,0.1512228433702943,0.1220109680905814,16.702060219606885,16.185158849729753,971.873651737752,971.3567503678748,162.9140180498038,156.97180801569564,26904.69173595932,7,0.8897054145489194,2012-05-26
2011,36,1910.3097008300251,0.18528571428571428,49.99054081854502,0.026314853979333416,62.0,12.0,14.0,16.0,153.0,257.0,0.13493174422570384,1653.3097008300251,1100.0,,275.0,275.0,275.0,275.0,553.3097008300252,38.0,6.0,11.0,34.44729654972919,463.86240428029595,100.0,18.0,25.0,50.44729654972919,616.862404280296,1243.0,990.0,970.8012484418934,19.19875155810652,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.257562145588242,17.257562145588242,17.257562145588242,17.257562145588242,,0.9301135194796928,0.9301135194796928,0.9301135194796928,0.9301135194796928,43.29135158006585,43.29135158006585,43.29135158006585,43.29135158006585,0.8816975881887138,0.8816975881887138,0.8816975881887138,0.8816975881887138,0.9780405422191264,0.9780405422191264,0.9780405422191264,0.9780405422191264,42.34211805022177,42.34211805022177,42.34211805022177,42.34211805022177,169.36847220088708,0.08902969412127945,4.2769816212345226e-05,2071.4468740694074,1756.4342238183276,0.1463191712589757,0.1240678692836168,17.74571540283784,16.786352615590083,971.2724579718916,970.313095184644,174.96574041702866,163.8889682531127,28453.90332974903,7,0.9409359566715949,2012-06-02
2011,37,1547.9912156152352,0.225,50.03007758552803,0.03229853008872988,62.0,12.0,14.0,16.0,153.0,257.0,0.16676556452308713,1290.9912156152352,1100.0,,275.0,275.0,275.0,275.0,190.99121561523535,30.939907855166506,5.214175713903195,8.192056730671812,11.890503695890137,134.7545716196037,92.93990785516651,17.214175713903195,22.192056730671812,27.89050369589014,287.7545716196037,1232.3461402997416,990.0,969.6396639273723,20.360336072627693,0.9034065921503714,0.48,988.6165934078497,0.5349,0.5349,0.5349,0.5349,18.44202948047732,18.44202948047732,18.44202948047732,18.44202948047732,,0.9352750707425421,0.9352750707425421,0.9352750707425421,0.9352750707425421,46.51899660714243,46.51899660714243,46.51899660714243,46.51899660714243,0.9474337394530027,0.9474337394530027,0.9474337394530027,0.9474337394530027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.58861667499958,45.58861667499958,45.58861667499958,45.58861667499958,182.3544666999983,0.11849241586738647,4.604910775252483e-05,1718.4649180456272,1406.2236807196314,0.182758976060253,0.1495520783120091,18.95131727981299,17.868385467642035,970.1904251198396,969.1816457377096,187.7144993724628,176.29421188448023,30635.550405599715,7,1.0130803705555462,2012-06-09
2011,38,1227.2829270016869,0.2725714285714286,39.4171831055398,0.03175983763568451,62.0,12.0,14.0,16.0,153.0,257.0,0.21032342911473928,970.282927001687,968.1612163115166,,242.04030407787914,242.04030407787914,242.04030407787914,242.04030407787914,2.121710690170403,0.5118523843990854,0.09906820343208107,0.11557957067076123,0.13209093790944143,1.2631195937590334,62.511852384399084,12.099068203432081,14.11557957067076,16.132090937909442,154.26311959375903,1056.8877164700184,990.0,968.6145922066814,21.385407793318645,0.6474980473429278,0.33543550482903145,989.017066447828,0.4171598225443292,0.4171598225443292,0.4171598225443292,0.4171598225443292,19.985314418602343,19.985314418602343,19.985314418602343,19.985314418602343,,0.9372196325082341,0.9372196325082341,0.9372196325082341,0.9372196325082341,44.37087148396876,44.37087148396876,44.37087148396876,44.37087148396876,0.903683736944374,0.903683736944374,0.903683736944374,0.903683736944374,0.9779476314622373,0.9779476314622373,0.9779476314622373,0.9779476314622373,43.39755669141993,43.39755669141993,43.39755669141993,43.39755669141993,173.59022676567972,0.14152752301868335,4.989693159434041e-05,1371.8519748311928,1130.3033989808528,0.2273725799919969,0.187337996165092,20.5696887730522,19.07961174164256,969.070598687916,968.3095249682256,189.06630227011303,160.43469772860922,29163.158096634193,7,0.9643901486982207,2012-06-16
2011,39,1005.6337998259995,0.33042857142857146,34.00496919789288,0.0344991509667419,62.0,12.0,14.0,16.0,153.0,257.0,0.2569719982004879,748.6337998259995,748.6337998259995,,239.5867874335461,239.5867874335461,239.5867874335461,29.8734375253612,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,836.6337998259995,990.0,967.8905797429744,22.10942025702556,0.42490886958534974,0.169800452057441,989.4052906783572,0.41041340882221583,0.41041340882221583,0.41041340882221583,0.0441993348959905,21.10429752656056,21.10429752656056,21.10429752656056,2.9680765327135044,,0.938739971210014,0.938739971210014,0.938739971210014,0.13334898330583697,46.50135471775514,46.50135471775514,46.50135471775514,5.6817848326058975,0.9470744341701659,0.9470744341701659,0.9470744341701659,0.11571863202863332,0.9781524883230128,0.9781524883230128,0.9781524883230128,0.9615718632028633,45.49645026555955,45.49645026555955,45.49645026555955,5.517030358836381,142.00638115551504,0.1411389331572316,5.279008235338591e-05,1093.4562507101136,892.2686145956026,0.2880298553552492,0.2350345519842232,21.75552869059948,20.615289789404443,968.1937196450888,967.4690744583824,154.47685004741868,123.73843890639988,23857.07203412653,7,0.7889243397528615,2012-06-23
2011,40,787.5030715291614,0.4014285714285714,24.406510762504013,0.03088152325988927,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2943385182793338,556.2173572434472,556.2173572434472,,221.9134334471465,221.9134334471465,112.39049034915412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,637.3602143863043,990.0,967.0500122861166,22.949987713883406,0.28872675420238486,0.0924846693116136,989.618788576486,0.3547043215869458,0.3547043215869458,0.15657083890317716,0.0,22.214071968782445,22.214071968782445,12.636355926668745,0.0,,0.9365408091451481,0.9365408091451481,0.5321302991723236,0.0,45.343274101032385,45.343274101032385,22.69504715872546,0.0,0.92348827089679,0.92348827089679,0.4622209197296427,0.0,0.9752076535084264,0.9752076535084264,0.9666362249369979,0.96,44.24688882978154,44.24688882978154,22.05162642632075,0.0,110.54540408588385,0.1403805027022039,5.5273970451012916e-05,853.8829560570023,721.4230392580745,0.3146558782395572,0.2707818921712056,22.460122739053123,21.979890774057093,967.315531824228,966.7856921570324,120.00288391814648,100.65352035226344,18571.627886428483,7,0.6141411338104658,2012-06-30
2011,41,651.8156591409609,0.45914285714285713,16.72890719821144,0.025647671015496303,58.0,11.0,11.0,11.0,136.0,227.0,0.3492117915948426,424.8156591409608,424.8156591409608,,212.4078295704804,212.4078295704804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.8156591409608,990.0,966.5072626365638,23.492737363436195,0.21670025874751545,0.05496313182819212,989.7283366094242,0.3212698362459538,0.3212698362459538,0.0,0.0,22.899804136614527,22.899804136614527,0.0,0.0,,0.9361473180994506,0.9361473180994506,0.0,0.0,44.636648619571254,44.636648619571254,0.0,0.0,0.9090967132295571,0.9090967132295571,0.0,0.0,0.9775506376890389,0.9775506376890389,0.96,0.96,43.643784625260786,43.643784625260786,0.0,0.0,87.28756925052157,0.13373495384678216,5.708590011193738e-05,708.2803075785097,604.3206888705944,0.3756283777479748,0.3204945804240619,23.188482167401567,22.54552928676212,966.733121230314,966.3172827554824,98.2553918701723,77.51406596676954,14664.311634087626,7,0.48493094028067546,2012-07-07
2011,42,566.2693501266732,0.5048571428571428,8.849200961443623,0.015593019251438685,58.0,11.0,11.0,11.0,136.0,227.0,0.40120315664299083,339.2693501266732,339.2693501266732,,169.6346750633366,169.6346750633366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.2693501266732,990.0,966.14821207557,23.85178792443001,0.18350492508907865,0.03785387002533459,989.7786412048856,0.2040931514756516,0.2040931514756516,0.0,0.0,23.42633597783996,23.42633597783996,0.0,0.0,,0.9235373771601808,0.9235373771601808,0.0,0.0,35.98994140384316,35.98994140384316,0.0,0.0,0.7329926966159502,0.7329926966159502,0.0,0.0,0.97,0.97,0.96,0.96,34.91024316172786,34.91024316172786,0.0,0.0,69.82048632345574,0.12323463754071116,5.7169008568712296e-05,595.6661341686022,542.376282140489,0.4185286257432645,0.3810859590277597,23.5751914806932,23.241509894063697,966.2804976037588,966.040693269632,75.70263832919217,65.00303507289215,11729.841702340564,7,0.3878915906858652,2012-07-14
2011,43,514.4540551054467,0.5422857142857144,6.924139004064216,0.013532217067456156,50.0,10.0,9.0,9.0,108.0,186.0,0.3617706499194154,328.4540551054467,328.4540551054467,,164.22702755272334,164.22702755272334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.4540551054467,990.0,965.9150432479745,24.084956752025537,0.17580563061670823,0.0356908110210893,989.7885035583623,0.19113382807726326,0.19113382807726326,0.0,0.0,23.682326482310497,23.682326482310497,0.0,0.0,,0.9217248470525163,0.9217248470525163,0.0,0.0,35.155538397780596,35.155538397780596,0.0,0.0,0.7159987453723134,0.7159987453723134,0.0,0.0,0.97,0.97,0.96,0.96,34.10087224584718,34.10087224584718,0.0,0.0,68.20174449169436,0.13252715800565792,5.7680605354257556e-05,526.2881641708102,493.9073091120395,0.3765888792664276,0.3534185502595352,23.80954170687724,23.608811813228144,965.9682967387686,965.822582891004,70.61178415740332,64.0034556860656,11457.893074604652,7,0.3788985805094131,2012-07-21
2011,44,469.19499703079134,0.5761428571428572,4.510505451439518,0.0095146471726898,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.36784118843093355,296.4807113165056,296.4807113165056,,148.2403556582528,148.2403556582528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,362.0521398879342,990.0,965.7113774866385,24.288622513361457,0.16331119632735724,0.029296142263301083,989.8073926614094,0.15575946954211814,0.15575946954211814,0.0,0.0,23.940255705228687,23.940255705228687,0.0,0.0,,0.9154579497516385,0.9154579497516385,0.0,0.0,31.864933989593403,31.864933989593403,0.0,0.0,0.6489803256536335,0.6489803256536335,0.0,0.0,0.97,0.97,0.96,0.96,30.908985969905604,30.908985969905604,0.0,0.0,61.81797193981121,0.13181264997110884,5.791284265219803e-05,481.566763323433,462.3337709519629,0.3991079983087507,0.3325899985906256,23.979357220283752,23.88504809356504,965.7670504349554,965.6805019692838,65.04263568419721,58.25025014438317,10385.419285888282,7,0.3434331774433956,2012-07-28
2011,45,439.9237288557877,0.6054285714285713,4.3324194042944635,0.00979403058188537,47.0,8.0,6.0,5.0,89.0,155.0,0.3524027572066482,284.92372885578766,284.92372885578766,,142.46186442789383,142.46186442789383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.9237288557877,990.0,965.5796567798509,24.420343220148993,0.15761897966069754,0.026984745771157486,989.8153962745681,0.1437261318982214,0.1437261318982214,0.0,0.0,24.092013362818882,24.092013362818882,0.0,0.0,,0.913145571433512,0.913145571433512,0.0,0.0,30.736136856893204,30.736136856893204,0.0,0.0,0.625990567350167,0.625990567350167,0.0,0.0,0.97,0.97,0.96,0.96,29.81405275118641,29.81405275118641,0.0,0.0,59.62810550237282,0.13552751161361373,5.813263597721582e-05,447.2117847813898,432.0068351219016,0.3587906194962467,0.3465919398250396,24.13994638263288,24.047813194632788,965.6124530315162,965.5440307580484,61.15064865440637,57.97145646917968,10017.521724398634,7,0.3312672527909601,2012-08-04
2011,46,415.0251248865421,0.6347142857142857,4.724796052813677,0.011508889607175372,47.0,8.0,6.0,5.0,89.0,155.0,0.3737033862746077,260.0251248865421,260.0251248865421,,240.23892237783483,19.786202508707255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0251248865421,990.0,965.4675368664718,24.532463133528267,0.14883148979527858,0.022005024977308357,989.8291634852275,0.4208924121270084,0.019399518581177784,0.0,0.0,23.940734206628644,3.448563768947554,0.0,0.0,,0.9407474797132639,0.13019039701573157,0.0,0.0,53.14396673784789,4.2688848651825975,0.0,0.0,1.082361848021342,0.08694266527866798,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.038398554439105,4.14081831922712,0.0,0.0,56.17921687366623,0.13534805293806568,6.003910610398965e-05,432.0068351219016,398.9332627522059,0.3885361649982969,0.3587906194962467,24.13994638263288,23.83417154783204,965.5440307580484,965.394666313761,57.97145646917968,53.186812852448895,9438.108434775926,7,0.31210676040925683,2012-08-11
2011,47,382.9449558728821,0.6725714285714286,3.628424682800195,0.009453552151997401,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44873348844667316,211.37352730145352,211.37352730145352,,211.37352730145352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,278.08781301573924,990.0,965.3147247793644,24.685275220635617,0.13367758022753487,0.012625193444380914,989.8536972263281,0.31902648841853104,0.0,0.0,0.0,24.219945958545164,0.0,0.0,0.0,,0.9369878438869693,0.0,0.0,0.0,47.04740184649769,0.0,0.0,0.0,0.9581955569551462,0.0,0.0,0.0,0.9787316728216167,0.96,0.96,0.96,46.05226859312275,0.0,0.0,0.0,46.05226859312275,0.12010051435381394,6.05058911331328e-05,392.74254153823074,373.5342899726045,0.4925919920591355,0.3946605819499995,24.341731512497123,24.077956569658955,965.3637127076912,965.267671449863,51.896835190866575,41.12255458837189,7736.781123644621,7,0.2558459366284597,2012-08-18
2011,48,350.998557035161,0.7094285714285714,4.787540314894882,0.013538128180762872,54.0,9.0,8.0,6.0,107.0,184.0,0.5245966810816074,166.998557035161,166.998557035161,,166.998557035161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,237.998557035161,990.0,965.1549927851758,24.845007214824218,0.11952881017196486,0.006699855703516057,989.8737713341245,0.1979730886809195,0.0,0.0,0.0,24.520805460267827,0.0,0.0,0.0,,0.923509818269551,0.0,0.0,0.0,37.08869285113594,0.0,0.0,0.0,0.7553705264997135,0.0,0.0,0.0,0.9704490118647523,0.96,0.96,0.96,35.99414097012082,0.0,0.0,0.0,35.99414097012082,0.1024622337950155,5.986602012190253e-05,366.2328823662496,340.0215077683404,0.5411422389355464,0.5024125600387559,24.606367954302357,24.400745959395508,965.2311644118312,965.1001075388416,39.40205423833697,33.57578304747009,6047.015682980297,7,0.19996744983400455,2012-08-25
2011,49,327.9442779725945,0.7431428571428571,3.9505908987061384,0.012279038200285888,40.0,6.0,4.0,3.0,65.0,118.0,0.3602325450045168,209.9442779725945,209.9442779725945,,209.9442779725945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,259.9442779725945,990.0,965.039721389863,24.96027861013704,0.1272741637744903,0.012149787838021757,989.8605760483875,0.3127119813301929,0.0,0.0,0.0,24.508142677194307,0.0,0.0,0.0,,0.9372969256106577,0.0,0.0,0.0,47.294324275456766,0.0,0.0,0.0,0.9632245269950462,0.0,0.0,0.0,0.9797884659306401,0.96,0.96,0.96,46.339166996562135,0.0,0.0,0.0,46.339166996562135,0.1412121934573586,6.131275849720805e-05,340.0215077683404,312.3673714773974,0.3777603257404827,0.347036870621709,24.639670564876344,24.4052040323245,965.1001075388416,964.961836857387,48.97397220480244,42.91750135091973,7784.9800554224375,7,0.2574398166475674,2012-09-01
2011,50,303.42200396382435,0.7804285714285715,2.9788011269280497,0.009966879582999714,40.0,6.0,4.0,3.0,65.0,118.0,0.3890950270748843,185.42200396382435,185.42200396382435,,185.42200396382435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.42200396382435,990.0,964.91845383929,25.081546160710054,0.11861946486632449,0.0085422003963824,989.8728383347373,0.2435871406194671,0.0,0.0,0.0,24.71079735482787,0.0,0.0,0.0,,0.9303768951121858,0.0,0.0,0.0,41.80681638540166,0.0,0.0,0.0,0.851462655507162,0.0,0.0,0.0,0.975201662434762,0.96,0.96,0.96,40.774804786586955,0.0,0.0,0.0,40.774804786586955,0.13432956459551695,6.10765390193347e-05,312.3673714773974,291.51576358890105,0.4047808548919673,0.3777603257404827,24.799089622933774,24.639670564876344,964.961836857387,964.8660630543555,42.91750135091973,37.91691288224859,6850.167204146608,7,0.22652669325881641,2012-09-08
2011,51,281.4236080316087,0.8145714285714286,2.435129186584707,0.008672323047660328,40.0,6.0,4.0,3.0,65.0,118.0,0.41945147633966595,163.4236080316087,163.4236080316087,,163.4236080316087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.42360803160867,990.0,964.8256944321264,25.174305567873585,0.1108553339535215,0.006342360803160815,989.8828023052432,0.18919319568532214,0.0,0.0,0.0,24.86791467743158,0.0,0.0,0.0,,0.9225183668138826,0.0,0.0,0.0,36.768635943021934,0.0,0.0,0.0,0.7488520558660271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.66557686473127,0.0,0.0,0.0,35.66557686473127,0.12669706421471358,6.062069175854604e-05,288.5215645679796,274.4698592828081,0.4299197015961422,0.4089815614880931,24.91480942790196,24.81972846421164,964.854086258272,964.7978794371312,37.24972852356229,34.11191751369379,5991.8169132748535,7,0.1981420936929515,2012-09-15
2011,52,265.5486078721538,0.8462857142857143,2.5461134643624064,0.009685441243666628,40.0,6.0,4.0,3.0,65.0,118.0,0.4445301837896013,147.54860787215378,147.54860787215378,,147.54860787215378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.54860787215378,990.0,964.7621944314888,25.237805568511394,0.10525240777251217,0.004754860787215343,989.8899927314403,0.15426873684602022,0.0,0.0,0.0,24.97352956310567,0.0,0.0,0.0,,0.9162633465033841,0.0,0.0,0.0,33.11214868864623,0.0,0.0,0.0,0.6743818470192714,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.118784227986836,0.0,0.0,0.0,32.118784227986836,0.12091392807838833,6.04653846286231e-05,274.4698592828081,256.64706503227126,0.459775372787382,0.4299197015961422,25.03136097088205,24.91480942790196,964.7978794371312,964.7265882601292,34.11191751369379,30.124324445080653,5395.9557503017895,7,0.17843769015548247,2012-09-22
2011,53,254.19997269641635,0.8705,2.4470923358549044,0.0097202158416228,40.0,6.0,4.0,3.0,65.0,118.0,0.46424448864953793,136.19997269641635,136.19997269641635,,136.19997269641635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.19997269641635,990.0,964.7167998907858,25.283200109214306,0.1012470983476828,0.0036199972696416,989.8951329043828,0.13136536062023085,0.0,0.0,0.0,25.046967652976782,0.0,0.0,0.0,,0.9113499147277846,0.0,0.0,0.0,30.49020249459671,0.0,0.0,0.0,0.6209817208675501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.57549641975881,0.0,0.0,0.0,29.57549641975881,0.11633735962638644,6.0318136653934914e-05,256.64706503227126,251.75288036056145,0.4687136045116939,0.459775372787382,25.06257433507151,25.03136097088205,964.7265882601292,964.7070115214424,30.124324445080653,29.026668394436967,1419.623828148423,2,0.1643083134431045,2012-09-29
2012,1,246.84896506587896,0.878,0.7005593278117804,0.0028380079601500996,37.0,5.0,3.0,2.0,50.0,97.0,0.392952832409537,149.84896506587896,149.84896506587896,,149.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587896,990.0,964.681093790395,25.318906209604734,0.1042996072902996,0.0049848965065878,989.8907154962033,0.1588858473370282,0.0,0.0,0.0,25.050735858470848,0.0,0.0,0.0,,0.917305121499224,0.0,0.0,0.0,33.76966506734716,0.0,0.0,0.0,0.6877732192942395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.75657511532675,0.0,0.0,0.0,32.75657511532675,0.1326988553773546,6.072146470378392e-05,246.84896506587896,246.84896506587896,0.392952832409537,0.392952832409537,25.050735858470848,25.050735858470848,964.6810937903952,964.6810937903952,32.75657511532675,32.75657511532675,5503.104619374893,7,0.18198097286292636,2012-10-01
2012,2,244.93240884039682,0.8807142857142857,0.9739657550181359,0.004029295713650757,37.0,5.0,3.0,2.0,50.0,97.0,0.39606811455227176,147.93240884039682,147.93240884039682,,147.93240884039682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.93240884039682,990.0,964.6695944530424,25.330405546957618,0.10362319265522972,0.0047932408840396,989.8915835664609,0.15491628577561894,0.0,0.0,0.0,25.06707282764275,0.0,0.0,0.0,,0.9165373553690632,0.0,0.0,0.0,33.331683977618205,0.0,0.0,0.0,0.6788530341673769,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.331733458289655,0.0,0.0,0.0,32.331733458289655,0.13199349303440777,6.071015329147783e-05,246.84896506587896,240.03120478075203,0.4041141237807026,0.392952832409537,25.108793217844507,25.050735858470848,964.6810937903952,964.6401872286846,32.75657511532675,31.24347414407322,5431.731220992662,7,0.17962074143494253,2012-10-08
2012,3,233.17456169050598,0.9018571428571429,2.18627332262752,0.009500656922259256,37.0,5.0,3.0,2.0,50.0,97.0,0.41616305538569637,136.17456169050598,136.17456169050598,,136.17456169050598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.17456169050598,990.0,964.599047370143,25.400952629856906,0.09947346838241337,0.003617456169050571,989.8969090754487,0.1314261451355942,0.0,0.0,0.0,25.166435560169877,0.0,0.0,0.0,,0.9114416554457622,0.0,0.0,0.0,30.633361497700488,0.0,0.0,0.0,0.6238973828452237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.71436065276947,0.0,0.0,0.0,29.71436065276947,0.12739595668362047,6.0611773388938645e-05,240.03120478075203,224.7272915223594,0.431634268107347,0.4041141237807026,25.236862243249103,25.108793217844507,964.6401872286846,964.5483637491342,31.24347414407322,27.83260416820922,4992.012589665271,7,0.16507978140427482,2012-10-15
2012,4,224.62342994112376,0.9168571428571429,1.1423116636366086,0.0050818151869738565,37.0,5.0,3.0,2.0,50.0,97.0,0.4318447010572856,127.62342994112376,127.62342994112376,,127.62342994112376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.62342994112376,990.0,964.5477405796466,25.452259420353244,0.09645549761547824,0.002762342994112343,989.9007821593906,0.11532217389402276,0.0,0.0,0.0,25.237719405849678,0.0,0.0,0.0,,0.9076162651170926,0.0,0.0,0.0,28.66963158625174,0.0,0.0,0.0,0.5839028836303817,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.80954263866419,0.0,0.0,0.0,27.80954263866419,0.12380269260643784,6.052854325709827e-05,226.9079980250785,223.27342273667512,0.4344449008353321,0.4274860333009473,25.248860923939525,25.21886502007229,964.5614479881503,964.53964053642,28.317935935249267,27.509222931281585,4672.003163295583,7,0.15449745910368992,2012-10-22
2012,5,233.60593159992007,0.9001428571428571,2.377414342025203,0.009986618269385215,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.40602395456695284,138.89164588563435,138.89164588563435,,138.89164588563435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,183.3202173142058,990.0,964.6016355895996,25.398364410400468,0.10023073959960675,0.0038891645885633713,989.8958800958119,0.13707672772841165,0.0,0.0,0.0,25.157167778483863,0.0,0.0,0.0,,0.9125836781532181,0.0,0.0,0.0,31.27451595349951,0.0,0.0,0.0,0.636955518401212,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.336280474894522,0.0,0.0,0.0,30.336280474894522,0.12972801306643203,6.066494256371228e-05,243.54989841925496,226.9079980250785,0.4274860333009473,0.3818519350802876,25.21886502007229,25.069063782052087,964.6612993905156,964.5614479881503,32.944309957224,28.317935935249267,5096.49511978228,7,0.1685348915271918,2012-10-29
2012,6,260.7042462528604,0.8561428571428572,2.9309021511463578,0.011265539585856285,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.36377415397089946,165.84710339571757,165.84710339571757,,165.84710339571757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,210.7042462528604,990.0,964.7428169850116,25.257183014988527,0.10989555597846788,0.006584710339571728,989.883519733682,0.19471744977375569,0.0,0.0,0.0,24.94598529889675,0.0,0.0,0.0,,0.9235526717255913,0.0,0.0,0.0,37.473091511771045,0.0,0.0,0.0,0.763199419791671,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34889876641792,0.0,0.0,0.0,36.34889876641792,0.13944314547761147,6.0879370927139994e-05,264.06621347727946,259.36784514408106,0.4014144733026225,0.3553740865396222,24.952157048369557,24.93435094657292,964.7562648539092,964.7374713805764,36.99827013504645,34.53682163170846,6106.61499275821,7,0.20193832648009954,2012-11-05
2012,7,300.1520580660678,0.7871428571428571,11.989032482079251,0.037980411644088184,40.0,6.0,4.0,3.0,53.0,106.0,0.3560771245974768,194.15205806606784,194.15205806606784,,194.15205806606784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.15205806606784,990.0,964.9137444959133,25.086255504086694,0.12170049702846988,0.01038597502865427,989.8679135279428,0.27182699935616483,0.0,0.0,0.0,24.682342032673407,0.0,0.0,0.0,,0.9321268262047162,0.0,0.0,0.0,43.807197829916035,0.0,0.0,0.0,0.8922036217905506,0.0,0.0,0.0,0.9757142857142858,0.96,0.96,0.96,42.772884029469104,0.0,0.0,0.0,42.772884029469104,0.14179105457571636,6.114901735241098e-05,330.1784061646158,267.32035081816935,0.3965279847777131,0.321038559823782,24.93033674938345,24.44645426333377,965.0508920308232,964.7692814032728,49.5635378098612,35.2659273311233,7185.84451695081,7,0.2376271334970506,2012-11-12
