WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2012,8,317.2852416277172,0.7588571428571429,6.34153963020298,0.020226868645232713,40.0,6.0,4.0,3.0,53.0,106.0,0.3344640758256549,211.2852416277172,211.2852416277172,,211.2852416277172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.2852416277172,990.0,964.9865579938365,25.013442006163604,0.12774743145423015,0.012355941181039143,989.8598966273647,0.3166375928417133,0.0,0.0,0.0,24.556701040686626,0.0,0.0,0.0,,0.9377274534883464,0.0,0.0,0.0,47.71266033362979,0.0,0.0,0.0,0.9717446096462279,0.0,0.0,0.0,0.9798411706195924,0.96,0.96,0.96,46.75147516105263,0.0,0.0,0.0,46.75147516105263,0.14726667084949296,6.146583297604247e-05,330.1784061646158,299.0775001152962,0.3544231844894261,0.321038559823782,24.70929009466764,24.44645426333377,965.0508920308232,964.8963100004612,49.5635378098612,42.72269758981627,7854.247827056841,7,0.25973041756140347,2012-11-19
2012,9,339.2805606957777,0.7247142857142856,2.5825907367886316,0.007576890052752372,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3224033865549028,229.85198926720628,229.85198926720628,,229.85198926720628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.9948464100634,990.0,965.0964028034789,24.903597196521137,0.1347035625084134,0.015970397853441187,989.8493260396382,0.37380355202681487,0.0,0.0,0.0,24.379119684132508,0.0,0.0,0.0,,0.9420381295787871,0.0,0.0,0.0,51.76916594404183,0.0,0.0,0.0,1.0543618318542123,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.73378262516099,0.0,0.0,0.0,50.73378262516099,0.14956452459741446,6.131242999252768e-05,348.25654132213623,332.29921540990034,0.3419232616540856,0.3108221627521524,24.42791427761084,24.33176981374535,965.1412827066108,965.0614960770496,51.86760051849596,50.01741959481813,8523.275481027047,7,0.2818543479175611,2012-11-26
2012,10,384.3766525108844,0.6705714285714286,8.840802200793437,0.023074016213166817,42.0,7.0,5.0,3.0,61.0,118.0,0.3077047948758863,266.3766525108844,266.3766525108844,,225.12825294731257,41.24839956357188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.3766525108844,990.0,965.3209205772765,24.679079422723458,0.14860262377386893,0.023275330502176842,989.828122045724,0.377960301792572,0.042159519218676715,0.0,0.0,24.129241166654847,6.925106976777714,0.0,0.0,,0.9365771375111319,0.26119910270615543,0.0,0.0,50.023263717231096,8.963540387876067,0.0,0.0,1.0188037416951343,0.1825568307103069,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,48.93316303900771,8.694634176239786,0.0,0.0,57.6277972152475,0.14987906485032995,6.015685723301187e-05,410.1421567276903,354.2401023578276,0.3331074014900915,0.2877051238562265,24.27881822363364,23.92587736808516,965.4456397052746,965.1712005117892,61.577738983783455,51.98978985931198,9681.46993216158,7,0.32015442897359725,2012-12-03
2012,11,441.7873573144254,0.6044285714285714,9.266244778923546,0.020728385154530356,42.0,7.0,5.0,3.0,61.0,118.0,0.2676447796923156,323.7873573144254,323.7873573144254,,161.8936786572127,161.8936786572127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.7873573144254,990.0,965.5880431079149,24.411956892085122,0.16886464277103128,0.03475747146288503,989.796377885766,0.18618535408011275,0.18618535408011275,0.0,0.0,24.0221494237711,24.0221494237711,0.0,0.0,,0.9210571646208104,0.9210571646208104,0.0,0.0,35.12596015490852,35.12596015490852,0.0,0.0,0.7153963371671797,0.7153963371671797,0.0,0.0,0.97,0.97,0.96,0.96,34.07218135026126,34.07218135026126,0.0,0.0,68.14436270052252,0.15413938611092085,5.846515882736924e-05,475.0058701801551,414.8228382295926,0.2844587836668008,0.2484179826140806,24.18868888119968,23.815026585801643,965.7375264158106,965.4667027720332,74.98606669864196,62.55354057479602,11448.252933687783,7,0.37857979278068066,2012-12-10
2012,12,528.8879480738957,0.532,12.319579248904322,0.023319363884552188,42.0,7.0,5.0,3.0,61.0,118.0,0.22378070690665539,410.88794807389564,410.88794807389564,,205.44397403694782,205.44397403694782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.88794807389564,990.0,965.9799957663325,24.020004233667528,0.1996051437049895,0.05217758961477907,989.7482172666803,0.30004750720549306,0.30004750720549306,0.0,0.0,23.46817399314224,23.46817399314224,0.0,0.0,,0.9349774774356219,0.9349774774356219,0.0,0.0,44.196736697360315,44.196736697360315,0.0,0.0,0.9001372036122263,0.9001372036122263,0.0,0.0,0.9775991596763259,0.9775991596763259,0.96,0.96,43.21641304370809,43.21641304370809,0.0,0.0,86.43282608741617,0.16328421334733864,5.843297805512383e-05,561.2429249224854,475.0058701801551,0.2484179826140806,0.2102476392309039,23.815026585801643,23.257242641828828,966.1255931621512,965.7375264158106,93.04333087580422,74.98606669864196,14520.714782685918,7,0.4801823671523121,2012-12-17
2012,13,660.2881119294346,0.4557142857142857,22.88287347651273,0.03509320057894221,42.0,7.0,5.0,3.0,61.0,118.0,0.17949527994490005,542.2881119294348,542.2881119294348,,229.11345233405424,229.11345233405424,84.06120726132625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,596.2881119294346,990.0,966.5408428858726,23.459157114127397,0.2653858828405678,0.08750445466326985,989.6471096624962,0.3775878966929667,0.3775878966929667,0.11671799089854128,0.0,22.72867887993062,22.72867887993062,9.687891409643115,0.0,,0.9386977701563816,0.9386977701563816,0.3992939302159232,0.0,48.000093303321876,48.000093303321876,17.361554257057332,0.0,0.9775986416155168,0.9775986416155168,0.3535958097160353,0.0,0.9767881524001749,0.9767881524001749,0.9653595809716035,0.96,46.91056443174096,46.91056443174096,16.884796166401706,0.0,110.70592502988362,0.16766952841212182,5.67760553513847e-05,721.4230392580745,595.6661341686022,0.1980975469835932,0.1635656107148359,23.02182821474943,22.516889373759295,966.7856921570324,966.2804976037588,121.1688045894964,99.6020313692218,18598.59540502045,7,0.6150329168326868,2012-12-24
2012,14,789.2824398852616,0.4012857142857143,21.18967203802046,0.02627522570200553,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1725481352655236,653.2824398852616,653.2824398852616,,217.7608132950872,217.7608132950872,217.7608132950872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,711.5681541709758,990.0,967.057129759541,22.942870240459,0.331269555717246,0.12686332463769895,989.5418671196451,0.33673901095122144,0.33673901095122144,0.33673901095122144,0.0,22.147998349152807,22.147998349152807,22.147998349152807,0.0,,0.9368995896398576,0.9368995896398576,0.9368995896398576,0.0,44.289928165871345,44.289928165871345,44.289928165871345,0.0,0.9020351968609235,0.9020351968609235,0.9020351968609235,0.0,0.9781591851233044,0.9781591851233044,0.9781591851233044,0.96,43.32644869216532,43.32644869216532,43.32644869216532,0.0,129.97934607649594,0.16469598740310717,5.529090563128153e-05,869.7507435242177,736.5363360830615,0.1853877247847386,0.1598159024696822,22.42881114772161,21.6679672229072,967.3790029740968,966.8461453443322,143.2856142675501,122.10431415198296,21836.53014085132,7,0.7221074782027552,2012-12-31
2012,15,935.1770776570187,0.34928571428571425,14.723893171055192,0.01578426428216253,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15364290304237568,791.462791942733,791.462791942733,,263.82093064757765,263.82093064757765,263.82093064757765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,852.6056490855901,990.0,967.640708310628,22.35929168937194,0.43544000448138115,0.18706890269952778,989.3774910928192,0.4925919634795711,0.4925919634795711,0.4925919634795711,0.0,21.244190818711466,21.244190818711466,21.244190818711466,0.0,,0.9426377682508154,0.9426377682508154,0.9426377682508154,0.0,51.804034419766296,51.804034419766296,51.804034419766296,0.0,1.0550719841092933,1.0550719841092933,1.0550719841092933,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.76795373137097,50.76795373137097,50.76795373137097,0.0,152.3038611941129,0.16289496094878073,5.346224592881643e-05,972.817995721604,906.87671942455,0.1586190825189213,0.1498154904388024,21.423247480584205,21.00163636627096,967.7912719828864,967.5275068776982,156.5195516625788,148.99838884436434,25587.04868061097,7,0.8461325621895162,2013-01-07
2012,16,1074.9699130890838,0.30957142857142855,24.50212505491665,0.022901541467729828,49.0,8.0,7.0,5.0,81.0,150.0,0.13986681222660335,924.9699130890839,924.9699130890839,,231.24247827227097,231.24247827227097,231.24247827227097,231.24247827227097,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,988.9699130890839,990.0,968.1343829430699,21.865617056930123,0.5631128965178069,0.28997593047126713,989.146911173011,0.37946401471765556,0.37946401471765556,0.37946401471765556,0.37946401471765556,20.633064215223385,20.633064215223385,20.633064215223385,20.633064215223385,,0.9375835302886794,0.9375835302886794,0.9375835302886794,0.9375835302886794,43.839217797944016,43.839217797944016,43.839217797944016,43.839217797944016,0.892855759632261,0.892855759632261,0.892855759632261,0.892855759632261,0.9779952909094328,0.9779952909094328,0.9779952909094328,0.9779952909094328,42.879229386198155,42.879229386198155,42.879229386198155,42.879229386198155,171.51691754479262,0.1595713833765513,5.153724774138408e-05,1144.3328711060203,989.8995991176027,0.1515305189876934,0.1310807403924542,21.12418105328202,20.226359561926994,968.3536175949048,967.8595983964703,181.6193349016468,158.13431481556125,28814.842147525156,7,0.9528717641377367,2013-01-14
2012,17,1498.8888866463963,0.23357142857142857,106.57096380086566,0.06903151213996175,49.0,8.0,7.0,5.0,81.0,150.0,0.10248111882445686,1348.8888866463963,1092.6565668146875,,273.1641417036719,273.1641417036719,273.1641417036719,273.1641417036719,256.23231983170876,35.00402006871316,6.671210273609146,9.654116995244985,8.541077327723626,196.36189516641784,84.00402006871316,14.671210273609145,16.654116995244983,13.541077327723626,277.36189516641787,1207.9859141522545,990.0,969.4841359591649,20.51586404083514,0.865503016694771,0.4704535368590937,988.6640434464462,0.5279358957321574,0.5279358957321574,0.5279358957321574,0.5279358957321574,18.65197159154914,18.65197159154914,18.65197159154914,18.65197159154914,,0.9357178548764,0.9357178548764,0.9357178548764,0.9357178548764,46.740375706404144,46.740375706404144,46.740375706404144,46.740375706404144,0.9519424787455019,0.9519424787455019,0.9519424787455019,0.9519424787455019,0.9797824724771717,0.9797824724771717,0.9797824724771717,0.9797824724771717,45.79611828377538,45.79611828377538,45.79611828377538,45.79611828377538,183.1844731351015,0.12587816662407098,4.659130259629102e-05,1890.32961771208,1198.5959677028122,0.1251464246851129,0.0793512404368658,19.859579656548707,17.313130284104197,970.7456803033776,968.5241587556374,193.4286127314315,170.0294455458144,30774.991486697054,7,1.0176915174172305,2013-01-21
2012,18,2304.494825988128,0.145,106.05182461592676,0.045676882938853025,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07367134358936771,2134.351968845271,1100.0,,275.0,275.0,275.0,275.0,1034.351968845271,48.42857142857143,9.142857142857142,16.714285714285715,38.278194885723444,921.7880596738332,100.0,18.0,25.0,44.56390917143773,1016.9309168166903,1243.0,990.0,971.8349875110059,18.16501248899416,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.223823076475885,16.223823076475885,16.223823076475885,16.223823076475885,,0.9240753930725989,0.9240753930725989,0.9240753930725989,0.9240753930725989,40.43791885992857,40.43791885992857,40.43791885992857,40.43791885992857,0.823582868837649,0.823582868837649,0.823582868837649,0.823582868837649,0.9729092699070371,0.9729092699070371,0.9729092699070371,0.9729092699070371,39.34554064758937,39.34554064758937,39.34554064758937,39.34554064758937,157.38216259035747,0.06910492439983684,3.974297035110037e-05,2632.6923900235674,2005.520239956479,0.084895026077874,0.0674174355817881,16.945485870345344,15.431622059838666,972.627188527643,971.1133247171364,165.73410696059796,148.19717682470625,26440.203315180053,7,0.8743453477242081,2013-01-28
2012,19,2760.755717047831,0.10442857142857143,39.65441836870247,0.0141752177959971,55.0,10.0,10.0,8.0,114.0,197.0,0.07141123523515834,2563.755717047831,1100.0,,275.0,275.0,275.0,275.0,1463.7557170478306,45.0,8.0,15.0,59.441856529861134,1336.3138605179695,100.0,18.0,25.0,67.44185652986114,1450.3138605179695,1243.0,990.0,972.9363069032189,17.063693096781112,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.122503684262833,15.122503684262833,15.122503684262833,15.122503684262833,,0.9144398328470419,0.9144398328470419,0.9144398328470419,0.9144398328470419,37.29597172582992,37.29597172582992,37.29597172582992,37.29597172582992,0.7595920921757623,0.7595920921757623,0.7595920921757623,0.7595920921757623,0.97,0.97,0.97,0.97,36.17709257405503,36.17709257405503,36.17709257405503,36.17709257405503,144.70837029622012,0.05247641901969713,3.654251775157074e-05,2910.2733186044848,2684.4461330713057,0.0733857154267461,0.0676912366754831,15.306699231792315,14.761599128781306,973.2972114587004,972.7521113556894,146.78438734403568,140.64234583287032,24311.00620976498,7,0.8039353905345562,2013-02-04
2012,20,3179.8900807731593,0.07528571428571428,68.61999394840248,0.02157639826383324,55.0,10.0,10.0,8.0,114.0,197.0,0.06205528952603174,2982.8900807731593,1100.0,,275.0,275.0,275.0,275.0,1882.8900807731593,45.00000000000001,8.0,15.0,71.48702617500675,1743.4030545981527,100.0,18.0,25.0,79.48702617500673,1857.403054598153,1243.0,990.0,973.9286875339433,16.071312466056725,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.13012305353845,14.13012305353845,14.13012305353845,14.13012305353845,,0.9031022745410876,0.9031022745410876,0.9031022745410876,0.9031022745410876,34.41846369983036,34.41846369983036,34.41846369983036,34.41846369983036,0.7009870407297426,0.7009870407297426,0.7009870407297426,0.7009870407297426,0.97,0.97,0.97,0.97,33.38590978883545,33.38590978883545,33.38590978883545,33.38590978883545,133.5436391553418,0.04210884072397304,3.3723141200843886e-05,3390.613276243302,2995.115358010183,0.0657737604239984,0.0581015833861979,14.556807999181268,13.670130073537614,974.388680513944,973.5020025883005,138.3436729185188,128.26404964135253,22435.33137809742,7,0.7419091064185654,2013-02-11
2012,21,3484.8149693179266,0.05757142857142857,17.285891490928215,0.004985559286584771,55.0,10.0,10.0,8.0,114.0,197.0,0.05653335877408533,3287.8149693179266,1100.0,,275.0,275.0,275.0,275.0,2187.8149693179266,45.0,8.0,15.0,72.0,2047.8149693179264,100.0,18.0,25.0,80.0,2161.8149693179266,1243.0,990.0,974.5882983873641,15.411701612635852,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.470512200117577,13.470512200117577,13.470512200117577,13.470512200117577,,0.8934240604469076,0.8934240604469076,0.8934240604469076,0.8934240604469076,32.45745658265339,32.45745658265339,32.45745658265339,32.45745658265339,0.6610479955733889,0.6610479955733889,0.6610479955733889,0.6610479955733889,0.97,0.97,0.97,0.97,31.483732885173794,31.483732885173794,31.483732885173794,31.483732885173794,125.93493154069517,0.0361407578762564,3.180175038906444e-05,3511.6145166798,3441.835364758131,0.0572369038964313,0.0560995516632793,13.561588028827591,13.413722683088842,974.6450879043928,974.497222558654,126.99570438719029,125.27429198098557,21157.06849883679,7,0.6996385085594177,2013-02-18
2012,22,3527.615889890331,0.055,2.456622888724723,0.0006967868458338143,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.07017610972132611,3280.0444613189024,1100.0,,275.0,275.0,275.0,275.0,2180.0444613189024,39.42857142857143,6.285714285714286,12.0,66.42857142857143,2055.901604176045,100.0,18.0,25.0,80.0,2204.615889890331,1243.0,990.0,974.6789955761961,15.321004423803856,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.379815011285578,13.379815011285578,13.379815011285578,13.379815011285578,,0.8919524985581085,0.8919524985581085,0.8919524985581085,0.8919524985581085,32.185720688980716,32.185720688980716,32.185720688980716,32.185720688980716,0.6555136596533752,0.6555136596533752,0.6555136596533752,0.6555136596533752,0.97,0.97,0.97,0.97,31.220149068311294,31.220149068311294,31.220149068311294,31.220149068311294,124.88059627324516,0.03540086588697044,3.1535504109405344e-05,3528.8108769008727,3524.628422363977,0.0892651975377734,0.055826171158544,13.386145597234297,13.377282776906092,974.6815278105756,974.6726649902474,124.95406768249988,124.85120770954327,20979.94017390519,7,0.6937810904069177,2013-02-25
2012,23,3585.9901440388144,0.052,20.364149753199143,0.005690304572847029,68.0,14.0,17.0,21.0,195.0,315.0,0.0878451271771333,3270.9901440388144,1100.0,,275.0,275.0,275.0,275.0,2170.9901440388144,32.000000000000014,4.0,8.000000000000004,59.0,2067.9901440388144,100.0,18.0,25.0,80.0,2262.9901440388144,1243.0,990.0,974.8026934004632,15.19730659953679,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.256117187018512,13.256117187018512,13.256117187018512,13.256117187018512,,0.8899455013593754,0.8899455013593754,0.8899455013593754,0.8899455013593754,31.81650183361398,31.81650183361398,31.81650183361398,31.81650183361398,0.6479939273648468,0.6479939273648468,0.6479939273648468,0.6479939273648468,0.97,0.97,0.97,0.97,30.862006778605558,30.862006778605558,30.862006778605558,30.862006778605558,123.44802711442223,0.03442728822696465,3.117374422081369e-05,3614.802471283304,3558.245017393341,0.0885267873516925,0.0871416910059184,13.31491043157677,13.19506249357186,974.86374809391,974.743900155905,124.12808213261016,122.74231019618068,20739.268555222938,7,0.6858223728579014,2013-03-04
2012,24,3506.7890984742908,0.056285714285714286,14.449368594018908,0.004129928154921486,59.0,11.0,12.0,13.0,144.0,239.0,0.06815807712563535,3267.7890984742908,1100.0,,275.0,275.0,275.0,275.0,2167.7890984742903,41.0,7.0,13.0,67.0,2039.78909847429,100.0,18.0,25.0,80.0,2183.7890984742903,1243.0,990.0,974.6348626134335,15.365137386566419,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.423947974048144,13.423947974048144,13.423947974048144,13.423947974048144,,0.8926685558789311,0.8926685558789311,0.8926685558789311,0.8926685558789311,32.31796875045309,32.31796875045309,32.31796875045309,32.31796875045309,0.6582071028605517,0.6582071028605517,0.6582071028605517,0.6582071028605517,0.97,0.97,0.97,0.97,31.348429687939497,31.348429687939497,31.348429687939497,31.348429687939497,125.39371875175799,0.03576145997196707,3.1665080492868185e-05,3544.1893469576416,3457.099437235209,0.069133099680563,0.0674343204053585,13.529242732388065,13.344695066547722,974.714115520934,974.5295678550935,126.61851391980386,124.47323113769065,21066.144750295345,7,0.6966317708431,2013-03-11
2012,25,3252.6673670081123,0.07071428571428572,42.88715032840368,0.013088422545581043,59.0,11.0,12.0,13.0,144.0,239.0,0.07353553304375533,3013.6673670081123,1100.0,,275.0,275.0,275.0,275.0,1913.6673670081125,41.0,7.0,13.0,67.0,1785.6673670081125,100.0,18.0,25.0,80.0,1929.6673670081125,1243.0,990.0,974.0962355863157,15.903764413684323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.962575001166046,13.962575001166046,13.962575001166046,13.962575001166046,,0.9010713814332478,0.9010713814332478,0.9010713814332478,0.9010713814332478,33.932443911102965,33.932443911102965,33.932443911102965,33.932443911102965,0.6910884706945614,0.6910884706945614,0.6910884706945614,0.6910884706945614,0.97,0.97,0.97,0.97,32.91447059376987,32.91447059376987,32.91447059376987,32.91447059376987,131.65788237507948,0.04052762780987292,3.324693999370694e-05,3411.254881154899,3156.889384936383,0.0757074356613278,0.0700621936286054,14.166318968669763,13.626389529796365,974.4324210576854,973.892491618812,133.98773539224572,127.752447474365,22118.524239013354,7,0.7314326798615527,2013-03-18
2012,26,3105.563702394747,0.07885714285714285,14.83494543675839,0.004795650472472486,59.0,11.0,12.0,13.0,144.0,239.0,0.07696372051344938,2866.563702394747,1100.0,,275.0,275.0,275.0,275.0,1766.5637023947472,41.0,7.0,13.0,67.0,1638.5637023947472,100.0,18.0,25.0,80.0,1782.5637023947472,1243.0,990.0,973.7686020402632,16.231397959736846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.290208547218567,14.290208547218567,14.290208547218567,14.290208547218567,,0.9052479232160149,0.9052479232160149,0.9052479232160149,0.9052479232160149,34.88822498328828,34.88822498328828,34.88822498328828,34.88822498328828,0.7105544803113703,0.7105544803113703,0.7105544803113703,0.7105544803113703,0.97,0.97,0.97,0.97,33.841578233789626,33.841578233789626,33.841578233789626,33.841578233789626,135.3663129351585,0.04359296374057231,3.418341235736326e-05,3138.65846664605,3056.4607789066054,0.0781950161603245,0.0761471827979403,14.408732845293336,14.210324633508542,973.8484859539732,973.6500777421884,136.6876979443598,134.4768448578808,22741.54057310663,7,0.7520350718619918,2013-03-25
2012,27,3007.6708344974836,0.08628571428571429,8.763631556631804,0.0029064369677642,54.0,13.0,14.0,19.0,117.0,217.0,0.0721509358692127,2790.6708344974836,1100.0,,275.0,275.0,275.0,275.0,1690.6708344974834,46.0,5.0,11.0,61.0,1567.6708344974834,100.0,18.0,25.0,80.0,1684.6708344974834,1243.0,990.0,973.532308910856,16.467691089144004,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.526501676625728,14.526501676625728,14.526501676625728,14.526501676625728,,0.9078802286776105,0.9078802286776105,0.9078802286776105,0.9078802286776105,35.5681724698613,35.5681724698613,35.5681724698613,35.5681724698613,0.7244026979605154,0.7244026979605154,0.7244026979605154,0.7244026979605154,0.97,0.97,0.97,0.97,34.501127295765464,34.501127295765464,34.501127295765464,34.501127295765464,138.00450918306186,0.04588628440184717,3.484962353107622e-05,3040.031951576668,2995.115358010183,0.0724512995533383,0.0713808287072299,14.556807999181268,14.448388635400184,973.6104219520817,973.5020025883005,138.3436729185188,137.13068098773817,23184.757542754392,7,0.766691717683677,2013-04-01
2012,28,3015.3942154926885,0.08557142857142855,11.110606889480096,0.003653391934008543,54.0,13.0,14.0,19.0,117.0,217.0,0.07196875815439464,2798.3942154926885,1100.0,,275.0,275.0,275.0,275.0,1698.3942154926885,46.0,5.0,11.0,61.0,1575.3942154926885,100.0,18.0,25.0,80.0,1692.3942154926885,1243.0,990.0,973.5509515546374,16.449048445362482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.507859032844207,14.507859032844207,14.507859032844207,14.507859032844207,,0.9076725496258844,0.9076725496258844,0.9076725496258844,0.9076725496258844,35.514458630134506,35.514458630134506,35.514458630134506,35.514458630134506,0.7233087297379736,0.7233087297379736,0.7233087297379736,0.7233087297379736,0.97,0.97,0.97,0.97,34.44902487123047,34.44902487123047,34.44902487123047,34.44902487123047,137.79609948492188,0.04570229001017523,3.479699481942472e-05,3056.4607789066054,2995.115358010183,0.0724512995533383,0.0709971485639766,14.556807999181268,14.408732845293336,973.6500777421884,973.5020025883005,138.3436729185188,136.6876979443598,23149.744713466876,7,0.7655338860273438,2013-04-08
2012,29,3077.59153988649,0.08057142857142859,8.026984371939632,0.002604197802697214,54.0,13.0,14.0,19.0,117.0,217.0,0.07051242045050389,2860.59153988649,1100.0,,275.0,275.0,275.0,275.0,1760.5915398864902,46.0,5.0,10.999999999999995,61.0,1637.5915398864902,100.0,18.0,25.0,80.0,1754.5915398864902,1243.0,990.0,973.701083027312,16.298916972687817,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.35772756016954,14.35772756016954,14.35772756016954,14.35772756016954,,0.9060000850202885,0.9060000850202885,0.9060000850202885,0.9060000850202885,35.08214455451441,35.08214455451441,35.08214455451441,35.08214455451441,0.7145039624137353,0.7145039624137353,0.7145039624137353,0.7145039624137353,0.97,0.97,0.97,0.97,34.029680217878976,34.029680217878976,34.029680217878976,34.029680217878976,136.1187208715159,0.04423173956806524,3.437341436149391e-05,3096.2208421802447,3040.031951576668,0.0713808287072299,0.070085439980178,14.448388635400184,14.312760278770831,973.7460503087108,973.6104219520817,137.13068098773817,135.6171342826403,22867.94510641467,7,0.7562151159528661,2013-04-15
2012,30,3043.178207251527,0.08328571428571427,17.242349637086072,0.0057137060099155855,54.0,13.0,14.0,19.0,117.0,217.0,0.0713144917199505,2826.178207251527,1100.0,,275.0,275.0,275.0,275.0,1726.1782072515268,46.0,5.0,11.0,61.0,1603.1782072515268,100.0,18.0,25.0,80.0,1720.1782072515268,1243.0,990.0,973.6180163623312,16.38198363766875,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.440794225150471,14.440794225150471,14.440794225150471,14.440794225150471,,0.9069254476681762,0.9069254476681762,0.9069254476681762,0.9069254476681762,35.32125446054819,35.32125446054819,35.32125446054819,35.32125446054819,0.7193738179337718,0.7193738179337718,0.7193738179337718,0.7193738179337718,0.97,0.97,0.97,0.97,34.261616826731746,34.261616826731746,34.261616826731746,34.261616826731746,137.04646730692698,0.04504153082512957,3.4607693764375506e-05,3071.482100362676,2975.5243947206427,0.0729283216044253,0.0706499315019211,14.604096531259522,14.372474483158037,973.6863361043236,973.4547140562222,138.87359364044968,136.28298742165072,23023.806507563735,7,0.761369262816261,2013-04-22
2012,31,2865.2504680503357,0.09685714285714285,32.13068698028129,0.011300338034114584,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09067933326681298,2606.1076109074784,1100.0,,275.0,275.0,275.0,275.0,1506.1076109074784,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1381.679039478907,100.0,18.0,25.0,80.0,1542.2504680503355,1243.0,990.0,973.1885356125352,16.811464387464703,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.870274974946426,14.870274974946426,14.870274974946426,14.870274974946426,,0.9116948611934216,0.9116948611934216,0.9116948611934216,0.9116948611934216,36.56379122395014,36.56379122395014,36.56379122395014,36.56379122395014,0.744680065660899,0.744680065660899,0.744680065660899,0.744680065660899,0.97,0.97,0.97,0.97,35.466877487231635,35.466877487231635,35.466877487231635,35.466877487231635,141.86750994892654,0.049564891417502165,3.582512877498145e-05,2962.724728490661,2750.609585858673,0.1003413939291713,0.0732433890712989,15.146994345753903,14.634992277331882,973.4238183101498,972.9118162417278,144.98330300778068,139.22009650255484,23833.74167141966,7,0.7881528330495919,2013-04-29
2012,32,2589.0559181645044,0.11785714285714285,38.76824419633548,0.014982242358996856,55.0,13.0,13.0,17.0,178.0,276.0,0.1067162155571072,2313.0559181645044,1100.0,,275.0,275.0,275.0,275.0,1213.0559181645044,45.0,5.000000000000001,12.000000000000002,63.0,1088.0559181645042,100.0,18.0,25.0,80.0,1266.0559181645042,1243.0,990.0,972.5218591128108,17.478140887189152,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.536951474670875,15.536951474670875,15.536951474670875,15.536951474670875,,0.9188735332052448,0.9188735332052448,0.9188735332052448,0.9188735332052448,38.50404898106227,38.50404898106227,38.50404898106227,38.50404898106227,0.7841965169259117,0.7841965169259117,0.7841965169259117,0.7841965169259117,0.9700000655498365,0.9700000655498365,0.9700000655498365,0.9700000655498365,37.34893008643537,37.34893008643537,37.34893008643537,37.34893008643537,149.39572034574147,0.05779349898288917,3.7726192006500364e-05,2711.725889886568,2479.231876484325,0.1113248029028175,0.1017801987396097,15.8020439890713,15.240851542927992,972.8179590445536,972.2567665984104,152.40687311915866,146.04109613684372,25098.481018084563,7,0.8299762241430081,2013-05-06
2012,33,2272.633944812293,0.1467142857142857,45.91157715765251,0.020055677742471557,55.0,13.0,13.0,17.0,178.0,276.0,0.12160782657681016,1996.6339448122928,1100.0,,275.0,275.0,275.0,275.0,896.6339448122928,45.0,5.0,12.0,55.2274531224963,779.4064916897966,100.0,18.0,25.0,72.2274531224963,957.4064916897966,1243.0,990.0,971.7580819357538,18.24191806424616,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.300728651727884,16.300728651727884,16.300728651727884,16.300728651727884,,0.925302523275184,0.925302523275184,0.925302523275184,0.925302523275184,40.67878187666979,40.67878187666979,40.67878187666979,40.67878187666979,0.8284884292600772,0.8284884292600772,0.8284884292600772,0.8284884292600772,0.9728488429260078,0.9728488429260078,0.9728488429260078,0.9728488429260078,39.574910828372694,39.574910828372694,39.574910828372694,39.574910828372694,158.29964331349078,0.06978519791039638,3.9974657402396653e-05,2397.275442718699,2157.8508363807573,0.1279050411394141,0.1151307000779994,16.577791327252264,15.99986986367798,972.0589407238036,971.4810192602296,161.4797317292115,154.85681108931334,26594.340076666445,7,0.8794424628527263,2013-05-13
2012,34,1986.7180665910905,0.17785714285714288,43.90297693771124,0.022219110062860387,55.0,13.0,13.0,17.0,178.0,276.0,0.13919025901006518,1710.7180665910905,1100.0,,275.0,275.0,275.0,275.0,610.7180665910904,45.0,5.000000000000001,12.0,37.616692507422236,511.10137408366825,100.0,18.0,25.0,54.616692507422236,689.1013740836681,1243.0,990.0,971.0312224357277,18.96877756427229,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.02758815175401,17.02758815175401,17.02758815175401,17.02758815175401,,0.9289412470870696,0.9289412470870696,0.9289412470870696,0.9289412470870696,42.660067966802515,42.660067966802515,42.660067966802515,42.660067966802515,0.8688404881222508,0.8688404881222508,0.8688404881222508,0.8688404881222508,0.9768840488122251,0.9768840488122251,0.9768840488122251,0.9768840488122251,41.67490190860476,41.67490190860476,41.67490190860476,41.67490190860476,166.69960763441904,0.08413356603298586,4.209586051374219e-05,2109.512418989248,1850.5299978167784,0.1491464609196391,0.1308359209054776,17.441713671458267,16.694470265783472,971.3643403216984,970.6170969160236,171.5400014570926,162.82631239541894,28005.534082582402,7,0.9261089313023281,2013-05-20
2012,35,1627.7126782282016,0.21571428571428572,52.37690504635417,0.032056390762977,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.15770365654626708,1370.5698210853445,1100.0,,275.0,275.0,275.0,275.0,270.56982108534453,44.24800283823414,5.2857142857142865,11.369121350556957,16.683275498024877,192.98370711281424,98.67657426680557,18.0,24.08340706484267,32.54041835516774,354.41227854138566,1240.7599813316483,990.0,969.8972255758142,20.1027744241858,0.9204870152993803,0.48,988.5995129847006,0.5349,0.5349,0.5349,0.5349,18.167387408886423,18.167387408886423,18.167387408886423,18.167387408886423,,0.9343010484805759,0.9343010484805759,0.9343010484805759,0.9343010484805759,45.778448860533054,45.778448860533054,45.778448860533054,45.778448860533054,0.9323513006218545,0.9323513006218545,0.9323513006218545,0.9323513006218545,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.8628798833224,44.8628798833224,44.8628798833224,44.8628798833224,179.4515195332896,0.11078893497998268,4.531604028618424e-05,1788.450572471084,1483.8916624922997,0.1756896757964147,0.1367155051279409,18.642236439462742,17.642277968728983,970.4165326187529,969.4325730634366,184.46114218360907,173.84682090161326,30147.85528159265,7,0.9969528862960532,2013-05-27
2012,36,1277.605977682734,0.26485714285714285,51.878758036574254,0.041074795128223894,53.0,12.0,12.0,13.0,120.0,210.0,0.1658542163561314,1067.605977682734,1026.3083199645312,,256.5770799911328,256.5770799911328,256.5770799911328,256.5770799911328,41.29765771820306,10.422742186022676,2.0122787072918906,2.3598661553258893,2.5565216682697134,23.946249001292887,63.422742186022674,14.01227870729189,14.35986615532589,15.556521668269713,143.94624900129287,1118.1032070131714,990.0,968.7746433328413,21.225356667158717,0.7299888383173515,0.39577204600852395,988.8742391156741,0.46813825040439433,0.46813825040439433,0.46813825040439433,0.46813825040439433,19.631457532428414,19.631457532428414,19.631457532428414,19.631457532428414,,0.9376883912316402,0.9376883912316402,0.9376883912316402,0.9376883912316402,46.210126154071496,46.210126154071496,46.210126154071496,46.210126154071496,0.9411430988609265,0.9411430988609265,0.9411430988609265,0.9411430988609265,0.9795595595572154,0.9795595595572154,0.9795595595572154,0.9795595595572154,45.26694402072945,45.26694402072945,45.26694402072945,45.26694402072945,181.06777608291776,0.1424958788160142,4.912209946760158e-05,1448.576499230723,1120.7403562362797,0.1873761383102428,0.1449699067405291,20.51610193984866,18.78365490696671,969.3184779205916,968.2794696910285,189.9680570005137,167.82467559721786,30419.386381930184,7,1.0059320893495431,2013-06-03
2012,37,1010.5883871228883,0.3274285714285714,23.192837376302805,0.022669866328947685,53.0,12.0,12.0,13.0,120.0,210.0,0.20826442664089992,800.5883871228883,800.5883871228883,,236.43783259752203,236.43783259752203,236.43783259752203,91.27488933032235,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,877.5883871228883,990.0,967.9196151524202,22.080384847579776,0.4582995491823926,0.19696691790068813,989.3447335329168,0.3985931887253605,0.3985931887253605,0.3985931887253605,0.13761652326728782,21.02652519177131,21.02652519177131,21.02652519177131,8.934679957556156,,0.9387204315023017,0.9387204315023017,0.9387204315023017,0.40049292822121896,45.80834109291565,45.80834109291565,45.80834109291565,17.436802457646337,0.9329601037253695,0.9329601037253695,0.9329601037253695,0.35512835962619826,0.9769414073911913,0.9769414073911913,0.9769414073911913,0.9655128359626198,44.76829005796602,44.76829005796602,44.76829005796602,16.9641821954021,151.26905236930017,0.14970512009132114,5.2533442526670385e-05,1086.9790649487445,958.39049460216,0.2191173651896178,0.1931959931628511,21.25148276218357,20.70678203529737,968.1733627755532,967.7335619784086,162.42676398571828,143.93288185298505,25413.20079804243,7,0.8403836242738899,2013-06-10
2012,38,861.5604074113735,0.37457142857142856,22.880498052718167,0.026476046865363485,53.0,12.0,12.0,13.0,120.0,210.0,0.24439283115176977,651.5604074113735,651.5604074113735,,217.18680247045785,217.18680247045785,217.18680247045785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,728.5604074113735,990.0,967.3462416296454,22.65375837035453,0.3414691466967149,0.1259774965957381,989.5325533567075,0.33527401279600655,0.33527401279600655,0.33527401279600655,0.0,21.851037714266056,21.851037714266056,21.851037714266056,0.0,,0.9362842752595222,0.9362842752595222,0.9362842752595222,0.0,43.5482843838976,43.5482843838976,43.5482843838976,0.0,0.8869304355172627,0.8869304355172627,0.8869304355172627,0.0,0.9769615677554394,0.9769615677554394,0.9769615677554394,0.96,42.552810189116194,42.552810189116194,42.552810189116194,0.0,127.65843056734857,0.14808873000972408,5.4445817234013126e-05,933.7145989148456,798.2270082331329,0.2630830551133978,0.224908125292311,22.22522611070077,21.41366590950554,967.6348583956592,967.0929080329324,140.12653462054226,115.92516217074292,21446.61633531456,7,0.7092135031519365,2013-06-17
2012,39,719.3622818375139,0.43000000000000005,20.07813855552292,0.02807251377002574,53.0,12.0,12.0,13.0,120.0,210.0,0.2928600797401635,509.3622818375138,509.3622818375138,,241.03762393245896,241.03762393245896,27.287033972595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,586.3622818375139,990.0,966.7774491273501,23.222550872650004,0.2597451313456068,0.076368139704543,989.6638867289499,0.4156590159544778,0.4156590159544778,0.036877875262603874,0.0,22.47077858564538,22.47077858564538,3.1878010521333655,0.0,,0.9407134396200342,0.9407134396200342,0.13278806898177103,0.0,49.977079116249605,49.977079116249605,5.55061846551869,0.0,1.017863118457222,1.017863118457222,0.1130472192569998,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,48.922031349269425,48.922031349269425,5.38409991155313,0.0,103.22816261009197,0.14341473602217,5.635275949559511e-05,783.0277134245151,657.6800383444725,0.3193042022814268,0.2681897414353065,22.83059445895769,22.177358019477357,967.032110853698,966.5307201533778,113.06609814261572,92.2533545946392,17342.331318495453,7,0.5734897922782888,2013-06-24
2012,40,601.7937484046206,0.48442857142857143,13.776730488855296,0.022939917628685,50.0,10.0,9.0,9.0,108.0,186.0,0.3097636981296362,415.7937484046206,415.7937484046206,,207.8968742023103,207.8968742023103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,484.7937484046206,990.0,966.3012515832254,23.698748416774606,0.207413028482497,0.053158749680924065,989.7394282218365,0.3072039290081264,0.3072039290081264,0.0,0.0,23.130972709603075,23.130972709603075,0.0,0.0,,0.9353255210680427,0.9353255210680427,0.0,0.0,44.09773985934127,44.09773985934127,0.0,0.0,0.8981209747320014,0.8981209747320014,0.0,0.0,0.977345839861726,0.977345839861726,0.96,0.96,43.10757143710106,43.10757143710106,0.0,0.0,86.21514287420212,0.1431257056489936,5.7600084752553795e-05,638.8169912755377,561.2429249224854,0.3314072957368486,0.2911632009483817,23.38796628823218,22.8984686023494,966.455267965102,966.1255931621512,93.65067640160468,77.7564431856219,14484.144002865954,7,0.4789730159677895,2013-07-01
2012,41,534.4258419749838,0.5294285714285715,6.268084777602928,0.011777500647279185,50.0,10.0,9.0,9.0,108.0,186.0,0.34821748235530187,348.4258419749838,348.4258419749838,,174.2129209874919,174.2129209874919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,417.4258419749838,990.0,966.0049162888873,23.99508371111264,0.18285429386413934,0.03968516839499671,989.7774605377408,0.21500968480927138,0.21500968480927138,0.0,0.0,23.557534564044193,23.557534564044193,0.0,0.0,,0.9253697131771261,0.9253697131771261,0.0,0.0,37.243178781759596,37.243178781759596,0.0,0.0,0.7585168794655722,0.7585168794655722,0.0,0.0,0.97,0.97,0.96,0.96,36.125883418306806,36.125883418306806,0.0,0.0,72.25176683661361,0.13516058476736156,5.760362621762723e-05,553.7256467564458,517.3663314792649,0.35951315090061,0.3359064206065416,23.6645188442794,23.43585758214577,966.091765410404,965.9281484916568,76.1402606460426,68.80634252852778,12138.296828551087,7,0.4013987046478534,2013-07-08
2012,42,474.60594583892396,0.5724285714285714,8.433833943049185,0.0176542683057768,50.0,10.0,9.0,9.0,108.0,186.0,0.3923974706438321,288.60594583892396,288.60594583892396,,163.75507962502772,124.85086621389621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.60594583892396,990.0,965.7357267562751,24.264273243724865,0.161741996496169,0.02772118916778476,989.810536814336,0.20409522176838799,0.12915352942999175,0.0,0.0,23.87071483629254,20.494648836176456,0.0,0.0,,0.9188386757395042,0.7836465929330351,0.0,0.0,35.29761859869327,26.764778531722197,0.0,0.0,0.7188924358186003,0.5451075057377229,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.32401844140219,25.961835175770535,0.0,0.0,60.28585361717272,0.12694286545941447,5.804119954279467e-05,512.9271834558979,458.3294938779206,0.4058215813829831,0.3626245712828213,24.00167675349048,23.6324620008126,965.9081723255516,965.6624827224506,67.90093205002435,57.47870837792638,10128.023407685016,7,0.33492140898429285,2013-07-15
2012,43,424.22402270423356,0.6242857142857143,6.883905307175756,0.0160412385999818,50.0,10.0,9.0,9.0,108.0,186.0,0.43876765634794745,238.2240227042336,238.2240227042336,,238.2240227042336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,307.22402270423356,990.0,965.509008102169,24.49099189783096,0.1439606526307353,0.017644804540846656,989.8383945428285,0.4024009336254718,0.0,0.0,0.0,23.926985507033887,0.0,0.0,0.0,,0.9430564348403675,0.0,0.0,0.0,52.71039861561611,0.0,0.0,0.0,1.0735315400329146,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.65619064330379,0.0,0.0,0.0,51.65619064330379,0.12170499971090723,6.0239989251260746e-05,447.2117847813898,410.1421567276903,0.4535012969259163,0.4159103277900475,24.04513476604285,23.730547260731228,965.6124530315162,965.4456397052746,56.35105871192695,48.72990786484129,8678.240028075037,7,0.2869788369072433,2013-07-22
2012,44,406.59610914108555,0.6445714285714285,1.6012705679263408,0.003987277208776415,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4136498336407374,238.31039485537127,238.31039485537127,,238.31039485537127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.7389662839427,990.0,965.4296062956172,24.57039370438279,0.142377737062946,0.017662078971074188,989.8399601839659,0.40287398485742704,0.0,0.0,0.0,24.007479903491316,0.0,0.0,0.0,,0.9431368274567872,0.0,0.0,0.0,52.91948877240822,0.0,0.0,0.0,1.0777899953647296,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.86109899696006,0.0,0.0,0.0,51.86109899696006,0.12760304747967469,6.044802505577458e-05,410.1421567276903,398.9332627522059,0.4535012969259163,0.3779177474382636,24.04513476604285,23.925803430927512,965.4456397052746,965.394666313761,55.472454476936434,48.72990786484129,8712.66463148929,7,0.2881172166497781,2013-07-29
2012,45,381.09971661874187,0.6755714285714286,3.628424682800195,0.009477994571158015,47.0,8.0,6.0,5.0,89.0,155.0,0.4068419611777046,226.0997166187419,226.0997166187419,,226.0997166187419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.09971661874187,990.0,965.3054985830937,24.69450141690634,0.1368581606198065,0.0152199433237483,989.8479218960564,0.3619691993781095,0.0,0.0,0.0,24.180454113584656,0.0,0.0,0.0,,0.9410737936405955,0.0,0.0,0.0,50.455979371515845,0.0,0.0,0.0,1.027616687810913,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.44685978408552,0.0,0.0,0.0,49.44685978408552,0.12972291385935533,6.075036563751399e-05,392.74254153823074,373.5342899726045,0.4149552107019891,0.3946605819499995,24.24654799220164,24.077956569658955,965.3637127076912,965.267671449863,51.896835190866575,47.84105877164153,8307.072443726367,7,0.2747047765782529,2013-08-05
2012,46,352.55348207814126,0.706857142857143,4.6433239150188195,0.013103662765407887,47.0,8.0,6.0,5.0,89.0,155.0,0.43989571673571554,197.55348207814126,197.55348207814126,,197.55348207814126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.55348207814126,990.0,965.1627674103908,24.837232589609325,0.12678330875135446,0.010017263208372216,989.8631994280404,0.2766250840283562,0.0,0.0,0.0,24.42380693362129,0.0,0.0,0.0,,0.9338257704919253,0.0,0.0,0.0,44.18689852883288,0.0,0.0,0.0,0.8999368335811176,0.0,0.0,0.0,0.978387273506395,0.96,0.96,0.96,43.23491183588951,0.0,0.0,0.0,43.23491183588951,0.12257591596168162,6.078870269062763e-05,366.2328823662496,341.0310225674728,0.4545041059111663,0.423227971771778,24.51868258959176,24.309279171055454,965.2311644118312,965.1051551128372,46.271866658354014,40.57490152221292,7263.465188429438,7,0.24019395464383062,2013-08-12
2012,47,336.61362539895254,0.7298571428571429,1.5503737718367134,0.004641848239586857,47.0,8.0,6.0,5.0,89.0,155.0,0.46052520376312633,181.61362539895254,181.61362539895254,,181.61362539895254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.61362539895254,990.0,965.0830681269947,24.916931873005264,0.1211576387660968,0.0081613625398952,989.8706809986941,0.23345175001865132,0.0,0.0,0.0,24.554161121680615,0.0,0.0,0.0,,0.9290113338665951,0.0,0.0,0.0,40.62883445871416,0.0,0.0,0.0,0.8274711702385776,0.0,0.0,0.0,0.9727779716933768,0.96,0.96,0.96,39.524232680933665,0.0,0.0,0.0,39.524232680933665,0.11740240762710534,6.0449880245377534e-05,341.0310225674728,330.1784061646158,0.4694431771008133,0.4545041059111663,24.605557662915007,24.51868258959176,965.1051551128372,965.0508920308232,40.57490152221292,37.998733925837485,6640.071090396856,7,0.21957907044963146,2013-08-19
2012,48,312.2380440002517,0.7671428571428571,4.442986578474233,0.014318076205834985,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47919580464488776,162.523758285966,162.523758285966,,162.523758285966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,221.95232971453743,990.0,964.961322005699,25.038677994300947,0.1138654811471049,0.006252375828596572,989.8798821430244,0.18775170597362237,0.0,0.0,0.0,24.73080843135164,0.0,0.0,0.0,,0.9219616044221498,0.0,0.0,0.0,36.34873164729028,0.0,0.0,0.0,0.7403000335497001,0.0,0.0,0.0,0.9704501829823062,0.96,0.96,0.96,35.276649444050804,0.0,0.0,0.0,35.276649444050804,0.11305120578633343,6.027804785871962e-05,326.5922164381982,299.0775001152962,0.5075297905777749,0.3945465638655877,24.797748853689587,24.63387394013488,965.0329610821908,964.8963100004612,39.73111876613572,32.54457646424814,5926.477106600535,7,0.19598138580028224,2013-08-26
2012,49,291.51973307224296,0.798,3.2417570531109083,0.011473671589701528,40.0,6.0,4.0,3.0,65.0,118.0,0.4050881812509203,173.51973307224293,173.51973307224293,,173.51973307224293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51973307224293,990.0,964.866078932289,25.13392106771104,0.11441868419368272,0.0073519733072242716,989.8782293424991,0.2135015653542102,0.0,0.0,0.0,24.798648844855936,0.0,0.0,0.0,,0.92625743402364,0.0,0.0,0.0,39.089873477662756,0.0,0.0,0.0,0.7961277694025001,0.0,0.0,0.0,0.9713650415071975,0.96,0.96,0.96,37.97221182550893,0.0,0.0,0.0,37.97221182550893,0.13018080458336886,6.0782103486046625e-05,299.0775001152962,276.3852007435198,0.4269403704777295,0.3945465638655877,24.902028464727028,24.74651615886857,964.8963100004612,964.805540802974,39.73111876613572,34.5400152820769,6379.3315866855,7,0.2109567323639385,2013-09-02
2012,50,268.36693943873786,0.8388571428571429,2.4310507999198228,0.009155577414118543,40.0,6.0,4.0,3.0,65.0,118.0,0.439926731147139,150.3669394387379,150.3669394387379,,150.3669394387379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3669394387379,990.0,964.7734677577549,25.226532242245053,0.10624710954885772,0.005036693943873743,989.8887161965073,0.16029216906239901,0.0,0.0,0.0,24.954956269689912,0.0,0.0,0.0,,0.9173929955140696,0.0,0.0,0.0,33.76139285594462,0.0,0.0,0.0,0.6876047424835973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.74855107026628,0.0,0.0,0.0,32.74855107026628,0.12197589547080234,6.049483373845114e-05,276.3852007435198,259.36784514408106,0.4549523088895232,0.4269403704777295,25.01385778015806,24.902028464727028,964.805540802974,964.7374713805764,34.5400152820769,30.735423094832377,5501.756579804735,7,0.18193639483481266,2013-09-09
2012,51,256.80345804710265,0.8634285714285713,1.0878521119313729,0.004291669042134171,40.0,6.0,4.0,3.0,65.0,118.0,0.45957311676698037,138.80345804710262,138.80345804710262,,138.80345804710262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.80345804710262,990.0,964.7272138321886,25.272786167811546,0.10216595247258653,0.0038803458047102428,989.8939537017228,0.1364626178689274,0.0,0.0,0.0,25.03027725166533,0.0,0.0,0.0,,0.9125274398840756,0.0,0.0,0.0,31.09268830828926,0.0,0.0,0.0,0.6332523077044657,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.159907659040584,0.0,0.0,0.0,30.159907659040584,0.11742544557955306,6.035578712602746e-05,259.36784514408106,251.75288036056145,0.4687136045116939,0.4549523088895232,25.06257433507151,25.01385778015806,964.7374713805764,964.7070115214424,30.735423094832377,29.026668394436967,5066.864486718818,7,0.16755504255022546,2013-09-16
