WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2012,52,241.01776755428628,0.8882857142857142,2.4306035919096223,0.010099118299893257,40.0,6.0,4.0,3.0,65.0,118.0,0.4898044590307678,123.01776755428627,123.01776755428627,,123.01776755428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.01776755428628,990.0,964.6461066053258,25.353893394674255,0.09659467210415494,0.0023017767554285576,989.9011035511404,0.10731402010809199,0.0,0.0,0.0,25.147682925706587,0.0,0.0,0.0,,0.9041683209967551,0.0,0.0,0.0,27.434316400064226,0.0,0.0,0.0,0.558743714868925,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.611286908062294,0.0,0.0,0.0,26.611286908062294,0.11036027006182203,6.0083095654446184e-05,246.84896506587896,234.7386552171941,0.5026867001977984,0.4780250950961378,25.199029465094952,25.09984048580931,964.6810937903952,964.6084319313032,27.93617773459955,25.16889211990453,4470.696200554466,7,0.14784048282256831,2013-09-23
2012,53,232.1827240761327,0.903,2.555931141061393,0.0110082744150391,40.0,6.0,4.0,3.0,65.0,118.0,0.5082204133383662,114.1827240761327,114.1827240761327,,114.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.1827240761327,990.0,964.5930963444569,25.406903655543147,0.0934764997121093,0.0014182724076132,989.9051052278804,0.0922923585218123,0.0,0.0,0.0,25.21971652490165,0.0,0.0,0.0,,0.8972738298025472,0.0,0.0,0.0,25.33986525401125,0.0,0.0,0.0,0.5160868687171335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.579669296390914,0.0,0.0,0.0,24.579669296390914,0.1058634719451876,5.9796137908846e-05,232.1827240761327,232.1827240761327,0.5082204133383662,0.5082204133383662,25.21971652490165,25.21971652490165,964.5930963444569,964.5930963444569,24.579669296390914,24.579669296390914,589.9120631133819,1,0.13655371831328286,2013-09-30
2013,1,229.61428648198748,0.908,1.2727573342082263,0.005643584210788128,37.0,5.0,3.0,2.0,50.0,97.0,0.4225537518222466,132.6142864819875,132.6142864819875,,132.6142864819875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.61428648198748,990.0,964.577685718892,25.422314281108033,0.09821693219323245,0.0032614286481987,989.8985216391586,0.12458968667721491,0.0,0.0,0.0,25.196246233589417,0.0,0.0,0.0,,0.9098466100233448,0.0,0.0,0.0,29.81529069653373,0.0,0.0,0.0,0.6072360630658601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.92083197563772,0.0,0.0,0.0,28.92083197563772,0.1259296732090797,6.0577457360111195e-05,232.1827240761327,223.27342273667512,0.4344449008353321,0.4177744075747587,25.248860923939525,25.174907481595746,964.5930963444569,964.53964053642,29.492748290297797,27.509222931281585,4858.699771907137,7,0.1606712887535429,2013-10-01
2013,2,213.3223505158684,0.9351428571428572,3.2458307713519496,0.015522498368295242,37.0,5.0,3.0,2.0,50.0,97.0,0.45546942043924815,116.32235051586841,116.32235051586841,,116.32235051586841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.3223505158684,990.0,964.4799341030952,25.520065896904807,0.09246698143541858,0.0016322350515868,989.9059007835131,0.09632568753044528,0.0,0.0,0.0,25.323166484513486,0.0,0.0,0.0,,0.8990373162247955,0.0,0.0,0.0,25.981703717761093,0.0,0.0,0.0,0.5291589351886169,0.0,0.0,0.0,0.9692246315217447,0.96,0.96,0.96,25.18430487485843,0.0,0.0,0.0,25.18430487485843,0.11786216045963975,6.011057211877678e-05,223.27342273667512,200.55260733721147,0.4836636196751263,0.4344449008353321,25.4,25.248860923939525,964.53964053642,964.4033156440232,27.509222931281585,22.14794970529609,4230.963218976216,7,0.1399128048603246,2013-10-08
2013,3,200.32140272057853,0.9562857142857143,0.07706820554430951,0.00038531573193947144,37.0,5.0,3.0,2.0,50.0,97.0,0.48422270928000916,103.32140272057856,103.32140272057856,,103.32140272057856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.32140272057853,990.0,964.4019284163234,25.598071583676578,0.08787852676782804,0.00033214027205781424,989.9117893329602,0.07558281991763306,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8879735000424305,0.0,0.0,0.0,22.854045481757908,0.0,0.0,0.0,0.46545917478122006,0.0,0.0,0.0,0.966545917478122,0.96,0.96,0.96,22.089493400073838,0.0,0.0,0.0,22.089493400073838,0.1102700078803077,5.938714284707242e-05,200.55260733721147,200.0131298984013,0.4849681620865196,0.4836636196751263,25.4,25.4,964.4033156440232,964.4000787793904,22.14794970529609,22.011551659777503,3711.034891212405,7,0.122719407778188,2013-10-15
2013,4,195.63190008260116,0.9637142857142856,0.7073628200774879,0.0036116171174933854,37.0,5.0,3.0,2.0,50.0,97.0,0.4958323191673869,98.63190008260116,98.63190008260116,,98.63190008260116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.63190008260116,990.0,964.4087361998348,25.591263800165216,0.08622344972216059,0.0,989.9137765502779,0.06891202211398954,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8827981649311587,0.0,0.0,0.0,21.689651809756054,0.0,0.0,0.0,0.44174443604391156,0.0,0.0,0.0,0.9641744436043912,0.96,0.96,0.96,20.912638271322116,0.0,0.0,0.0,20.912638271322116,0.1068969882227975,5.889616571293239e-05,196.05963252615788,195.0615901578589,0.4972788334264071,0.4947474334731218,25.4,25.4,964.4098768196844,964.4078807349476,21.019153893948204,20.770617441154,3513.3232295821153,7,0.11618132372956731,2013-10-22
2013,5,212.73494849166744,0.9355714285714285,4.030261796973747,0.019009100900666685,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.37715812670385895,132.87780563452458,132.87780563452458,,132.87780563452458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,172.16351992023888,990.0,964.47640969095,25.523590309050014,0.09629318050481606,0.0032877805634524285,989.9004190389317,0.12774930856300176,0.0,0.0,0.0,25.295850702633242,0.0,0.0,0.0,,0.9075125036120132,0.0,0.0,0.0,29.9571678863424,0.0,0.0,0.0,0.610125618866444,0.0,0.0,0.0,0.9697904498760093,0.96,0.96,0.96,29.053459317189752,0.0,0.0,0.0,29.053459317189752,0.13615378910720452,6.064586365216695e-05,223.27342273667512,204.27816865519603,0.4748427139256748,0.3000804985151263,25.4,25.17886743999011,964.53964053642,964.4256690119312,34.434130489746416,23.079928209192147,4880.981165287878,7,0.16140810731772084,2013-10-29
2013,6,223.27342273667514,0.921,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31671609118334226,152.55913702238942,152.55913702238942,,152.55913702238942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,188.8448513081037,990.0,964.53964053642,25.460359463579948,0.10218056149222407,0.0052559137022389285,989.8925635248055,0.16529657508535164,0.0,0.0,0.0,25.187626413300173,0.0,0.0,0.0,,0.9183478037516987,0.0,0.0,0.0,34.61446248057275,0.0,0.0,0.0,0.7049788692581008,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.57602860615557,0.0,0.0,0.0,33.57602860615557,0.15038076719840748,6.112245665708049e-05,223.27342273667512,223.27342273667512,0.4165296471926379,0.3000804985151263,25.240180253160556,25.17886743999011,964.53964053642,964.53964053642,34.434130489746416,28.42741730461049,5640.772805834135,7,0.18653349225641983,2013-11-05
2013,7,243.79426783726385,0.8851428571428571,3.8874542925367694,0.01614679930107443,36.0,5.0,3.0,2.0,47.0,93.0,0.38195579175258854,150.79426783726385,150.79426783726385,,150.79426783726385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.79426783726385,990.0,964.6626268633709,25.337373136629076,0.1042803064815633,0.005079426783726343,989.8906402667346,0.16144793341645164,0.0,0.0,0.0,25.066565469947307,0.0,0.0,0.0,,0.9175783757676915,0.0,0.0,0.0,34.0158206092941,0.0,0.0,0.0,0.6927865704540549,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.99534599101528,0.0,0.0,0.0,32.99534599101528,0.13522991759796588,6.077725312029514e-05,250.4856027844325,226.9079980250785,0.4098577432679186,0.3712788238772974,25.209893583270244,25.010149084243448,964.7019424111378,964.5614479881503,34.483156136949255,29.23760371375353,5543.218126490567,7,0.18330747772786266,2013-11-12
2013,8,266.3078493650008,0.8425714285714286,5.58615452832806,0.02054681613412567,36.0,5.0,3.0,2.0,47.0,93.0,0.34983067183671407,173.30784936500075,173.30784936500075,,173.30784936500075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.30784936500075,990.0,964.7652313974601,25.23476860253998,0.11222624727249096,0.0073307849365000285,989.880442967791,0.21337764165492026,0.0,0.0,0.0,24.901833928676066,0.0,0.0,0.0,,0.9262571338153972,0.0,0.0,0.0,39.205976764227145,0.0,0.0,0.0,0.7984923984567646,0.0,0.0,0.0,0.9723818521803429,0.96,0.96,0.96,38.12861925850965,0.0,0.0,0.0,38.12861925850965,0.1430195453032518,6.109861572769182e-05,277.8934381522381,251.0786841284515,0.3704018137693494,0.3346606548840203,25.006191486617624,24.821796540774397,964.811573752609,964.704314736514,40.8473823826392,34.61634261326292,6405.608035429621,7,0.21182566254727583,2013-11-19
2013,9,309.8336113247868,0.7717142857142857,17.888482767384566,0.05757902665785604,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.311477682204415,213.6907541819296,213.6907541819296,,213.6907541819296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,258.54789703907244,990.0,964.956101020164,25.043898979835912,0.12678132533058514,0.013131447190403257,989.8600872274791,0.32672793903195396,0.0,0.0,0.0,24.577258268282957,0.0,0.0,0.0,,0.937742257253633,0.0,0.0,0.0,48.28316760800094,0.0,0.0,0.0,0.9833639024032775,0.0,0.0,0.0,0.9789309260302802,0.96,0.96,0.96,47.27261653585595,0.0,0.0,0.0,47.27261653585595,0.15233524300847173,6.145868547349124e-05,350.9059830692022,276.3852007435198,0.3364869021561766,0.2864146739061838,24.83240388754128,24.255557644070947,965.154529915346,964.805540802974,54.38636889626933,40.47817112180178,7941.799578023801,7,0.26262564742142197,2013-11-26
2013,10,403.5075212708911,0.6479999999999999,13.34105293715223,0.03302105443903294,38.0,5.0,4.0,3.0,54.0,104.0,0.25879489523664023,299.5075212708911,299.5075212708911,,168.48468080446338,131.0228404664277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.5075212708911,990.0,965.4110288187129,24.58897118128706,0.15782501811721367,0.029901504254178184,989.8122734776287,0.21201157252766747,0.14251704899122128,0.0,0.0,24.18923308638798,20.744196271329923,0.0,0.0,,0.921691969105404,0.786493919082215,0.0,0.0,36.91639467788769,28.531682036473477,0.0,0.0,0.7518613987349835,0.5810933204984414,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.892749963965194,27.67573157537927,0.0,0.0,63.56848153934447,0.15740093424120033,5.90002037643346e-05,444.2933536292678,366.2328823662496,0.2839723165436446,0.2340795763665211,24.37928649838956,23.985543742703328,965.5993200913316,965.2311644118312,71.76552072832965,57.51912872010147,10679.50489860987,7,0.35315823077413594,2013-12-03
2013,11,458.63674155974934,0.5875714285714285,4.387502364412472,0.009457552784243373,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2529135339060047,342.63674155974934,342.63674155974934,,171.31837077987467,171.31837077987467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,395.63674155974934,990.0,965.6638653370189,24.336134662981163,0.17516424428095909,0.03852734831194984,989.786308407407,0.20779758915585236,0.20779758915585236,0.0,0.0,23.914645481232373,23.914645481232373,0.0,0.0,,0.9246344573774251,0.9246344573774251,0.0,0.0,37.15095070825553,37.15095070825553,0.0,0.0,0.7566385072964464,0.7566385072964464,0.0,0.0,0.97,0.97,0.96,0.96,36.03642218700786,36.03642218700786,0.0,0.0,72.07284437401572,0.15715103214222012,5.8430641005892694e-05,475.0058701801551,447.2117847813898,0.2638570896732559,0.2325520112374459,23.98923196750193,23.815026585801643,965.7375264158106,965.6124530315162,74.98606669864196,69.28831300747515,12108.237854834639,7,0.4004046909667539,2013-12-10
2013,12,580.5265332068641,0.5041428571428571,37.07998582249774,0.05892420175304756,42.0,7.0,5.0,3.0,61.0,118.0,0.20808938813265643,462.52653320686403,462.52653320686403,,202.84175834541813,202.84175834541813,56.843016516027824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,516.5265332068641,990.0,966.1959449018457,23.804055098154386,0.2276565974466451,0.06799078741873125,989.7043526151347,0.2932853939688495,0.2932853939688495,0.08002736921418666,0.0,23.215122319320187,23.215122319320187,6.444438336903415,0.0,,0.933881846659154,0.933881846659154,0.2664368550062698,0.0,43.11656640850648,43.11656640850648,11.725354991406777,0.0,0.8781378087272195,0.8781378087272195,0.2388056006396492,0.0,0.9755163761480483,0.9755163761480483,0.9638805600639648,0.96,42.07203738816698,42.07203738816698,11.415692475502567,0.0,95.55976725183653,0.16412925480583732,5.761368390585357e-05,721.4230392580745,481.566763323433,0.2450335218021433,0.1635656107148359,23.773531058312333,22.516889373759295,966.7856921570324,965.7670504349554,121.1688045894964,76.33542935704352,16054.040898308536,7,0.5308875958435363,2013-12-17
2013,13,754.8253396979909,0.4145714285714286,12.849528664946174,0.016840714126581727,42.0,7.0,5.0,3.0,61.0,118.0,0.15657321866158405,636.8253396979909,636.8253396979909,,212.2751132326636,212.2751132326636,212.2751132326636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,690.8253396979909,990.0,966.9193013587919,23.080698641208073,0.319110458410222,0.12090874916051876,989.5599807924292,0.3195027994461929,0.3195027994461929,0.3195027994461929,0.0,22.321176634191115,22.321176634191115,22.321176634191115,0.0,,0.9358120772478333,0.9358120772478333,0.9358120772478333,0.0,43.47374025434711,43.47374025434711,43.47374025434711,0.0,0.8854122251394525,0.8854122251394525,0.8854122251394525,0.0,0.977654244413609,0.977654244413609,0.977654244413609,0.96,42.50685813495067,42.50685813495067,42.50685813495067,0.0,127.520574404852,0.16890949125605012,5.5630473386157274e-05,798.2270082331329,708.2803075785097,0.1666007070045784,0.1478276214446711,22.594178984564607,22.06553834319373,967.0929080329324,966.733121230314,135.4603515017667,118.5607373960575,21423.456500015134,7,0.708447635582511,2013-12-24
2013,14,783.2635213473462,0.40399999999999997,9.998779174654535,0.012916539093397943,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.18604351815224068,637.8349499187749,637.8349499187749,,212.61164997292494,212.61164997292494,212.61164997292494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,700.4063784902035,990.0,967.0330540853893,22.96694591461065,0.32455526840494897,0.1213473414797432,989.5540973901153,0.3205657247428136,0.3205657247428136,0.3205657247428136,0.0,22.200477579983158,22.200477579983158,22.200477579983158,0.0,,0.9357932005806836,0.9357932005806836,0.9357932005806836,0.0,43.3083124277981,43.3083124277981,43.3083124277981,0.0,0.8820430229694114,0.8820430229694114,0.8820430229694114,0.0,0.9772670473521128,0.9772670473521128,0.9772670473521128,0.96,42.32856472923392,42.32856472923392,42.32856472923392,0.0,126.98569418770174,0.16205816505830312,5.530686356983684e-05,808.9992088717349,749.7799552877552,0.200058695810869,0.1458592279275129,22.40443273901476,22.00151399870968,967.1359968354868,966.899119821151,137.2925350201635,119.64714935089822,21333.596623533893,7,0.7054760788205653,2013-12-31
2013,15,731.4042540972468,0.42314285714285715,4.050988004240107,0.005546925341885557,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.19859511227826282,586.1185398115325,586.1185398115325,,195.3728466038442,195.3728466038442,195.3728466038442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,647.9756826686754,990.0,966.825617016389,23.17438298361107,0.29475942028965096,0.10444741592461303,989.6007931637857,0.2700636044773689,0.2700636044773689,0.2700636044773689,0.0,22.505112542919438,22.505112542919438,22.505112542919438,0.0,,0.9312770769177866,0.9312770769177866,0.9312770769177866,0.0,40.157025140826185,40.157025140826185,40.157025140826185,0.0,0.8178620191614293,0.8178620191614293,0.8178620191614293,0.0,0.971786201916143,0.971786201916143,0.971786201916143,0.96,39.02411034490542,39.02411034490542,39.02411034490542,0.0,117.07233103471624,0.16007555103567486,5.5483884058685745e-05,736.5363360830615,721.4230392580745,0.2036559401776534,0.1901925355870197,22.5536394541029,22.48259159314849,966.8461453443322,966.7856921570324,118.3581269868186,116.49855315076746,19668.151613832328,7,0.6504018390817569,2014-01-07
2013,16,759.9540276274139,0.41257142857142853,10.971995567865488,0.014276535230430886,46.0,7.0,6.0,4.0,76.0,139.0,0.18317745218214082,620.9540276274139,620.9540276274139,,206.98467587580464,206.98467587580464,206.98467587580464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,679.9540276274139,990.0,966.9398161105097,23.060183889490386,0.3129323988175832,0.11588331873355943,989.5711842824488,0.3037949421803522,0.3037949421803522,0.3037949421803522,0.0,22.32757322975886,22.32757322975886,22.32757322975886,0.0,,0.9344230223788499,0.9344230223788499,0.9344230223788499,0.0,42.339886579518414,42.339886579518414,42.339886579518414,0.0,0.8623194822712509,0.8623194822712509,0.8623194822712509,0.0,0.9759603467753647,0.9759603467753647,0.9759603467753647,0.96,41.327909936683035,41.327909936683035,41.327909936683035,0.0,123.98372981004908,0.16310270730440204,5.546732121221422e-05,798.2270082331329,721.4230392580745,0.1926747448251033,0.1741359269560109,22.5536394541029,22.1030349126819,967.0929080329324,966.7856921570324,131.2908364588596,116.49855315076746,20829.266608088248,7,0.6887984989447172,2014-01-14
2013,17,850.5239943942987,0.37842857142857145,18.511560189513116,0.021149871126280157,46.0,7.0,6.0,4.0,76.0,139.0,0.16383438284678933,711.5239943942987,711.5239943942987,,237.1746647980995,237.1746647980995,237.1746647980995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.5239943942987,990.0,967.3020959775771,22.69790402242284,0.369135776450161,0.14819330316431087,989.4826709203854,0.3993721165952402,0.3993721165952402,0.3993721165952402,0.0,21.781202826213097,21.781202826213097,21.781202826213097,0.0,,0.9401715475574973,0.9401715475574973,0.9401715475574973,0.0,47.600262031938385,47.600262031938385,47.600262031938385,0.0,0.96945543853235,0.96945543853235,0.96945543853235,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.648256791299616,46.648256791299616,46.648256791299616,0.0,139.94477037389885,0.16454774260305255,5.466900538706969e-05,927.8079295597248,798.2270082331329,0.1741359269560109,0.1498154904388024,22.1030349126819,21.284251177920584,967.6112317182389,967.0929080329324,152.13417784132997,131.2908364588596,23510.721422815008,7,0.7774709465216603,2014-01-21
2013,18,1008.7699957949824,0.3284285714285714,22.738733627002798,0.022338500549270942,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14741617057847312,859.9128529378395,859.9128529378395,,234.33597811432864,234.33597811432864,234.33597811432864,156.90491859485354,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,921.0557100806966,990.0,967.9123415871085,22.087658412891397,0.49807274020348247,0.23793028235027153,989.2639969774463,0.39258927104609914,0.39258927104609914,0.39258927104609914,0.24414980703542746,20.959066119291542,20.959066119291542,20.959066119291542,14.925144270020784,,0.9378779383292032,0.9378779383292032,0.9378779383292032,0.6685447813026091,45.20114552371793,45.20114552371793,45.20114552371793,30.08392174588651,0.9205935951877381,0.9205935951877381,0.9205935951877381,0.6127071638673424,0.9769850021010199,0.9769850021010199,0.9769850021010199,0.9712707163867342,44.1720276374868,44.1720276374868,44.1720276374868,29.357148335212003,161.8732312476724,0.1605826312920636,5.231726107239301e-05,1086.9790649487445,945.6617553068172,0.1563043289733562,0.1391638203531872,21.211982545732557,20.598147606565878,968.1733627755532,967.6826470212272,171.58150090595743,154.68424575188715,27194.702849608966,7,0.8992957291537357,2014-01-28
2013,19,1153.4397110680459,0.28671428571428575,15.945271822009705,0.013834115061875858,49.0,8.0,7.0,5.0,93.0,162.0,0.14058551192099764,991.4397110680458,991.4397110680458,,247.85992776701144,247.85992776701144,247.85992776701144,247.85992776701144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.4397110680459,990.0,968.3822390919282,21.61776090807187,0.6365653116645669,0.34946342596432023,989.0139712623712,0.4351387804197811,0.4351387804197811,0.4351387804197811,0.4351387804197811,20.196593390023203,20.196593390023203,20.196593390023203,20.196593390023203,,0.939204291310606,0.939204291310606,0.939204291310606,0.939204291310606,46.0905602283654,46.0905602283654,46.0905602283654,46.0905602283654,0.9387079476245498,0.9387079476245498,0.9387079476245498,0.9387079476245498,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.16874902379809,45.16874902379809,45.16874902379809,45.16874902379809,180.67499609519237,0.15666769857032017,5.064051120081193e-05,1198.5959677028122,1099.019084262322,0.147404173703441,0.1351581386599219,20.529785933339436,19.90383110926168,968.5241587556374,968.211202836253,186.3175219878735,173.44695827133654,30353.399343992318,7,1.0037499783066242,2014-02-04
2013,20,1349.7100064132592,0.25214285714285717,40.756527827069604,0.0299980796268036,49.0,8.0,7.0,5.0,93.0,162.0,0.1205689066760305,1187.7100064132592,1091.8376092382045,,272.95940230955114,272.95940230955114,272.95940230955114,272.95940230955114,95.8723971750547,26.38070186796529,4.597637514871839,4.1426344458356965,2.9590246041683548,57.792398742213514,75.38070186796529,12.597637514871838,11.142634445835698,7.959024604168355,150.7923987422135,1190.9585830668773,990.0,969.0024972614157,20.99750273858428,0.8337537829478828,0.4693888920096657,988.6968573250424,0.5271311849657964,0.5271311849657964,0.5271311849657964,0.5271311849657964,19.16722887866092,19.16722887866092,19.16722887866092,19.16722887866092,,0.9375949145144481,0.9375949145144481,0.9375949145144481,0.9375949145144481,48.096591937239815,48.096591937239815,48.096591937239815,48.096591937239815,0.979563990575149,0.979563990575149,0.979563990575149,0.979563990575149,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.134660098495026,47.134660098495026,47.134660098495026,47.134660098495026,188.53864039398007,0.14040796254761725,4.797859708105854e-05,1483.8916624922997,1213.1188910874237,0.133540085139376,0.109172390474861,19.804625440889083,18.648027645941163,969.4325730634366,968.569802229132,192.33442914036368,184.52204141155053,31674.491586188655,7,1.0474368910776672,2014-02-11
2013,21,1620.9757006546101,0.21642857142857144,37.663554899628515,0.022924980041212715,49.0,8.0,7.0,5.0,93.0,162.0,0.1002117427590294,1458.9757006546101,1100.0,,275.0,275.0,275.0,275.0,358.9757006546102,51.0,10.0,14.933024395020766,11.079496933784265,271.96317932580513,100.0,18.0,21.933024395020762,16.079496933784263,364.96317932580513,1239.9330243950208,990.0,969.875459955961,20.124540044038927,0.9183449203708619,0.48,988.6016550796292,0.5349,0.5349,0.5349,0.5349,18.191295123668066,18.191295123668066,18.191295123668066,18.191295123668066,,0.9344352072963961,0.9344352072963961,0.9344352072963961,0.9344352072963961,45.844938464407576,45.844938464407576,45.844938464407576,45.844938464407576,0.9337054677068753,0.9337054677068753,0.9337054677068753,0.9337054677068753,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92803969511942,44.92803969511942,44.92803969511942,44.92803969511942,179.7121587804777,0.11126372089648617,4.538185827789841e-05,1747.536546789699,1518.5529604884168,0.1066805071769742,0.0927019239154689,18.532165420217545,17.774461744007333,970.2843488434744,969.5445557185012,183.3040809413802,175.2769060946855,30191.642675120256,7,0.9984008821137651,2014-02-18
2013,22,1950.1493527547589,0.18157142857142855,51.33192533912633,0.0265358067607852,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09979974397339085,1755.1493527547589,1100.0,,275.0,275.0,275.0,275.0,655.1493527547588,46.71428571428571,8.714285714285715,15.857142857142858,26.710283205145707,557.1533552638987,100.0,18.0,25.0,35.13885463371714,672.0104981210416,1243.0,990.0,970.9369644514745,19.063035548525427,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.12184613600715,17.12184613600715,17.12184613600715,17.12184613600715,,0.9294134105829313,0.9294134105829313,0.9294134105829313,0.9294134105829313,42.917665736537565,42.917665736537565,42.917665736537565,42.917665736537565,0.8740868785445531,0.8740868785445531,0.8740868785445531,0.8740868785445531,0.9774086878544554,0.9774086878544554,0.9774086878544554,0.9774086878544554,41.948668077872654,41.948668077872654,41.948668077872654,41.948668077872654,167.79467231149061,0.08616412068495606,4.237239199785117e-05,2011.441429347925,1820.7199323683387,0.1218760309460824,0.0807770456624838,17.538023113676324,16.931193344228056,971.1276172432536,970.5207874738054,172.6740318574926,165.5681423025075,28189.504948330425,7,0.9321926239527257,2014-02-25
2013,23,2080.006691262128,0.16857142857142857,14.010141377331852,0.006767210194019243,59.0,11.0,12.0,13.0,144.0,239.0,0.11492391437438457,1841.0066912621278,1100.0,,275.0,275.0,275.0,275.0,741.0066912621278,41.0,7.0,13.0,40.305803290408626,639.7008879717193,100.0,18.0,25.0,53.305803290408626,783.7008879717193,1243.0,990.0,971.2931195995982,18.70688040040175,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.76569098788347,16.76569098788347,16.76569098788347,16.76569098788347,,0.9276181411196597,0.9276181411196597,0.9276181411196597,0.9276181411196597,41.94331036875956,41.94331036875956,41.94331036875956,41.94331036875956,0.8542425737018239,0.8542425737018239,0.8542425737018239,0.8542425737018239,0.9754242573701823,0.9754242573701823,0.9754242573701823,0.9754242573701823,40.91258991180239,40.91258991180239,40.91258991180239,40.91258991180239,163.65035964720954,0.0786967682406433,4.1325848395759985e-05,2109.512418989248,2035.876043392704,0.1173941806406426,0.1132963228130766,16.872213241361344,16.694470265783472,971.3643403216984,971.1865973461204,164.88377525079648,162.82631239541894,27493.260420731207,7,0.9091686647067198,2014-03-04
2013,24,2153.566253212773,0.16028571428571428,16.490186036241994,0.007565379805589357,49.0,9.0,9.0,9.0,107.0,183.0,0.08500417443341526,1970.5662532127733,1100.0,,275.0,275.0,275.0,275.0,870.5662532127732,50.999999999999986,9.0,16.0,42.81473376456261,751.7515194482106,100.0,18.0,25.0,51.81473376456261,858.7515194482106,1243.0,990.0,971.4706771629274,18.52932283707261,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.588133424554332,16.588133424554332,16.588133424554332,16.588133424554332,,0.9267339044542806,0.9267339044542806,0.9267339044542806,0.9267339044542806,41.459615564031935,41.459615564031935,41.459615564031935,41.459615564031935,0.8443913556829313,0.8443913556829313,0.8443913556829313,0.8443913556829313,0.9744391355682931,0.9744391355682931,0.9744391355682931,0.9744391355682931,40.40001191730651,40.40001191730651,40.40001191730651,40.40001191730651,161.60004766922603,0.07507325897583741,4.0808092845764144e-05,2224.943721242942,2109.512418989248,0.0867499040786319,0.0822492714097815,16.694470265783472,16.415842984481507,971.6429676030002,971.3643403216984,162.82631239541894,159.61598990779137,27148.808008429973,7,0.8977780426068113,2014-03-11
2013,25,2427.2138478146294,0.13185714285714284,54.541334180925396,0.022248095345879328,49.0,9.0,9.0,9.0,107.0,183.0,0.07558691101454214,2244.2138478146294,1100.0,,275.0,275.0,275.0,275.0,1144.2138478146292,51.0,8.999999999999998,15.999999999999998,56.272812187604714,1011.9410356270245,100.0,18.0,25.0,65.27281218760471,1118.9410356270243,1243.0,990.0,972.1312058395525,17.868794160447415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.927604747929138,15.927604747929138,15.927604747929138,15.927604747929138,,0.9224476117116829,0.9224476117116829,0.9224476117116829,0.9224476117116829,39.62647654411425,39.62647654411425,39.62647654411425,39.62647654411425,0.8070565487599642,0.8070565487599642,0.8070565487599642,0.8070565487599642,0.9711738369454601,0.9711738369454601,0.9711738369454601,0.9711738369454601,38.48517139416869,38.48517139416869,38.48517139416869,38.48517139416869,153.94068557667475,0.0636560097868049,3.88739104991603e-05,2606.73306050942,2272.049082136472,0.0805440346508359,0.0702028154598374,16.302140389221215,15.49428251039,972.5645280770916,971.7566701982604,158.31113838146297,148.90713243513366,25862.035176881363,7,0.8552260309815266,2014-03-18
2013,26,2953.2262686055633,0.09057142857142855,90.904976236121,0.030715026791747656,49.0,9.0,9.0,9.0,107.0,183.0,0.06222543255706402,2770.2262686055633,1100.0,,275.0,275.0,275.0,275.0,1670.2262686055635,51.0,9.0,16.0,70.65359989539739,1523.5726687101658,100.0,18.0,25.0,79.65359989539739,1630.5726687101658,1243.0,990.0,973.3973932950854,16.602606704914592,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.661417292396317,14.661417292396317,14.661417292396317,14.661417292396317,,0.9093384855166375,0.9093384855166375,0.9093384855166375,0.9093384855166375,35.962314322530254,35.962314322530254,35.962314322530254,35.962314322530254,0.7324300269354431,0.7324300269354431,0.7324300269354431,0.7324300269354431,0.97,0.97,0.97,0.97,34.88344489285435,34.88344489285435,34.88344489285435,34.88344489285435,139.5337795714174,0.04755767727405457,3.5235802922075104e-05,3243.067894162267,2677.3623851115617,0.0683508519495296,0.0564280508371138,15.32379793376412,13.982785764137924,974.0760248233438,972.7350126537176,146.9775561967118,131.9398803842171,23441.674967998122,7,0.7751876642856522,2014-03-25
2013,27,3501.9266468942856,0.05671428571428572,47.411174917796025,0.013745021651320643,54.0,13.0,14.0,19.0,117.0,217.0,0.0619891025479111,3284.9266468942856,1100.0,,275.0,275.0,275.0,275.0,2184.9266468942856,46.0,5.0,11.0,61.0,2061.9266468942856,100.0,18.0,25.0,80.0,2178.9266468942856,1243.0,990.0,974.6245588469902,15.375441153009742,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.434251740491465,13.434251740491465,13.434251740491465,13.434251740491465,,0.8928357344894741,0.8928357344894741,0.8928357344894741,0.8928357344894741,32.34955859871155,32.34955859871155,32.34955859871155,32.34955859871155,0.6588504806254899,0.6588504806254899,0.6588504806254899,0.6588504806254899,0.97,0.97,0.97,0.97,31.379071840750207,31.379071840750207,31.379071840750207,31.379071840750207,125.51628736300083,0.03586473614964688,3.169603216237395e-05,3574.946118586839,3367.2754716645045,0.0644437919695156,0.0607002155561939,13.719583992764107,13.279520002857218,974.7792905846244,974.3392265947176,128.84325960542378,123.71836392464948,21086.73627698414,7,0.6973127075722269,2014-04-01
2013,28,3521.7412803279562,0.055285714285714285,13.779648149123918,0.003917414894641543,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.0743658894239223,3260.169851756528,1100.0,,275.0,275.0,275.0,275.0,2160.169851756528,36.857142857142875,4.428571428571429,8.714285714285712,57.57142857142857,2052.5984231850994,100.0,18.0,25.0,80.0,2198.7412803279562,1243.0,990.0,974.6665469987902,15.333453001209818,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.392263588691543,13.392263588691543,13.392263588691543,13.392263588691543,,0.8921544767265203,0.8921544767265203,0.8921544767265203,0.8921544767265203,32.223155838674764,32.223155838674764,32.223155838674764,32.223155838674764,0.6562760863273882,0.6562760863273882,0.6562760863273882,0.6562760863273882,0.97,0.97,0.97,0.97,31.256461163514523,31.256461163514523,31.256461163514523,31.256461163514523,125.02584465405809,0.035505935194886415,3.1572182993449016e-05,3574.946118586839,3483.480329502967,0.0846854215026072,0.0607002155561939,13.473340365439746,13.279520002857218,974.7792905846244,974.585470222042,125.9674533089041,123.71836392464948,21004.34190188176,7,0.6945880258558783,2014-04-08
2013,29,3449.594949853785,0.06057142857142857,10.317921192581123,0.0029999687896309713,70.0,14.0,18.0,25.0,168.0,295.0,0.08552156926338185,3154.594949853785,1100.0,,275.0,275.0,275.0,275.0,2054.5949498537852,30.000000000000025,4.0,6.999999999999998,55.0,1958.594949853785,100.0,18.0,25.0,80.0,2126.5949498537852,1243.0,990.0,974.5136654889758,15.486334511024145,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.54514509850587,13.54514509850587,13.54514509850587,13.54514509850587,,0.8946349792232577,0.8946349792232577,0.8946349792232577,0.8946349792232577,32.6815376691551,32.6815376691551,32.6815376691551,32.6815376691551,0.6656117651559084,0.6656117651559084,0.6656117651559084,0.6656117651559084,0.97,0.97,0.97,0.97,31.701091539080448,31.701091539080448,31.701091539080448,31.701091539080448,126.80436615632179,0.03676228317229672,3.2021304584929744e-05,3478.2046460397005,3411.254881154899,0.0864784398344711,0.0848138709537658,13.626389529796365,13.484519789921473,974.5742907975604,974.4324210576854,127.752447474365,126.09756832878897,21303.133514262063,7,0.7044687008684545,2014-04-15
2013,30,3363.0845933202213,0.0662857142857143,11.676720066159046,0.003475338975633014,70.0,14.0,18.0,25.0,168.0,295.0,0.0877233396179643,3068.0845933202213,1100.0,,275.0,275.0,275.0,275.0,1968.084593320221,30.0,4.0,7.000000000000004,55.0,1872.084593320221,100.0,18.0,25.0,80.0,2040.084593320221,1243.0,990.0,974.3303459239404,15.669654076059553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.728464663541276,13.728464663541276,13.728464663541276,13.728464663541276,,0.8976093391659571,0.8976093391659571,0.8976093391659571,0.8976093391659571,33.234014117157066,33.234014117157066,33.234014117157066,33.234014117157066,0.6768638313066612,0.6768638313066612,0.6768638313066612,0.6768638313066612,0.97,0.97,0.97,0.97,32.236993693642354,32.236993693642354,32.236993693642354,32.236993693642354,128.94797477456942,0.03834667400914583,3.256261989256803e-05,3411.254881154899,3329.5178406917853,0.0886014174168554,0.0864784398344711,13.799594210777734,13.626389529796365,974.4324210576854,974.259216376704,129.78210710288798,127.752447474365,21663.259762127665,7,0.7163776376364969,2014-04-22
2013,31,3384.135899335582,0.06514285714285714,13.030040958074617,0.0038411116264508573,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0926373610081338,3070.5644707641536,1100.0,,275.0,275.0,275.0,275.0,1970.5644707641536,33.57142857142856,4.0,7.714285714285716,56.42857142857143,1868.8501850498676,100.0,18.0,25.0,80.0,2061.135899335582,1243.0,990.0,974.37495464383,15.625045356169851,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.683855943651576,13.683855943651576,13.683855943651576,13.683855943651576,,0.8968855626857468,0.8968855626857468,0.8968855626857468,0.8968855626857468,33.099358985582626,33.099358985582626,33.099358985582626,33.099358985582626,0.6741213642684851,0.6741213642684851,0.6741213642684851,0.6741213642684851,0.97,0.97,0.97,0.97,32.106378216015145,32.106378216015145,32.106378216015145,32.106378216015145,128.42551286406058,0.037954968156344644,3.2430685066681964e-05,3420.728127398308,3329.5178406917853,0.0946731384110128,0.0881613536088358,13.799594210777734,13.60631526989959,974.452495317582,974.259216376704,129.78210710288798,127.51787056591678,21575.486161162178,7,0.7134750714670033,2014-04-29
2013,32,3444.405330799441,0.061,12.840047009067868,0.0037307440216181567,65.0,14.0,17.0,23.0,202.0,321.0,0.09319595420380182,3123.405330799441,1100.0,,275.0,275.0,275.0,275.0,2023.4053307994411,35.0,4.0,8.0,57.0,1919.4053307994411,100.0,18.0,25.0,80.0,2121.405330799441,1243.0,990.0,974.5026684390749,15.497331560924993,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.556142148406716,13.556142148406716,13.556142148406716,13.556142148406716,,0.8948134063578991,0.8948134063578991,0.8948134063578991,0.8948134063578991,32.71451129214036,32.71451129214036,32.71451129214036,32.71451129214036,0.6662833257055062,0.6662833257055062,0.6662833257055062,0.6662833257055062,0.97,0.97,0.97,0.97,31.733075953376147,31.733075953376147,31.733075953376147,31.733075953376147,126.93230381350459,0.03685262277127931,3.205361207411732e-05,3465.6682919300456,3420.728127398308,0.0938396703991035,0.0926228285457849,13.60631526989959,13.511084921248989,974.5477256662329,974.452495317582,127.51787056591678,126.40692466005034,21324.62704066877,7,0.705179465630581,2014-05-06
2013,33,3339.1425533481265,0.067,28.313306043071993,0.008577045230308786,65.0,14.0,17.0,23.0,202.0,321.0,0.09617446119556831,3018.1425533481265,1100.0,,275.0,275.0,275.0,275.0,1918.1425533481263,35.0,4.0,8.0,57.0,1814.1425533481263,100.0,18.0,25.0,80.0,2016.1425533481263,1243.0,990.0,974.2796116011424,15.720388398857576,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.7791989863393,13.7791989863393,13.7791989863393,13.7791989863393,,0.898413401404926,0.898413401404926,0.898413401404926,0.898413401404926,33.387489358496296,33.387489358496296,33.387489358496296,33.387489358496296,0.6799895999693747,0.6799895999693747,0.6799895999693747,0.6799895999693747,0.97,0.97,0.97,0.97,32.3858646777414,32.3858646777414,32.3858646777414,32.3858646777414,129.5434587109656,0.03882322313019814,3.271299462398122e-05,3420.728127398308,3222.534985096804,0.0996110209771259,0.0938396703991035,14.026295976205226,13.60631526989959,974.452495317582,974.0325146112764,132.43442659863018,127.51787056591678,21763.301063442224,7,0.7196858817275867,2014-05-13
2013,34,3064.2883158443915,0.08214285714285714,42.525251589270155,0.013953270210986187,70.14285714285714,14.0,17.857142857142858,23.857142857142858,211.42857142857142,337.2857142857143,0.11017443624135982,2727.0026015586773,1100.0,,275.0,275.0,275.0,275.0,1627.002601558677,29.857142857142858,3.999999999999999,7.142857142857143,56.142857142857146,1529.85974441582,100.0,18.0,25.0,80.0,1741.2883158443913,1243.0,990.0,973.6685033361931,16.33149666380684,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.390307251288563,14.390307251288563,14.390307251288563,14.390307251288563,,0.9063630227793544,0.9063630227793544,0.9063630227793544,0.9063630227793544,35.17685989473619,35.17685989473619,35.17685989473619,35.17685989473619,0.7164329917461546,0.7164329917461546,0.7164329917461546,0.7164329917461546,0.97,0.97,0.97,0.97,34.121554097894105,34.121554097894105,34.121554097894105,34.121554097894105,136.48621639157642,0.044589037180872655,3.446621626049909e-05,3171.125614747709,2924.858223971913,0.1162449506828694,0.1012258860094189,14.726394184790928,14.135234880040224,973.9235757074416,973.3324164026908,140.24649286213383,133.6425173689749,22929.684353784836,7,0.75825675773098,2014-05-20
2013,35,2762.0906244445428,0.10414285714285713,42.23057202604533,0.015368983769300057,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11815219785616775,2435.5191958731143,1100.0,,275.0,275.0,275.0,275.0,1335.519195873114,30.142857142857142,4.285714285714289,7.857142857142856,58.0,1235.2334815874,100.0,18.0,25.0,80.0,1439.090624444543,1243.0,990.0,972.9395290934868,17.060470906513178,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.1192814939949,15.1192814939949,15.1192814939949,15.1192814939949,,0.9144062390991374,0.9144062390991374,0.9144062390991374,0.9144062390991374,37.28682495357454,37.28682495357454,37.28682495357454,37.28682495357454,0.7594058035351229,0.7594058035351229,0.7594058035351229,0.7594058035351229,0.97,0.97,0.97,0.97,36.1682202049673,36.1682202049673,36.1682202049673,36.1682202049673,144.6728808198692,0.052450395022045536,3.653355576259323e-05,2896.6072356138507,2629.244219789596,0.1236089635359357,0.1091472823352113,15.439945229368952,14.79458622565516,973.2642243618266,972.6188653581128,148.29142962215113,141.01352301024184,24305.043977738023,7,0.8037382267770511,2014-05-27
2013,36,2458.109484876691,0.12842857142857142,42.406570999050665,0.017268273890300813,67.0,13.0,15.0,17.0,181.0,293.0,0.11933898756667809,2165.109484876691,1100.0,,275.0,275.0,275.0,275.0,1065.109484876691,32.99999999999999,5.0,10.0,60.18739680961646,956.9220880670746,100.0,18.0,25.0,77.18739680961646,1137.9220880670746,1243.0,990.0,972.2057815152195,17.794218484780394,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.853029072262116,15.853029072262116,15.853029072262116,15.853029072262116,,0.9220721320109934,0.9220721320109934,0.9220721320109934,0.9220721320109934,39.42397259128878,39.42397259128878,39.42397259128878,39.42397259128878,0.8029322320018082,0.8029322320018082,0.8029322320018082,0.8029322320018082,0.9706910263323864,0.9706910263323864,0.9706910263323864,0.9706910263323864,38.26892112295982,38.26892112295982,38.26892112295982,38.26892112295982,153.07568449183927,0.06238162046451418,3.8655475881777596e-05,2579.320643131149,2332.398222796241,0.1256217729615362,0.1135958031353227,16.15647004969764,15.56045041440654,972.4983601730752,971.902340537784,156.64383503397238,149.65777817819074,25716.714994628997,7,0.8504204693991071,2014-06-03
2013,37,2176.5629439111867,0.15785714285714286,35.611474588415795,0.016296931721294587,67.0,13.0,15.0,17.0,181.0,293.0,0.13475622001167628,1883.562943911187,1100.0,,275.0,275.0,275.0,275.0,783.562943911187,33.00000000000001,5.0,10.0,45.46269640440334,690.1002475067835,100.0,18.0,25.0,62.46269640440334,871.1002475067835,1243.0,990.0,971.5261864163374,18.473813583662636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.53262417114436,16.53262417114436,16.53262417114436,16.53262417114436,,0.9264574683722989,0.9264574683722989,0.9264574683722989,0.9264574683722989,41.30881582364371,41.30881582364371,41.30881582364371,41.30881582364371,0.8413200778746174,0.8413200778746174,0.8413200778746174,0.8413200778746174,0.9741320077874617,0.9741320077874617,0.9741320077874617,0.9741320077874617,40.24067437800282,40.24067437800282,40.24067437800282,40.24067437800282,160.9626975120113,0.07405874647753144,4.064714583636648e-05,2283.2230876651856,2083.1179006773305,0.140654544759435,0.1283273638843677,16.75818117205369,16.275168651738106,971.7836419357436,971.300629415428,163.56294336619067,158.00205373743103,27041.733182017895,7,0.8942372084000627,2014-06-10
2013,38,1920.241246419487,0.18457142857142858,46.66909669414326,0.0247578161080469,67.0,13.0,15.0,17.0,181.0,293.0,0.1529147011910385,1627.241246419487,1100.0,,275.0,275.0,275.0,275.0,527.2412464194867,33.0,5.0,10.0,30.59078904140367,448.6504573780831,100.0,18.0,25.0,47.590789041403674,629.650457378083,1243.0,990.0,970.8389332237817,19.16106677621841,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21987736370013,17.21987736370013,17.21987736370013,17.21987736370013,,0.929917062522258,0.929917062522258,0.929917062522258,0.929917062522258,43.18734533884717,43.18734533884717,43.18734533884717,43.18734533884717,0.8795793348034046,0.8795793348034046,0.8795793348034046,0.8795793348034046,0.9778287168805955,0.9778287168805955,0.9778287168805955,0.9778287168805955,42.230840566880126,42.230840566880126,42.230840566880126,42.230840566880126,168.9233622675205,0.0882396026178779,4.265741471402033e-05,2029.000290301854,1756.4342238183276,0.1668152419411669,0.1444060907238266,17.74571540283784,16.888809886753045,971.1700007007288,970.313095184644,174.96574041702866,165.07626914564966,28379.12486094344,7,0.9384631237084471,2014-06-17
2013,39,1584.3698937118095,0.22042857142857142,43.97967494108642,0.027942675339530872,67.0,13.0,15.0,17.0,181.0,293.0,0.1856115853787923,1291.3698937118095,1100.0,,275.0,275.0,275.0,275.0,191.3698937118095,28.31978691241385,4.499798197171767,7.705667655640954,11.103372672698848,139.7412682738841,95.31978691241385,17.499798197171767,22.705667655640955,28.103372672698843,320.7412682738841,1235.5252527652265,990.0,969.7571950412228,20.24280495877721,0.9095078353990508,0.48,988.6104921646009,0.5349,0.5349,0.5349,0.5349,18.318397123378183,18.318397123378183,18.318397123378183,18.318397123378183,,0.9348705755256776,0.9348705755256776,0.9348705755256776,0.9348705755256776,46.18699209395074,46.18699209395074,46.18699209395074,46.18699209395074,0.940671936740341,0.940671936740341,0.940671936740341,0.940671936740341,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26325225207173,45.26325225207173,45.26325225207173,45.26325225207173,181.0530090082869,0.11482811266049119,4.5720456820274475e-05,1726.6076432517052,1448.576499230723,0.2022675365475001,0.1696969205164617,18.80251980602588,17.842078201591555,970.2167323858902,969.3184779205916,186.1474762758505,176.00917629489078,30416.9055133922,7,1.0058500500460383,2014-06-24
2013,40,1289.60646711796,0.2611428571428572,37.741551335489085,0.029208668377895042,63.0,12.0,13.0,13.0,155.0,256.0,0.19924569469958012,1033.6064671179602,1024.1670877535566,,256.04177193838916,256.04177193838916,256.04177193838916,256.04177193838916,9.439379364403456,2.322972265458663,0.442470907706412,0.47934348334861304,0.47934348334861304,5.7152492245411555,65.32297226545866,12.442470907706412,13.479343483348613,13.479343483348613,160.71524922454117,1115.4118744100704,990.0,968.8111722957843,21.188827704215765,0.7223989423055732,0.39150199331914254,988.8860990643752,0.46567867191831747,0.46567867191831747,0.46567867191831747,0.46567867191831747,19.60924809667271,19.60924809667271,19.60924809667271,19.60924809667271,,0.9378692600631161,0.9378692600631161,0.9378692600631161,0.9378692600631161,46.10654385811559,46.10654385811559,46.10654385811559,46.10654385811559,0.9390334797986883,0.9390334797986883,0.9390334797986883,0.9390334797986883,0.9796383406693737,0.9796383406693737,0.9796383406693737,0.9796383406693737,45.168724210193425,45.168724210193425,45.168724210193425,45.168724210193425,180.67489684077367,0.14027678874223107,4.9079768251925654e-05,1406.2236807196314,1184.385639882299,0.2161458155009719,0.1820478516397851,20.26141661699288,18.95071704433905,969.1816457377096,968.4794977253443,189.0606866137564,169.10727063232122,30353.38266924998,7,1.003749426893187,2014-07-01
2013,41,1080.0459647941236,0.3077142857142857,26.508973742432822,0.02468975471854253,63.0,12.0,13.0,13.0,155.0,256.0,0.23749901458182496,824.0459647941235,824.0459647941235,,233.7441181031208,233.7441181031208,233.7441181031208,122.81361048476124,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,912.0459647941235,990.0,968.1514288881716,21.84857111182844,0.489828700866575,0.21252552406384595,989.2976457750694,0.39022578893239024,0.39022578893239024,0.39022578893239024,0.18688587778151966,20.755991097965623,20.755991097965623,20.755991097965623,11.799503700713613,,0.9375915001646389,0.9375915001646389,0.9375915001646389,0.534004842718236,44.64351318749393,44.64351318749393,44.64351318749393,23.238493174563608,0.9092365211302226,0.9092365211302226,0.9092365211302226,0.47328906669172316,0.9759003352406008,0.9759003352406008,0.9759003352406008,0.9673289066691723,43.58481321807208,43.58481321807208,43.58481321807208,22.60789360540036,153.3623332596166,0.14199615937178667,5.17391839893185e-05,1144.3328711060203,998.8228236852692,0.2563017123051506,0.2237111302697885,21.094062242468706,20.48812271089632,968.3536175949048,967.895291294741,162.86892773636924,141.74721482534483,25764.87198761559,7,0.8520129625534255,2014-07-08
