WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2013,42,885.2877811306922,0.3671428571428571,28.65654506459092,0.0325972404517044,63.0,12.0,13.0,13.0,155.0,256.0,0.29032661805891113,629.2877811306922,629.2877811306922,,222.67276057292437,222.67276057292437,183.94225998484347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,717.2877811306922,990.0,967.4411511245227,22.558848875477256,0.3348594384657536,0.11792393218913046,989.547216629345,0.35497579992813283,0.35497579992813283,0.2807046390867119,0.0,21.751089704894238,21.751089704894238,18.605999702823766,0.0,,0.9366121859260773,0.9366121859260773,0.8017660531653312,0.0,44.49617706890881,44.49617706890881,36.60286154110109,0.0,0.9062357855174908,0.9062357855174908,0.7454757951344418,0.0,0.9764721723647577,0.9764721723647577,0.9736150295076149,0.96,43.46470624763179,43.46470624763179,35.72925703038023,0.0,122.65866952564379,0.13841038559731694,5.4189916796843634e-05,964.6044063585224,798.2270082331329,0.3207107719477612,0.2653937700392905,22.06980508971433,21.318445129670277,967.758417625434,967.0929080329324,136.44324770224426,108.29628904152176,20606.656480308156,7,0.6814370529202433,2014-07-15
2013,43,725.758601857844,0.4271428571428571,17.212081609916613,0.023667846787933412,63.0,12.0,13.0,13.0,155.0,256.0,0.35346076287587463,469.75860185784404,469.75860185784404,,234.87930092892202,234.87930092892202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,557.758601857844,990.0,966.8030344074314,23.196965592568663,0.24348994169269947,0.0644867537509586,989.6920233045563,0.3921804126087686,0.3921804126087686,0.0,0.0,22.49680848451623,22.49680848451623,0.0,0.0,,0.9405361214229292,0.9405361214229292,0.0,0.0,48.71571937763243,48.71571937763243,0.0,0.0,0.9921735107460778,0.9921735107460778,0.0,0.0,0.9799871432336624,0.9799871432336624,0.96,0.96,47.74083741769918,47.74083741769918,0.0,0.0,95.48167483539837,0.1314523683744648,5.6486059928579515e-05,774.364340247886,677.7424369637166,0.3777246134193381,0.3305937356542663,22.803865281276195,22.178878056089182,966.9974573609916,966.6109697478548,104.271823859868,86.5178441231027,16040.921372346926,7,0.5304537490855464,2014-07-22
2013,44,612.3197973317241,0.47800000000000004,15.491878497408834,0.0252512412638685,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3666545415480605,387.176940188867,387.176940188867,,193.5884700944335,193.5884700944335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,469.46265447458126,990.0,966.3453712264537,23.65462877354636,0.20121969953241448,0.04743538803777335,989.7513449124298,0.2655080835493394,0.2655080835493394,0.0,0.0,23.140465602426822,23.140465602426822,0.0,0.0,,0.9315302942789062,0.9315302942789062,0.0,0.0,40.921168424134926,40.921168424134926,0.0,0.0,0.8334250188214851,0.8334250188214851,0.0,0.0,0.9734875820480815,0.9734875820480815,0.96,0.96,39.840048826512216,39.840048826512216,0.0,0.0,79.68009765302443,0.13036796580886698,5.71649247893925e-05,661.4093384987455,569.2992874818548,0.408723777173443,0.3342596136788146,23.363385570375577,22.902874196937937,966.545637353995,966.1618467936684,83.29005629580567,75.63346619173366,13386.256405708104,7,0.442667209183469,2014-07-29
2013,45,537.720087294705,0.527,7.410922979050919,0.013764136496827242,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,199.42857142857142,0.3709682301440234,338.2915158661336,338.2915158661336,,169.1457579330668,169.1457579330668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,415.2915158661336,990.0,966.0197403928261,23.980259607173885,0.18210102395895972,0.03765830317322667,989.7802406728678,0.2027135252565969,0.2027135252565969,0.0,0.0,23.557786754785116,23.557786754785116,0.0,0.0,,0.9234996519621864,0.9234996519621864,0.0,0.0,36.086959702739584,36.086959702739584,0.0,0.0,0.7349686293836983,0.7349686293836983,0.0,0.0,0.97,0.97,0.96,0.96,35.0043509116574,35.0043509116574,0.0,0.0,70.0087018233148,0.1301823063943918,5.7487791281891525e-05,561.2429249224854,517.4228266284983,0.3838201459807855,0.3556085864996234,23.659974424852088,23.414456239413788,966.1255931621512,965.9284027198282,74.19179387521949,67.14220118048148,11761.461906316887,7,0.3889372323517489,2014-08-05
2013,46,478.52892323526925,0.568,7.8698650966479216,0.016254470217755355,54.0,9.0,8.0,6.0,107.0,184.0,0.3848827478496332,294.52892323526925,294.52892323526925,,147.26446161763462,147.26446161763462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.52892323526925,990.0,965.7533801545587,24.246619845441323,0.16453826104418642,0.028905784647053814,989.8065559543089,0.15388573345002238,0.15388573345002238,0.0,0.0,23.899290066300058,23.899290066300058,0.0,0.0,,0.9149625885008378,0.9149625885008378,0.0,0.0,31.579797241822195,31.579797241822195,0.0,0.0,0.6431730599149122,0.6431730599149122,0.0,0.0,0.97,0.97,0.96,0.96,30.632403324567527,30.632403324567527,0.0,0.0,61.26480664913505,0.12795205710564142,5.7781737626568524e-05,506.9513196028255,462.3337709519629,0.3979808777998997,0.3629539817435648,23.99792502938311,23.72506537374451,965.8812809382126,965.6805019692838,67.11122545808122,57.91583508034429,10292.48751705469,7,0.3403600369396392,2014-08-12
2013,47,441.04992675717284,0.606,5.958062799552863,0.013627915826960157,54.0,9.0,8.0,6.0,107.0,184.0,0.41750515032394203,257.04992675717284,257.04992675717284,,257.04992675717284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.04992675717284,990.0,965.5847246704072,24.41527532959276,0.15131076033273497,0.021409985351434516,989.8272792543158,0.46843937322405516,0.0,0.0,0.0,23.774115210684528,0.0,0.0,0.0,,0.9452652554729627,0.0,0.0,0.0,56.64262907861298,0.0,0.0,0.0,1.1536177001754169,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.50977649704071,0.0,0.0,0.0,55.50977649704071,0.12580100029242267,5.999543726586052e-05,458.3294938779206,420.6273313550929,0.43744185478206,0.4014579084648865,23.94968071651097,23.62293027670523,965.6624827224506,965.492822991098,58.94435211659721,51.362024813665286,9325.64245150284,7,0.3083876472057817,2014-08-19
2013,48,403.99398820541325,0.6484285714285714,4.970547323624642,0.0124444161393113,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4387437552682902,226.56541677684186,226.56541677684186,,226.56541677684186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,295.85113106255614,990.0,965.4164426641835,24.583557335816504,0.13994680630564846,0.015313083355368299,989.8447401103391,0.364098595832063,0.0,0.0,0.0,24.064198850323464,0.0,0.0,0.0,,0.9409371993648924,0.0,0.0,0.0,50.31314884512103,0.0,0.0,0.0,1.024707715786579,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.3068858682186,0.0,0.0,0.0,49.3068858682186,0.1221513904486146,6.044944032320022e-05,417.7460065280269,385.8335000897204,0.468500303734193,0.3576672320260162,24.181974126614804,23.973820784069147,965.479857029376,965.3291675004484,54.1796209473086,45.4514675970043,8283.556825860725,7,0.27392714371232557,2014-08-26
2013,49,370.65709303131644,0.6872857142857143,3.390333202414451,0.009166375354310601,46.0,7.0,6.0,4.0,75.0,138.0,0.3724732304476689,232.65709303131644,232.65709303131644,,232.65709303131644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,291.65709303131644,990.0,965.2532854651565,24.74671453484346,0.1384666001567325,0.016531418606263244,989.8450019812369,0.3833285187641797,0.0,0.0,0.0,24.208387997316283,0.0,0.0,0.0,,0.9424332107674841,0.0,0.0,0.0,52.053494071205144,0.0,0.0,0.0,1.0601526287414489,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.012424189781036,0.0,0.0,0.0,51.012424189781036,0.13759554151612402,6.090836370777558e-05,381.71165647276456,362.1011676728192,0.3811089615836078,0.3615294363164055,24.283949312974254,24.110163189492063,965.3085582823638,965.210505838364,53.33262840303062,49.21132250659722,8570.087263883215,7,0.28340235660989466,2014-09-02
2013,50,340.28236325595793,0.7237142857142856,4.560394501171913,0.013294017118309015,46.0,7.0,6.0,4.0,75.0,138.0,0.4057653988108045,202.28236325595796,202.28236325595796,,202.28236325595796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.28236325595793,990.0,965.1014118162799,24.89858818372022,0.12774641558752955,0.010678938811535412,989.861574645601,0.2899596855479403,0.0,0.0,0.0,24.470203143773233,0.0,0.0,0.0,,0.9352242228580602,0.0,0.0,0.0,45.39834531426667,0.0,0.0,0.0,0.9246098842009502,0.0,0.0,0.0,0.9795321946722805,0.96,0.96,0.96,44.47011485052561,0.0,0.0,0.0,44.47011485052561,0.1306372005040438,6.106683415219942e-05,354.2401023578276,330.1784061646158,0.4179558609026595,0.3895662830985816,24.554384448156465,24.352059417696264,965.1712005117892,965.0508920308232,47.51841846570614,42.19463643857289,7470.979294888304,7,0.24705619361403122,2014-09-09
2013,51,316.2306784868983,0.7608571428571429,3.5396591680756564,0.011246646726788172,46.0,7.0,6.0,4.0,75.0,138.0,0.4366129264245376,178.23067848689828,178.23067848689828,,178.23067848689828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.23067848689828,990.0,964.9811533924345,25.01884660756553,0.11925780902025486,0.0078230678486898,989.872919123131,0.2251413466867196,0.0,0.0,0.0,24.66662438400988,0.0,0.0,0.0,,0.927839521387363,0.0,0.0,0.0,40.004395072729764,0.0,0.0,0.0,0.81475346380305,0.0,0.0,0.0,0.9721266253318002,0.96,0.96,0.96,38.89331214091611,0.0,0.0,0.0,38.89331214091611,0.12293361644957783,6.060930662968725e-05,326.5922164381982,305.4007919880862,0.4518652329015028,0.4225452814063438,24.75250654399051,24.58360966242597,965.0329610821908,964.9270039599404,41.34157249984623,36.42093863989656,6534.076439673906,7,0.21607395633842283,2014-09-16
2013,52,294.66293107741046,0.7925714285714286,3.19777554718276,0.0108457863000138,46.0,7.0,6.0,4.0,75.0,138.0,0.4684159457017834,156.66293107741043,156.66293107741043,,156.66293107741043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.66293107741043,990.0,964.8788995099192,25.121100490080885,0.11164568592330604,0.005666293107741029,989.8826880209691,0.17379758937602396,0.0,0.0,0.0,24.829990921673858,0.0,0.0,0.0,,0.919827322720331,0.0,0.0,0.0,35.09083844854829,0.0,0.0,0.0,0.7146810274653419,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.03811329509185,0.0,0.0,0.0,34.03811329509185,0.11549616620191924,6.0351768005947004e-05,301.7344992665246,291.51576358890105,0.4733877794499279,0.4573557227809852,24.85125640274393,24.78112316350982,964.9086724963328,964.8660630543555,35.6115615663603,33.3374578846278,5718.40303357543,7,0.1891006294171769,2014-09-23
2013,53,288.5215645679796,0.8029999999999999,2.994199020921428,0.0103777304320556,46.0,7.0,6.0,4.0,75.0,138.0,0.4783004702148886,150.52156456797962,150.52156456797962,,150.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.5215645679796,990.0,964.854086258272,25.145913741728123,0.10947813750862,0.0050521564567979,989.8854697060344,0.1603265794668359,0.0,0.0,0.0,24.871056868295828,0.0,0.0,0.0,,0.9174104274550928,0.0,0.0,0.0,33.68180335473313,0.0,0.0,0.0,0.6859837750454811,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67134925409113,0.0,0.0,0.0,32.67134925409113,0.1132371138462799,6.029285450792938e-05,288.5215645679796,288.5215645679796,0.4783004702148886,0.4783004702148886,24.871056868295828,24.871056868295828,964.854086258272,964.854086258272,32.67134925409113,32.67134925409113,784.1123820981873,1,0.18150749585606185,2014-09-30
2014,1,276.6576239206877,0.8234285714285715,3.4936215843857377,0.012799210670092787,41.0,6.0,4.0,3.0,56.0,110.0,0.397883315295708,166.65762392068768,166.65762392068768,,166.65762392068768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.65762392068768,990.0,964.8066304956827,25.193369504317275,0.11234969753107957,0.0066657623920687,989.8809845400768,0.19692211386462619,0.0,0.0,0.0,24.87743193052952,0.0,0.0,0.0,,0.9237597827481486,0.0,0.0,0.0,37.56164933239365,0.0,0.0,0.0,0.765003041392946,0.0,0.0,0.0,0.9702946592383197,0.96,0.96,0.96,36.446672481620375,0.0,0.0,0.0,36.446672481620375,0.1316728843944318,6.0743809805165454e-05,288.5215645679796,264.06621347727946,0.4165621892763063,0.3812539979973749,24.96243984827058,24.796020689060622,964.854086258272,964.7562648539092,39.16706989243149,33.618693578175055,6123.0409769122225,7,0.20248151378677984,2014-10-01
2014,2,252.3873834208766,0.8702857142857143,2.9309021511463578,0.011640983312761987,41.0,6.0,4.0,3.0,56.0,110.0,0.43612423603846473,142.3873834208766,142.3873834208766,,142.3873834208766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.3873834208766,990.0,964.7059060561268,25.29409394387333,0.10378377228577947,0.0042387383420876,989.8919774893722,0.14380901786752703,0.0,0.0,0.0,25.042262415377973,0.0,0.0,0.0,,0.9140700687470985,0.0,0.0,0.0,31.965752606664125,0.0,0.0,0.0,0.6510336579768661,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.0067800284642,0.0,0.0,0.0,31.0067800284642,0.12278773020583203,6.048651268584599e-05,261.69606485820964,243.54989841925496,0.4516528264390499,0.4203349410683704,25.10840707680955,24.978113504482867,964.7467842594328,964.6612993905156,33.08877682496206,29.03396009881113,5209.139044781986,7,0.17225988904702333,2014-10-08
2014,3,243.04722789946885,0.8835714285714287,0.502670519786132,0.0020941882129253855,41.0,6.0,4.0,3.0,56.0,110.0,0.452598672464513,133.04722789946882,133.04722789946882,,133.04722789946882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.04722789946885,990.0,964.6582833673968,25.341716632603188,0.10048732513212819,0.0033047227899467998,989.8962079520779,0.12532878845100134,0.0,0.0,0.0,25.11259579623016,0.0,0.0,0.0,,0.909966862110564,0.0,0.0,0.0,29.816894158517645,0.0,0.0,0.0,0.6072687201327422,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.922387333762117,0.0,0.0,0.0,28.922387333762117,0.11899637207115406,6.038443524979892e-05,243.54989841925496,240.03120478075203,0.4582737486172916,0.4516528264390499,25.137728112753845,25.10840707680955,964.6612993905156,964.6401872286846,29.03396009881113,28.252950743468045,4858.961072072036,7,0.16067992963201178,2014-10-15
2014,4,239.85120236216224,0.8888571428571429,2.4861227731775477,0.010211891521718613,41.0,6.0,4.0,3.0,56.0,110.0,0.458788080596878,129.85120236216224,129.85120236216224,,129.85120236216224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.85120236216224,990.0,964.639107214173,25.36089278582699,0.09935934442446737,0.0029851202362161573,989.8976555353394,0.11952300529301692,0.0,0.0,0.0,25.13902531587331,0.0,0.0,0.0,,0.9085223074519053,0.0,0.0,0.0,29.085676697516476,0.0,0.0,0.0,0.5923763074850605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.21310639659098,0.0,0.0,0.0,28.21310639659098,0.1175887347661775,6.035182652370601e-05,246.84896506587896,234.7386552171941,0.4686062459471001,0.4456166140726709,25.181393981797708,25.080805239820105,964.6810937903952,964.6084319313032,29.766866437820127,27.07630343452595,4739.801874627285,7,0.156739479981061,2014-10-22
2014,5,244.69037769774462,0.8811428571428571,3.8203454008918363,0.015521124701819844,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4403568234100459,136.9760919834589,136.9760919834589,,136.9760919834589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,187.40466341203032,990.0,964.6676414432264,25.33235855677369,0.1016722726368269,0.003697609198345814,989.8946301181649,0.13298296992770925,0.0,0.0,0.0,25.094005705010833,0.0,0.0,0.0,,0.9117393128590499,0.0,0.0,0.0,30.73556850374775,0.0,0.0,0.0,0.6259789919296894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.813501448635318,0.0,0.0,0.0,29.813501448635318,0.12180723990612953,6.045710841501011e-05,251.75288036056145,240.03120478075203,0.4582737486172916,0.4210478142223691,25.137728112753845,25.033428571159376,964.7070115214424,964.6401872286846,31.78217752555289,28.252950743468045,5008.668243370734,7,0.16563056360352957,2014-10-29
2014,6,246.0287457842599,0.8788571428571429,2.1771956026160484,0.008822508216110758,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.42367794610723697,141.88588864140277,141.88588864140277,,141.88588864140277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,191.0287457842599,990.0,964.6746700058251,25.32532999417489,0.10295133238636114,0.004188588864140243,989.8928600787495,0.14300204015669984,0.0,0.0,0.0,25.075188032767723,0.0,0.0,0.0,,0.9138472407190257,0.0,0.0,0.0,31.88929015794555,0.0,0.0,0.0,0.6494763779622311,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.932611453207183,0.0,0.0,0.0,30.932611453207183,0.12563983763365166,6.055115818959364e-05,251.75288036056145,240.03120478075203,0.4416092486675719,0.3694098747422673,25.12874931579392,25.00169261401875,964.7070115214424,964.6401872286846,34.76777408453492,29.16981363289961,5196.6787241388065,7,0.17184784140670656,2014-11-05
2014,7,259.9549868007962,0.8578571428571429,3.101438540444974,0.011877004046184672,36.0,5.0,3.0,2.0,47.0,93.0,0.3578350110884302,166.95498680079618,166.95498680079618,,166.95498680079618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.95498680079615,990.0,964.7398199472033,25.26018005279679,0.10998405294023383,0.006695498680079586,989.8833204483798,0.1973567949801211,0.0,0.0,0.0,24.946143706196384,0.0,0.0,0.0,,0.9239680627680985,0.0,0.0,0.0,37.74011014533169,0.0,0.0,0.0,0.7686376811676515,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.60790684097174,0.0,0.0,0.0,36.60790684097174,0.14080519543347225,6.090705263207866e-05,264.06621347727946,251.75288036056145,0.3694098747422673,0.3521843963881499,25.00169261401875,24.9180918848558,964.7562648539092,964.7070115214424,37.52880328493889,34.76777408453492,6150.128349283253,7,0.2033772602276208,2014-11-12
2014,8,282.8709579110836,0.813,5.135564363245107,0.018077090272865415,36.0,5.0,3.0,2.0,47.0,93.0,0.32915898481378836,189.87095791108365,189.87095791108365,,189.87095791108365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.87095791108365,990.0,964.8314838316444,25.16851616835569,0.11807203029089959,0.009026602416886157,989.8729013672921,0.2557389291250276,0.0,0.0,0.0,24.785678606522843,0.0,0.0,0.0,,0.9317631198849224,0.0,0.0,0.0,43.00415644093554,0.0,0.0,0.0,0.8758484000190537,0.0,0.0,0.0,0.9768145148917634,0.96,0.96,0.96,42.014973991131285,0.0,0.0,0.0,42.014973991131285,0.14842410387156815,6.145419960400344e-05,295.76546380444813,267.32035081816935,0.3478971941917672,0.3144383350366052,24.89566130372016,24.69285287418279,964.8830618552178,964.7692814032728,45.023490413935306,38.27027331860484,7058.515630510055,7,0.23341652217295156,2014-11-19
2014,9,300.0048789972547,0.785,2.9788011269280497,0.009779752324880459,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3203423041714462,203.8620218543976,203.8620218543976,,203.8620218543976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,248.71916471154046,990.0,964.9030533962745,25.096946603725492,0.12331247302501969,0.010814811125482314,989.8658727158494,0.29419467078502953,0.0,0.0,0.0,24.66862464878995,0.0,0.0,0.0,,0.935882035585107,0.0,0.0,0.0,46.15703721568242,0.0,0.0,0.0,0.9400618577532063,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.23389647136878,0.0,0.0,0.0,45.23389647136878,0.15080874131322825,6.163501459035367e-05,312.3673714773974,291.51576358890105,0.3405361175489587,0.3082179870915335,24.724118130939612,24.593630764708603,964.961836857387,964.8660630543555,46.33937678908673,44.078142045163766,7599.294607189955,7,0.25129942484093765,2014-11-26
2014,10,341.88706493997887,0.7212857142857143,7.569949871590235,0.022313486161086558,38.0,5.0,4.0,3.0,54.0,104.0,0.3044225864786658,237.88706493997893,237.88706493997893,,237.88706493997893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.8870649399789,990.0,965.1094353246999,24.890564675300134,0.13607724719081069,0.017577412987995727,989.8463453398211,0.4009356746203176,0.0,0.0,0.0,24.33597434050102,0.0,0.0,0.0,,0.9433713202422984,0.0,0.0,0.0,53.55636935803839,0.0,0.0,0.0,1.0907610867217594,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.48524197087762,0.0,0.0,0.0,52.48524197087762,0.15347251665764688,6.129020773650483e-05,350.9059830692022,324.70403395065745,0.3202916783467002,0.2963756818574682,24.48771553443177,24.255557644070947,965.154529915346,965.0235201697532,54.38636889626933,48.8330378763849,8817.52065110744,7,0.2915846776159868,2014-12-03
2014,11,364.39965677578175,0.6935714285714286,3.8862806092791646,0.010543795514357602,38.0,5.0,4.0,3.0,54.0,104.0,0.28563082291083214,260.39965677578175,260.39965677578175,,260.39965677578175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.39965677578175,990.0,965.2219982838789,24.77800171612112,0.14402263934395254,0.022079931355156297,989.8338974293009,0.4803979661696853,0.0,0.0,0.0,24.131501179252293,0.0,0.0,0.0,,0.946006136566931,0.0,0.0,0.0,58.291084658297,0.0,0.0,0.0,1.1871911335702037,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,57.125262965131064,0.0,0.0,0.0,57.125262965131064,0.1567288546382557,6.094515058908376e-05,378.1099473341564,350.9059830692022,0.2963756818574682,0.2750522717882624,24.255557644070947,24.004302450883703,965.2905497366708,965.154529915346,59.87592882843455,54.38636889626933,9597.044178142016,7,0.3173625720285058,2014-12-10
2014,12,402.16822236820036,0.65,10.277224790949244,0.025167944935468086,38.0,5.0,4.0,3.0,54.0,104.0,0.2590967697013605,298.16822236820036,298.16822236820036,,149.08411118410018,149.08411118410018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.16822236820036,990.0,965.4065414542345,24.593458545765543,0.15735233798025908,0.02963364447364,989.8130140175462,0.1578705667469765,0.1578705667469765,0.0,0.0,24.248601996564684,24.248601996564684,0.0,0.0,,0.9161010792033858,0.9161010792033858,0.0,0.0,32.476796418582445,32.476796418582445,0.0,0.0,0.6614418822521884,0.6614418822521884,0.0,0.0,0.97,0.97,0.96,0.96,31.502492526024973,31.502492526024973,0.0,0.0,63.004985052049946,0.15656306731880226,5.869891569880527e-05,436.2324379737803,385.8335000897204,0.2695463197877224,0.238405012894183,24.352326656769364,24.03587628376251,965.563045970882,965.3291675004484,70.1058714857414,59.59147818816663,10584.83748874439,7,0.3500276947336108,2014-12-17
2014,13,459.38980162355887,0.5878571428571429,6.117482985604503,0.01334851299419067,38.0,5.0,4.0,3.0,54.0,104.0,0.22645454100122905,355.38980162355887,355.38980162355887,,177.69490081177943,177.69490081177943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.38980162355887,990.0,965.6672541073059,24.33274589269401,0.1775476087035022,0.04107796032471174,989.7813744309718,0.22353076928113155,0.22353076928113155,0.0,0.0,23.890589554384654,23.890589554384654,0.0,0.0,,0.9269108943528105,0.9269108943528105,0.0,0.0,38.5897047492063,38.5897047492063,0.0,0.0,0.7859410335887229,0.7859410335887229,0.0,0.0,0.970160890241556,0.970160890241556,0.96,0.96,37.4384183956381,37.4384183956381,0.0,0.0,74.8768367912762,0.16297874491307823,5.85252680130637e-05,471.0462647249272,444.2933536292678,0.2340795763665211,0.2207851070865236,23.985543742703328,23.816931338102595,965.7197081912622,965.5993200913316,77.33927755067467,71.76552072832965,12579.308580934403,7,0.4159824266182012,2014-12-24
2014,14,491.8600634680016,0.5564285714285714,7.412360035860623,0.014952597709772671,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23940230847854438,374.1457777537159,374.1457777537159,,187.07288887685795,187.07288887685795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,424.57434918228734,990.0,965.813370285606,24.18662971439403,0.18537722385309158,0.04482915555074316,989.7697936205961,0.24795465521796042,0.24795465521796042,0.0,0.0,23.708468679772267,23.708468679772267,0.0,0.0,,0.9299234444811463,0.9299234444811463,0.0,0.0,40.44566124310963,40.44566124310963,0.0,0.0,0.8237405548494835,0.8237405548494835,0.0,0.0,0.9727528976016794,0.9727528976016794,0.96,0.96,39.34711073668314,39.34711073668314,0.0,0.0,78.69422147336628,0.15997421796834124,5.8422992357914806e-05,517.4228266284983,472.2508910064285,0.2541022204198795,0.2189446626429185,23.837055684648167,23.54892666607978,965.9284027198282,965.7251290095288,83.72627371235824,73.98888412774252,13220.629207525535,7,0.43719011929647933,2014-12-31
2014,15,550.3982873922893,0.5172857142857142,6.260014041998147,0.011496865161690429,41.0,6.0,4.0,3.0,66.0,120.0,0.21809011517270951,430.3982873922892,430.3982873922892,,215.1991436961446,215.1991436961446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.3982873922892,990.0,966.0767922932653,23.92320770673476,0.2054321547138885,0.056079657478457785,989.7384881878077,0.3278088466485092,0.3278088466485092,0.0,0.0,23.3338870478939,23.3338870478939,0.0,0.0,,0.9376590549076896,0.9376590549076896,0.0,0.0,46.17378318613331,46.17378318613331,0.0,0.0,0.9404029162145277,0.9404029162145277,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.250307522410644,45.250307522410644,0.0,0.0,90.50061504482127,0.16441784987337402,5.841077584924756e-05,561.2429249224854,531.054971590973,0.2259653075848161,0.2138111585399023,23.460585526877832,23.26254729696298,966.1255931621512,965.9897473721592,92.62167112983596,86.70013786773839,15204.103327529976,7,0.5027811946934516,2015-01-07
2014,16,594.3315004131962,0.48728571428571427,8.303603240912903,0.01394543094215897,41.0,6.0,4.0,3.0,66.0,120.0,0.20204516029332256,474.3315004131961,474.3315004131961,,237.16575020659806,237.16575020659806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.3315004131962,990.0,966.2727654607742,23.727234539225883,0.22524287140309898,0.0648663000826392,989.7098908285143,0.39829845215192655,0.39829845215192655,0.0,0.0,23.03882691558823,23.03882691558823,0.0,0.0,,0.9420154956121339,0.9420154956121339,0.0,0.0,50.473280047902016,50.473280047902016,0.0,0.0,1.0279690437454585,1.0279690437454585,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.46381444694397,49.46381444694397,0.0,0.0,98.92762889388794,0.1664369213499353,5.793992502959522e-05,619.3681476088757,569.2992874818548,0.2107854385885293,0.1937458367261383,23.209190563405272,22.872369502405483,966.3774725904354,966.1618467936684,103.6115509061391,94.1858079626476,16619.841654173175,7,0.5495979382993775,2015-01-14
2014,17,680.334118811658,0.447,12.70173713851914,0.018900204163444328,41.0,6.0,4.0,3.0,66.0,120.0,0.17661210601627617,560.334118811658,560.334118811658,,211.88250377242989,211.88250377242989,136.56911126679807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,611.334118811658,990.0,966.6213364752466,23.37866352475341,0.2739363803836573,0.0941336475246631,989.6319299720917,0.32532789632391884,0.32532789632391884,0.1848036034890387,0.0,22.685265600521184,22.685265600521184,16.204291471332766,0.0,,0.9343100941813705,0.9343100941813705,0.6644264075480425,0.0,44.08642570853443,44.08642570853443,28.26241332689653,0.0,0.8978905439620046,0.8978905439620046,0.5756092327270169,0.0,0.9734820087764565,0.9734820087764565,0.967767723062171,0.96,42.947262586061086,42.947262586061086,27.439730452055947,0.0,113.33425562417811,0.16660215045407126,5.620952934335207e-05,708.2803075785097,632.9781565800997,0.1895800016991813,0.1694244478012662,22.78052163111275,22.586297273206185,966.733121230314,966.4319126263204,118.1272574681578,106.05891133686022,19040.154944861926,7,0.6296347534676563,2015-01-21
2014,18,733.8915472005871,0.42242857142857143,5.928521101320793,0.008079772476713057,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1733573018111329,606.6058329148727,606.6058329148727,,202.20194430495758,202.20194430495758,202.20194430495758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,659.3201186291584,990.0,966.8355661888023,23.164433811197714,0.3012063515297564,0.11187923880291488,989.5869144096672,0.2893297683442637,0.2893297683442637,0.2893297683442637,0.0,22.462018452520784,22.462018452520784,22.462018452520784,0.0,,0.933487699439298,0.933487699439298,0.933487699439298,0.0,41.57895043417759,41.57895043417759,41.57895043417759,0.0,0.8468218011034132,0.8468218011034132,0.8468218011034132,0.0,0.9746821801103412,0.9746821801103412,0.9746821801103412,0.96,40.526831820480105,40.526831820480105,40.526831820480105,0.0,121.58049546144034,0.16568532189081653,5.567437052725224e-05,749.7799552877552,713.287888908656,0.1860057586955901,0.1629247521421227,22.570134242408585,22.385848641495176,966.899119821151,966.7531515556344,123.72991994571832,119.119965297895,20425.523237521975,7,0.6754471970080018,2015-01-28
2014,19,785.3585227292255,0.4027142857142857,10.22915506991811,0.013082787465098871,43.0,7.0,5.0,4.0,78.0,137.0,0.17449100003518883,648.3585227292255,648.3585227292255,,216.11950757640852,216.11950757640852,216.11950757640852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.3585227292255,990.0,967.0414340909168,22.958565909083127,0.32623294290424937,0.12450755681876759,989.549259500277,0.33058757852569753,0.33058757852569753,0.33058757852569753,0.0,22.177237830834432,22.177237830834432,22.177237830834432,0.0,,0.9367518323330148,0.9367518323330148,0.9367518323330148,0.0,44.02931629923595,44.02931629923595,44.02931629923595,0.0,0.8967274195363736,0.8967274195363736,0.8967274195363736,0.0,0.9792034900148162,0.9792034900148162,0.9792034900148162,0.96,43.114551473044834,43.114551473044834,43.114551473044834,0.0,129.34365441913448,0.1646875598831925,5.541641454635619e-05,798.2270082331329,760.0621055042766,0.1802484283953414,0.1716303740501691,22.32577484483153,22.1014936194886,967.0929080329324,966.940248422017,131.70150086655647,124.55662065590344,21729.733942414598,7,0.7185758578840806,2015-02-04
2014,20,841.8135026662425,0.38114285714285717,10.21767647015497,0.012162115632941327,43.0,7.0,5.0,4.0,78.0,137.0,0.1628323588328521,704.8135026662425,704.8135026662425,,234.93783422208085,234.93783422208085,234.93783422208085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.8135026662425,990.0,967.2672540106649,22.732745989335076,0.35858784832496177,0.14369073358627432,989.4977214180888,0.3907457225106513,0.3907457225106513,0.3907457225106513,0.0,21.83972168491321,21.83972168491321,21.83972168491321,0.0,,0.9402287860335875,0.9402287860335875,0.9402287860335875,0.0,47.306127420791086,47.306127420791086,47.306127420791086,0.0,0.9634649169203885,0.9634649169203885,0.9634649169203885,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.36000487237526,46.36000487237526,46.36000487237526,0.0,139.08001461712578,0.16521392721784672,5.482016196769384e-05,869.7507435242177,808.9992088717349,0.1693450358141463,0.1575163930816292,22.037776517865797,21.6665039167444,967.3790029740968,967.1359968354868,143.68595476000945,133.57146455207965,23365.44245567713,7,0.772666747872921,2015-02-11
2014,21,941.207272015578,0.348,12.662821582563199,0.013665603240162428,43.0,7.0,5.0,4.0,78.0,137.0,0.1456057273041483,804.207272015578,804.207272015578,,268.0690906718593,268.0690906718593,268.0690906718593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.207272015578,990.0,967.6648290880622,22.335170911937716,0.4414805791470554,0.19505076122742201,989.3634686596255,0.508518907427277,0.508518907427277,0.508518907427277,0.0,21.190120664135954,21.190120664135954,21.190120664135954,0.0,,0.9426712116335473,0.9426712116335473,0.9426712116335473,0.0,52.50848796742419,52.50848796742419,52.50848796742419,0.0,1.0694193068721831,1.0694193068721831,1.0694193068721831,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.4583182080757,51.4583182080757,51.4583182080757,0.0,154.3749546242271,0.16402476335149335,5.332807833976856e-05,958.39049460216,906.87671942455,0.1510679423846408,0.1429479953856078,21.421637507754628,21.071866394935984,967.7335619784086,967.5275068776982,156.78951039783777,149.38389313022557,25934.992376870152,7,0.8576386368012616,2015-02-18
2014,22,1017.5980609771593,0.32657142857142857,14.841102483260524,0.014561106550481215,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1535126411125892,860.8837752628735,860.8837752628735,,215.22094381571839,215.22094381571839,215.22094381571839,215.22094381571839,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,921.0266324057308,990.0,967.9475014845933,22.052498515406665,0.49804613373586104,0.23870702021029885,989.2632468460539,0.3278952868434497,0.3278952868434497,0.3278952868434497,0.3278952868434497,20.987850074617068,20.987850074617068,20.987850074617068,20.987850074617068,,0.9351883596901478,0.9351883596901478,0.9351883596901478,0.9351883596901478,41.42086875132317,41.42086875132317,41.42086875132317,41.42086875132317,0.8436022148945655,0.8436022148945655,0.8436022148945655,0.8436022148945655,0.9743602214894566,0.9743602214894566,0.9743602214894566,0.9743602214894566,40.359936348715955,40.359936348715955,40.359936348715955,40.359936348715955,161.43974539486382,0.15877626708454656,5.209739362447206e-05,1062.2782119849835,964.6044063585224,0.17511735758968,0.1336303476649485,21.263720335878816,20.7878500117022,968.0957315233812,967.758417625434,166.49496829685202,156.64209228165575,27121.87722633712,7,0.8968874744159101,2015-02-25
2014,23,1096.2614934029684,0.30328571428571427,9.717883856552719,0.008819906173329086,49.0,9.0,9.0,9.0,107.0,183.0,0.16697538433143233,913.2614934029683,913.2614934029683,,228.31537335074208,228.31537335074208,228.31537335074208,228.31537335074208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,980.2614934029683,990.0,968.2025361221237,21.79746387787639,0.5522468362690643,0.28060919472237467,989.1671439690086,0.36890701737645504,0.36890701737645504,0.36890701737645504,0.36890701737645504,20.595700829508484,20.595700829508484,20.595700829508484,20.595700829508484,,0.9372313882328082,0.9372313882328082,0.9372313882328082,0.9372313882328082,43.217446402092214,43.217446402092214,43.217446402092214,43.217446402092214,0.8801923910813078,0.8801923910813078,0.8801923910813078,0.8801923910813078,0.9779395132451197,0.9779395132451197,0.9779395132451197,0.9779395132451197,42.26484157638489,42.26484157638489,42.26484157638489,42.26484157638489,169.05936630553956,0.15421403818697713,5.142424502877324e-05,1130.3033989808528,1072.8606207065454,0.1705720169685071,0.1619034324456632,20.728145674114632,20.402501815104973,968.3095249682256,968.1289905222204,174.29894974138105,165.3569379652464,28401.973539330647,7,0.939218701697442,2015-03-04
2014,24,1131.9485316271328,0.2918571428571428,1.2227827195122245,0.0010801113711959142,41.0,8.0,7.0,6.0,67.0,129.0,0.11396295161886885,1002.9485316271326,1002.9485316271326,,250.7371329067832,250.7371329067832,250.7371329067832,250.7371329067832,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.9485316271328,990.0,968.3146953851137,21.6853046148862,0.6383175085496134,0.3538330911152724,989.007849400335,0.44472419314814804,0.44472419314814804,0.44472419314814804,0.44472419314814804,20.248429822073156,20.248429822073156,20.248429822073156,20.248429822073156,,0.9398129397332292,0.9398129397332292,0.9398129397332292,0.9398129397332292,46.79396500197864,46.79396500197864,46.79396500197864,46.79396500197864,0.9530339104272637,0.9530339104272637,0.9530339104272637,0.9530339104272637,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.85808570193907,45.85808570193907,45.85808570193907,45.85808570193907,183.43234280775627,0.16205013431736007,5.0803665127900525e-05,1134.090396917917,1130.3033989808528,0.1141286491010412,0.1137475463601308,20.259613951847893,20.23386874736195,968.321426961742,968.3095249682256,183.6936311896808,183.23146298870645,30816.63359170306,7,1.0190685711542018,2015-03-11
2014,25,1160.2505851977492,0.2844285714285714,9.822839741426183,0.008405638899344486,41.0,8.0,7.0,6.0,67.0,129.0,0.1112190333150462,1031.2505851977492,1031.2505851977492,,257.8126462994373,257.8126462994373,257.8126462994373,257.8126462994373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.2505851977492,990.0,968.4036446963357,21.596355303664236,0.6797929723804611,0.39062576075707384,988.9295812668624,0.4703431082514345,0.4703431082514345,0.4703431082514345,0.4703431082514345,20.05559346227526,20.05559346227526,20.05559346227526,20.05559346227526,,0.9398579314040758,0.9398579314040758,0.9398579314040758,0.9398579314040758,47.651627454424876,47.651627454424876,47.651627454424876,47.651627454424876,0.970501577483195,0.970501577483195,0.970501577483195,0.970501577483195,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69859490533638,46.69859490533638,46.69859490533638,46.69859490533638,186.79437962134548,0.16100904037397168,5.032224185626994e-05,1191.3815919532592,1131.2888821433105,0.1140292298776948,0.1082776508142162,20.252914326985078,19.843054175194357,968.5014850032816,968.3126222010218,190.41339943665105,183.35191857155647,31381.455776386043,7,1.0377465534519195,2015-03-18
2014,26,1249.4163994916744,0.266,14.313501617595453,0.011423178824401371,41.0,8.0,7.0,6.0,67.0,129.0,0.10332089662739076,1120.4163994916742,1093.3878369700337,,273.34695924250843,273.34695924250843,273.34695924250843,273.34695924250843,27.028562521640556,8.590473359591185,1.67618992382267,1.4666661833448362,1.2571424428670024,14.038090612014864,49.59047335959118,9.676189923822667,8.466666183344836,7.257142442867003,81.03809061201487,1161.1211664367925,990.0,968.6838801126881,21.316119887311874,0.7880471883757456,0.4714041880610438,988.7405486235631,0.528548988482646,0.528548988482646,0.528548988482646,0.528548988482646,19.528119522392426,19.528119522392426,19.528119522392426,19.528119522392426,,0.9387432225267746,0.9387432225267746,0.9387432225267746,0.9387432225267746,49.13927533064067,49.13927533064067,49.13927533064067,49.13927533064067,1.0007999049010319,1.0007999049010319,1.0007999049010319,1.0007999049010319,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.15648982402786,48.15648982402786,48.15648982402786,48.15648982402786,192.62595929611143,0.15428069579005893,4.8940839643445825e-05,1291.5761032764274,1198.5959677028122,0.107625925229197,0.0998779705452563,19.793611786405634,19.34836672969731,968.8163820388688,968.5241587556374,194.0102332129256,191.1954846009335,32361.161161746724,7,1.0701442183117302,2015-03-25
2014,27,1316.1149791945465,0.2572857142857143,5.600616725043794,0.004247855682130314,45.0,11.0,10.0,10.0,72.0,148.0,0.11246220997093252,1168.1149791945465,1100.0,,275.0,275.0,275.0,275.0,68.11497919454652,20.71063556590941,5.062599805000079,4.602363459090981,4.602363459090981,33.13701690545506,65.71063556590941,16.06259980500008,14.60236345909098,14.60236345909098,105.13701690545506,1196.3755988300004,990.0,968.8935042203257,21.1064957796743,0.8397110696539449,0.48,988.680288930346,0.5349,0.5349,0.5349,0.5349,19.251884710020338,19.251884710020338,19.251884710020338,19.251884710020338,,0.9378558802952635,0.9378558802952635,0.9378558802952635,0.9378558802952635,48.69461285418954,48.69461285418954,48.69461285418954,48.69461285418954,0.9917436426515182,0.9917436426515182,0.9917436426515182,0.9917436426515182,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.72072059710575,47.72072059710575,47.72072059710575,47.72072059710575,190.882882388423,0.14505161824997326,4.8202748077884595e-05,1330.780420351734,1291.5761032764274,0.1145886793852553,0.1112129377143095,19.34504341359638,19.196209238571207,968.9395956068196,968.8163820388688,191.8659233808341,190.2955334197203,32068.324241255064,7,1.060460457713461,2015-04-01
2014,28,1349.6680349973099,0.2524285714285714,4.049625649736299,0.002995071183763443,45.0,11.0,10.0,10.0,72.0,148.0,0.10966225707635895,1201.6680349973099,1100.0,,275.0,275.0,275.0,275.0,101.6680349973097,30.91257820864146,6.8789426871323105,6.869461824142547,6.869461824142547,50.13759045325084,75.91257820864146,17.878942687132312,16.869461824142547,16.869461824142547,122.13759045325084,1210.6609827199165,990.0,968.9993005859689,21.000699414031082,0.8606456962299863,0.48,988.65935430377,0.5349,0.5349,0.5349,0.5349,19.125153717801084,19.125153717801084,19.125153717801084,19.125153717801084,,0.9374604795995394,0.9374604795995394,0.9374604795995394,0.9374604795995394,48.3536648508141,48.3536648508141,48.3536648508141,48.3536648508141,0.9847996914626089,0.9847996914626089,0.9847996914626089,0.9847996914626089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.386591553797814,47.386591553797814,47.386591553797814,47.386591553797814,189.54636621519126,0.14044854831057102,4.7865243993735166e-05,1359.127799899888,1330.780420351734,0.1112129377143095,0.1088933652971424,19.196209238571207,19.08963533622306,969.0294898150612,968.9395956068196,190.2955334197203,189.1719409552152,31843.789524152133,7,1.0530353678621738,2015-04-08
2014,29,1351.9142808960987,0.25214285714285717,1.803379750947345,0.0013393050159849571,45.0,11.0,10.0,10.0,72.0,148.0,0.10947673101854216,1203.9142808960987,1100.0,,275.0,275.0,275.0,275.0,103.91428089609865,31.595558380570534,7.0,7.021235195682341,7.021235195682341,51.27625212416344,76.59555838057054,18.0,17.02123519568234,17.02123519568234,123.27625212416343,1211.616793576253,990.0,969.0063602159365,20.993639784063458,0.8620463966598051,0.48,988.6579536033402,0.5349,0.5349,0.5349,0.5349,19.116693387403636,19.116693387403636,19.116693387403636,19.116693387403636,,0.9374340833686994,0.9374340833686994,0.9374340833686994,0.9374340833686994,48.330907403800154,48.330907403800154,48.330907403800154,48.330907403800154,0.9843361996700642,0.9843361996700642,0.9843361996700642,0.9843361996700642,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.364289255724145,47.364289255724145,47.364289255724145,47.364289255724145,189.45715702289658,0.14014375005331872,4.784271641992338e-05,1359.127799899888,1346.5041416432566,0.109914255309592,0.1088933652971424,19.136986925789067,19.08963533622306,969.0294898150612,968.989013016593,189.67106907365763,189.1719409552152,31828.802379846627,7,1.0525397612383145,2015-04-15
2014,30,1316.712206027826,0.25757142857142856,5.258956675114405,0.003980086246378486,45.0,11.0,10.0,10.0,72.0,148.0,0.1124066388819199,1168.712206027826,1100.0,,275.0,275.0,275.0,275.0,68.71220602782607,20.89222480575793,5.106988285851939,4.642716623501762,4.642716623501762,33.427559689212686,65.89222480575793,16.106988285851937,14.642716623501764,14.642716623501764,105.42755968921269,1196.6419297151117,990.0,968.8953812189445,21.10461878105541,0.840101366314394,0.48,988.6798986336855,0.5349,0.5349,0.5349,0.5349,19.249617414741035,19.249617414741035,19.249617414741035,19.249617414741035,,0.937848806333992,0.937848806333992,0.937848806333992,0.937848806333992,48.688502503386935,48.688502503386935,48.688502503386935,48.688502503386935,0.9916191955883286,0.9916191955883286,0.9916191955883286,0.9916191955883286,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.7147324533192,47.7147324533192,47.7147324533192,47.7147324533192,190.8589298132768,0.14496012759448257,4.819669944779717e-05,1330.780420351734,1309.6914449174558,0.1130037159319825,0.1112129377143095,19.276270836248266,19.196209238571207,968.9395956068196,968.8733159697406,191.14010355107317,190.2955334197203,32064.300208630502,7,1.0603273878515378,2015-04-22
2014,31,1340.9262856072903,0.2537142857142857,8.880075701962435,0.006591986537387857,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.13371235478917584,1161.4977141787188,1100.0,,275.0,275.0,275.0,275.0,61.49771417871869,16.33622095504485,3.6841714926450098,3.537994617960429,3.537994617960429,34.40133249510797,62.76479238361628,13.969885778359297,13.53799461796043,13.53799461796043,137.1156182093937,1190.272672779936,990.0,968.9718716828628,21.02812831713717,0.8307674893578995,0.48,988.689232510642,0.5349,0.5349,0.5349,0.5349,19.182460827779234,19.182460827779234,19.182460827779234,19.182460827779234,,0.9376392777826713,0.9376392777826713,0.9376392777826713,0.9376392777826713,48.50782023952187,48.50782023952187,48.50782023952187,48.50782023952187,0.9879393124138873,0.9879393124138873,0.9879393124138873,0.9879393124138873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.53766383473144,47.53766383473144,47.53766383473144,47.53766383473144,190.1506553389257,0.14183617800460882,4.8017842257304473e-05,1371.8519748311928,1316.6588218214915,0.1442762435212664,0.1112129377143095,19.249820081051773,19.077003943537527,969.070598687916,968.8952134400104,190.8610276492044,189.03881976672665,31945.31009693952,7,1.0563925296606984,2015-04-29
2014,32,1407.9019933380525,0.24385714285714283,9.437545434169058,0.006683298206631371,47.0,10.0,10.0,10.0,115.0,192.0,0.13639103149255868,1215.9019933380525,1100.0,,275.0,275.0,275.0,275.0,115.9019933380525,28.371842119210765,6.036562153023568,6.036562153023568,6.036562153023568,69.42046475977104,75.37184211921077,16.03656215302357,16.03656215302357,16.03656215302357,184.42046475977102,1207.4449664252577,990.0,969.1870679784768,20.812932021523206,0.8559327602172087,0.48,988.6640672397828,0.5349,0.5349,0.5349,0.5349,18.94209926130599,18.94209926130599,18.94209926130599,18.94209926130599,,0.9368875501789742,0.9368875501789742,0.9368875501789742,0.9368875501789742,47.86160433576435,47.86160433576435,47.86160433576435,47.86160433576435,0.9747780923780925,0.9747780923780925,0.9747780923780925,0.9747780923780925,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.90437224904906,46.90437224904906,46.90437224904906,46.90437224904906,187.61748899619624,0.13328300225566042,4.7378153786918244e-05,1437.9147928703762,1390.4810800453631,0.138081706220509,0.1335266880568967,19.007290982954707,18.829786775723957,969.284032407735,969.1307850278388,188.3043100673498,186.43452114111787,31519.73815136097,7,1.0423193833122013,2015-05-06
2014,33,1450.3896243060324,0.2367142857142857,3.1912139005861655,0.0021937916146957575,47.0,10.0,10.0,10.0,115.0,192.0,0.13238148917618578,1258.3896243060324,1100.0,,275.0,275.0,275.0,275.0,158.38962430603237,38.77246011658084,7.942818399333157,8.249459599272521,8.249459599272521,95.17542659157334,85.77246011658085,17.942818399333156,18.24945959927252,18.24945959927252,210.17542659157334,1221.9647381151865,990.0,969.3243357092964,20.675664290703594,0.8772108722119872,0.48,988.6427891277881,0.5349,0.5349,0.5349,0.5349,18.783553418491618,18.783553418491618,18.783553418491618,18.783553418491618,,0.9363881932682486,0.9363881932682486,0.9363881932682486,0.9363881932682486,47.43568010048347,47.43568010048347,47.43568010048347,47.43568010048347,0.9661034643682987,0.9661034643682987,0.9661034643682987,0.9661034643682987,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.4869664984738,46.4869664984738,46.4869664984738,46.4869664984738,185.9478659938952,0.1282095793724476,4.695653181664021e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.829786775723957,18.74731112860035,969.3562029374868,969.284032407735,186.43452114111787,185.56643507816244,31239.241486974395,7,1.0330436999660846,2015-05-13
