WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,34,1450.5346363893766,0.2367142857142857,3.1912139005861655,0.0022107960733263,47.0,10.0,10.0,10.0,115.0,192.0,0.13237047449165815,1258.5346363893766,1100.0,,275.0,275.0,275.0,275.0,158.53463638937663,38.807957866149486,7.885636798666313,8.2570123119467,8.2570123119467,95.32701710066745,85.8079578661495,17.885636798666315,18.257012311946703,18.257012311946703,210.32701710066746,1221.9506069767626,990.0,969.3248042098734,20.675195790126654,0.877190163625625,0.48,988.6428098363743,0.5349,0.5349,0.5349,0.5349,18.783105626501044,18.783105626501044,18.783105626501044,18.783105626501044,,0.9363867827234783,0.9363867827234783,0.9363867827234783,0.9363867827234783,47.434481882166,47.434481882166,47.434481882166,47.434481882166,0.9660790607365782,0.9660790607365782,0.9660790607365782,0.9660790607365782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.48579224452267,46.48579224452267,46.48579224452267,46.48579224452267,185.94316897809068,0.12819632603583994,4.6955345701538054e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.829786775723957,18.74731112860035,969.3562029374868,969.284032407735,186.43452114111787,185.56643507816244,31238.452388319238,7,1.0330176054338371,2015-05-20
2014,35,1373.749697959029,0.24899999999999997,15.304910359806042,0.011141960613945472,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13321906279890194,1190.6068408161718,1100.0,,275.0,275.0,275.0,275.0,90.60684081617185,22.949821087568544,4.94157289918249,4.803787129887911,4.803787129887911,53.107872569645004,69.37839251613997,14.941572899182491,14.518072844173625,14.518072844173625,160.39358685535927,1198.8380382594962,990.0,969.0770150736322,20.922984926367786,0.8433196706071893,0.48,988.6766803293929,0.5349,0.5349,0.5349,0.5349,19.06476525576057,19.06476525576057,19.06476525576057,19.06476525576057,,0.9372713399982606,0.9372713399982606,0.9372713399982606,0.9372713399982606,48.191355413433044,48.191355413433044,48.191355413433044,48.191355413433044,0.9814940002735854,0.9814940002735854,0.9814940002735854,0.9814940002735854,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.22752830516438,47.22752830516438,47.22752830516438,47.22752830516438,188.9101132206575,0.137604801715719,4.7704574045620584e-05,1424.002963153442,1330.780420351734,0.1412670684935901,0.1195688858435427,19.21258835538776,18.88184697000269,969.239086496342,968.9395956068196,190.4682823869807,186.9827067895256,31736.899021070465,7,1.049500629003653,2015-05-27
2014,36,1260.6476427696646,0.26471428571428574,18.883493235560245,0.015080607219601486,45.0,10.0,9.0,9.0,88.0,161.0,0.12786319748601996,1099.6476427696646,1080.3724470531824,,270.0931117632956,270.0931117632956,270.0931117632956,270.0931117632956,19.2751957164821,5.387477063613008,1.1972171252473351,1.0774954127226017,1.0774954127226017,10.53551070217655,50.387477063613005,11.197217125247334,10.077495412722602,10.077495412722602,98.53551070217655,1152.0346366547653,990.0,968.7191783058475,21.280821694152483,0.7747312628588195,0.4544841811691372,988.770784555972,0.5162566556591859,0.5162566556591859,0.5162566556591859,0.5162566556591859,19.535349594465327,19.535349594465327,19.535349594465327,19.535349594465327,,0.9387227609602444,0.9387227609602444,0.9387227609602444,0.9387227609602444,48.562179220946135,48.562179220946135,48.562179220946135,48.562179220946135,0.9890464199785364,0.9890464199785364,0.9890464199785364,0.9890464199785364,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59093563652721,47.59093563652721,47.59093563652721,47.59093563652721,190.36374254610885,0.15114096003334326,4.8958092264699246e-05,1316.6588218214915,1198.5959677028122,0.1343238291620211,0.1222792095656712,19.90015065150861,19.26519694944715,968.8952134400104,968.5241587556374,192.7178008736742,186.4641222237425,31981.108747746286,7,1.0575763474783826,2015-06-03
2014,37,1127.8251089928578,0.29442857142857143,17.962192428038115,0.015966703420518844,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18049165009637735,924.8251089928578,924.8251089928578,,231.20627724821446,231.20627724821446,231.20627724821446,231.20627724821446,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,999.9679661357148,990.0,968.3017360568347,21.69826394316533,0.5745248127810613,0.29153049004302184,989.133944697176,0.3792308912401449,0.3792308912401449,0.3792308912401449,0.3792308912401449,20.452977749101105,20.452977749101105,20.452977749101105,20.452977749101105,,0.9371895488259805,0.9371895488259805,0.9371895488259805,0.9371895488259805,43.43779507865015,43.43779507865015,43.43779507865015,43.43779507865015,0.8846801441680274,0.8846801441680274,0.8846801441680274,0.8846801441680274,0.9775625524531545,0.9775625524531545,0.9775625524531545,0.9775625524531545,42.46697565822729,42.46697565822729,42.46697565822729,42.46697565822729,169.86790263290916,0.15056435448509206,5.10441970264195e-05,1184.385639882299,1072.8606207065454,0.1957383801277951,0.1359354542799081,20.78623881437457,19.99711219300132,968.4794977253443,968.1289905222204,184.81113141918715,160.13421189063573,28537.80764232874,7,0.9437105701828287,2015-06-10
2014,38,958.4338780475407,0.34385714285714286,31.28252352136331,0.0331882428605796,53.0,12.0,12.0,13.0,120.0,210.0,0.2201895715168337,748.4338780475407,748.4338780475407,,239.4464342639171,239.4464342639171,239.4464342639171,30.094575255789383,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.4338780475407,990.0,967.7242011047003,22.27579889529964,0.41475613663585204,0.16880679391225412,989.4164370694518,0.40890440391128907,0.40890440391128907,0.40890440391128907,0.04485515433879673,21.283331560840217,21.283331560840217,21.283331560840217,2.9856635985480113,,0.9393605516690523,0.9393605516690523,0.9393605516690523,0.13343780504456587,46.91901307163774,46.91901307163774,46.91901307163774,5.761595442182103,0.9555807142899743,0.9555807142899743,0.9555807142899743,0.11734410269209984,0.978574975787918,0.978574975787918,0.978574975787918,0.9617344102692099,45.92230750044074,45.92230750044074,45.92230750044074,5.601082416608497,143.3680049179307,0.1495679668416195,5.3297092066333223e-05,1052.6481071621029,853.8829560570023,0.2459353457173129,0.1994968675392877,21.899228427108312,20.824580291346816,968.0654654796524,967.315531824228,156.8303076650379,126.5900815884102,24085.82482621236,7,0.7964889162107261,2015-06-17
2014,39,749.9003246715971,0.4172857142857143,25.16293129904081,0.033628041454530445,53.0,12.0,12.0,13.0,120.0,210.0,0.28124345578111,539.900324671597,539.900324671597,,227.70656050196635,227.70656050196635,84.48720366766428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,616.9003246715971,990.0,966.8996012986863,23.100398701313647,0.2770996003597143,0.08694476632990535,989.6359556333103,0.37240972755583046,0.37240972755583046,0.11791313485110193,0.0,22.363944607068195,22.363944607068195,9.517125675408934,0.0,,0.938097619355684,0.938097619355684,0.39920903607885966,0.0,46.90863908186113,46.90863908186113,17.138194608654658,0.0,0.955369431402467,0.955369431402467,0.34904673337382197,0.0,0.9764045816907414,0.9764045816907414,0.96497601026217,0.96,45.82728113934008,45.82728113934008,16.652245555597727,0.0,108.30680783427788,0.1443431010676324,5.5808084520049744e-05,820.0614122679062,677.7424369637166,0.3098522219455508,0.2560783824948405,22.702491184769706,22.097172592034955,967.1802456490716,966.6109697478548,120.18068287735116,96.04057994220162,18195.543716158685,7,0.6017044879682105,2015-06-24
2014,40,608.5193644541284,0.47985714285714287,15.491878497408834,0.025247896984460727,50.0,10.0,9.0,9.0,108.0,186.0,0.3063192774752599,422.5193644541284,422.5193644541284,,211.2596822270642,211.2596822270642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.5193644541284,990.0,966.3301694949432,23.669830505056748,0.21036703982105426,0.054503872890825644,989.7351290872881,0.31717978148821363,0.31717978148821363,0.0,0.0,23.087779810856667,23.087779810856667,0.0,0.0,,0.9361722062160555,0.9361722062160555,0.0,0.0,44.76708202306221,44.76708202306221,0.0,0.0,0.9117531980257069,0.9117531980257069,0.0,0.0,0.9781793460523113,0.9781793460523113,0.96,0.96,43.796131208910346,43.796131208910346,0.0,0.0,87.59226241782066,0.14382074110326779,5.759396208273384e-05,657.6800383444725,569.2992874818548,0.3267174298122204,0.2828122934492638,23.33644410306404,22.777737012302477,966.5307201533778,966.1618467936684,97.219119764855,79.48902977940133,14715.500086193873,7,0.48662368009900375,2015-07-01
2014,41,530.1186493815683,0.5312857142857144,10.177530493227712,0.019290727818124857,50.0,10.0,9.0,9.0,108.0,186.0,0.35147426780784397,344.1186493815682,344.1186493815682,,172.0593246907841,172.0593246907841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.1186493815682,990.0,965.985533922217,24.014466077782995,0.18133415195940455,0.038823729876313585,989.7798421181643,0.2103352244118515,0.2103352244118515,0.0,0.0,23.583972971535438,23.583972971535438,0.0,0.0,,0.924502781213466,0.924502781213466,0.0,0.0,36.7863925533476,36.7863925533476,0.0,0.0,0.7492136976241873,0.7492136976241873,0.0,0.0,0.9702148913336507,0.9702148913336507,0.96,0.96,35.69140042309947,35.69140042309947,0.0,0.0,71.38280084619895,0.13453504265551722,5.762596358588298e-05,561.2429249224854,498.0565740292608,0.3734515508856078,0.3314072957368486,23.78403285410692,23.38796628823218,966.1255931621512,965.8412545831316,77.7564431856219,64.85468696999375,11992.310542161424,7,0.3965711158122164,2015-07-08
2014,42,464.68679191311327,0.5814285714285715,7.263541321124429,0.0155434767312668,50.0,10.0,9.0,9.0,108.0,186.0,0.4005329270069455,278.68679191311327,278.68679191311327,,196.69327048660483,81.99352142650847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.68679191311327,990.0,965.6910905636089,24.308909436391023,0.15824121931587984,0.0257373583826226,989.8160214223016,0.30055704358868124,0.08335064689469959,0.0,0.0,23.824373815103854,13.678386134171221,0.0,0.0,,0.9274426363546509,0.5219405264764119,0.0,0.0,42.777043150988625,17.58111736476012,0.0,0.0,0.8712228747655526,0.35806756343706964,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.745691114321254,17.053683843817314,0.0,0.0,58.79937495813857,0.12652546962315156,5.864282209847996e-05,486.2783732878,447.2117847813898,0.4159103277900475,0.3824969610357674,24.00167675349048,23.6324620008126,965.788252679795,965.6124530315162,62.43711261871966,56.35105871192695,9878.29499296728,7,0.32666319421188095,2015-07-15
2014,43,427.6440130895605,0.6195714285714286,4.6269923645424536,0.010840913912467286,50.0,10.0,9.0,9.0,108.0,186.0,0.4352013889286873,241.6440130895605,241.6440130895605,,241.6440130895605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.6440130895605,990.0,965.524398058903,24.475601941096993,0.14516767334916642,0.018328802617912043,989.836503524033,0.41382157258730295,0.0,0.0,0.0,23.8982838925426,0.0,0.0,0.0,,0.943580881062729,0.0,0.0,0.0,53.43377810672178,0.0,0.0,0.0,1.0882643198925008,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.365102544587344,0.0,0.0,0.0,52.365102544587344,0.12240062098464065,6.020127300777407e-05,444.2933536292678,414.8228382295926,0.4483841844239403,0.4186423192708937,24.006480438281013,23.75602382145744,965.5993200913316,965.4667027720332,55.766370743632805,49.71457848391823,8797.337227490674,7,0.2909172363588186,2015-07-22
2014,44,392.97264315386917,0.6607142857142857,5.244698699348037,0.01333096435258653,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42761241855804416,224.6869288681549,224.6869288681549,,224.6869288681549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,289.11550029672634,990.0,965.3639005304915,24.636099469508526,0.13756959322313816,0.01493738577363093,989.8474930210033,0.357560699310827,0.0,0.0,0.0,24.12603179120092,0.0,0.0,0.0,,0.9407223424218217,0.0,0.0,0.0,50.013162129353,0.0,0.0,0.0,1.0185980067078002,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.01289888676593,0.0,0.0,0.0,49.01289888676593,0.12486855767185791,6.0591181441516525e-05,410.1421567276903,378.1099473341564,0.4662433979979563,0.3946605819499995,24.20686006095689,24.04513476604285,965.4456397052746,965.2905497366708,51.896835190866575,46.329371922133554,8234.167012976677,7,0.2722938827042552,2015-07-29
2014,45,364.9559106325335,0.6931428571428572,3.40997785376125,0.009398268932614902,47.0,8.0,6.0,5.0,89.0,155.0,0.4249306657818624,209.9559106325335,209.9559106325335,,209.9559106325335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.9559106325335,990.0,965.2247795531626,24.77522044683737,0.1311605105962018,0.012012893487711571,989.856826595916,0.31238144972918475,0.0,0.0,0.0,24.3196655930243,0.0,0.0,0.0,,0.9372165185992919,0.0,0.0,0.0,46.93005113546046,0.0,0.0,0.0,0.9558055221071375,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.991450112751245,0.0,0.0,0.0,45.991450112751245,0.12597233560501445,6.084947720727768e-05,378.1099473341564,354.2401023578276,0.4375563324657982,0.4099336742998142,24.41062462199469,24.20686006095689,965.2905497366708,965.1712005117892,48.82264788208949,43.67517143003006,7726.563618942209,7,0.2555080561819514,2015-08-05
2014,46,336.42407270951844,0.7294285714285714,4.21943834388145,0.012538434590589386,47.0,8.0,6.0,5.0,89.0,155.0,0.4610614219377247,181.42407270951844,181.42407270951844,,181.42407270951844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.42407270951844,990.0,965.0821203635476,24.917879636452426,0.12109072962832866,0.0081424072709518,989.8707668631007,0.23347643956069294,0.0,0.0,0.0,24.555170059992463,0.0,0.0,0.0,,0.92877540249173,0.0,0.0,0.0,40.57790486799075,0.0,0.0,0.0,0.8264339076983861,0.0,0.0,0.0,0.9733323808706196,0.96,0.96,0.96,39.50258222549056,0.0,0.0,0.0,39.50258222549056,0.11733460744871951,6.0471012473231816e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.64875949771896,24.459867061822774,965.1412827066108,965.0235201697532,42.28578864366955,36.79734518585366,6636.433813882415,7,0.21945879014161426,2015-08-12
2014,47,304.065606705539,0.7805714285714286,3.6609334050516105,0.011905722376145499,47.0,8.0,6.0,5.0,89.0,155.0,0.5098596068772893,149.065606705539,149.065606705539,,149.065606705539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,210.065606705539,990.0,964.9205916049233,25.07940839507668,0.10967015302682404,0.004906560670553872,989.8854232863026,0.1573905079575412,0.0,0.0,0.0,24.8074411734218,0.0,0.0,0.0,,0.916748613363593,0.0,0.0,0.0,33.24714497021698,0.0,0.0,0.0,0.6771312621225454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.249730621110466,0.0,0.0,0.0,32.249730621110466,0.10603901045848661,6.0095106906677094e-05,312.3673714773974,299.0775001152962,0.5182603169420855,0.496210597370973,24.844436060399985,24.74457064327381,964.961836857387,964.8963100004612,34.08049766762012,31.14855668831376,5417.954744346558,7,0.17916517011728036,2015-08-19
2014,48,288.788855204809,0.8025714285714286,2.4234178123148564,0.008396857731486244,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5181130156654861,139.07456949052332,139.07456949052332,,139.07456949052332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,198.50314091909473,990.0,964.8551554208192,25.144844579180795,0.10558930683625856,0.0039074569490523,989.8905032362147,0.13773608992398392,0.0,0.0,0.0,24.897611725471506,0.0,0.0,0.0,,0.9123423319145605,0.0,0.0,0.0,30.99138388653403,0.0,0.0,0.0,0.6311890811921391,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.061642369938006,0.0,0.0,0.0,30.061642369938006,0.10416597315880505,6.002354651626569e-05,295.76546380444813,282.1135754290922,0.546605544348805,0.4182712576682035,24.943411197069587,24.8634742645758,964.8830618552178,964.8284543017164,35.82132740082235,27.69229168614109,5050.355918149585,7,0.16700912427743336,2015-08-26
2014,49,268.42668705887075,0.8408571428571429,3.2493900407158742,0.012128120982203129,40.0,6.0,4.0,3.0,65.0,118.0,0.4399628735551975,150.42668705887075,150.42668705887075,,150.42668705887075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.42668705887073,990.0,964.7737067482356,25.22629325176451,0.106268202659639,0.005042668705887029,989.8886891286345,0.16057871133973198,0.0,0.0,0.0,24.954403669059243,0.0,0.0,0.0,,0.9174177374379301,0.0,0.0,0.0,33.77570781266542,0.0,0.0,0.0,0.6878962894636541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.76243657828545,0.0,0.0,0.0,32.76243657828545,0.12196953812500944,6.049496549826875e-05,282.1135754290922,259.36784514408106,0.4549523088895232,0.4182712576682035,25.01385778015806,24.8634742645758,964.8284543017164,964.7374713805764,35.82132740082235,30.735423094832377,5504.089345151957,7,0.1820135365460303,2015-09-02
2014,50,240.01409508677668,0.8888571428571429,3.883588723992623,0.016017289446939857,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41057817501413674,141.29980937249096,141.29980937249096,,141.29980937249096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,187.01409508677668,990.0,964.6395837475606,25.360416252439467,0.10153442845167664,0.0041299809372490285,989.8943355906111,0.14184039168833842,0.0,0.0,0.0,25.112911451362198,0.0,0.0,0.0,,0.9136275553175255,0.0,0.0,0.0,31.801356359162543,0.0,0.0,0.0,0.6476854655633918,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.847315668387665,0.0,0.0,0.0,30.847315668387665,0.1286858191329703,6.062805618119966e-05,251.75288036056145,232.1827240761327,0.4845003047255263,0.3736400655086686,25.160808202069614,25.06257433507151,964.7070115214424,964.5930963444569,33.40382036653346,27.20607650061752,5182.3490322891275,7,0.17137397593548703,2015-09-09
2014,51,228.70735797102017,0.9092857142857144,0.7535322930077372,0.003304736315306272,34.0,6.0,4.0,3.0,44.0,91.0,0.39792295960294266,137.70735797102017,137.70735797102017,,137.70735797102017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.70735797102017,990.0,964.5722441478259,25.427755852173863,0.09966150940978259,0.0037707357971019716,989.8965677547932,0.13426579131036345,0.0,0.0,0.0,25.190057815656616,0.0,0.0,0.0,,0.9121565127802974,0.0,0.0,0.0,31.03103891357272,0.0,0.0,0.0,0.6319967192173669,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.100107746165538,0.0,0.0,0.0,30.100107746165538,0.13160173082578552,6.0716417091239665e-05,232.1827240761327,226.9079980250785,0.4010435982514042,0.3919326916422994,25.20517323874885,25.160808202069614,964.5930963444569,964.5614479881503,30.87642704372096,29.698222690016525,5056.8181013558105,7,0.16722282081203077,2015-09-16
2014,52,220.91486136283874,0.9228571428571428,2.461297338345495,0.011409523799176728,34.0,6.0,4.0,3.0,44.0,91.0,0.4122736960712158,129.91486136283874,129.91486136283874,,129.91486136283874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.91486136283874,990.0,964.525489168177,25.474510831822972,0.09691128550326497,0.0029914861362838286,989.9000972283606,0.11977398559499956,0.0,0.0,0.0,25.254834074588455,0.0,0.0,0.0,,0.9081848213030119,0.0,0.0,0.0,29.22492589846947,0.0,0.0,0.0,0.5952123400910277,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.348178121515385,0.0,0.0,0.0,28.348178121515385,0.12823835694796146,6.060704111460772e-05,226.9079980250785,209.67891665666008,0.4339969008377149,0.4010435982514042,25.34740584927359,25.20517323874885,964.5614479881503,964.45807349994,29.698222690016525,25.79004798858928,4762.493924414584,7,0.15748987845286325,2015-09-23
2014,53,208.78068094814552,0.941,0.8982357085145622,0.0043022932219368,34.0,6.0,4.0,3.0,44.0,91.0,0.4358640827625306,117.78068094814552,117.78068094814552,,117.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.78068094814552,990.0,964.4526840856888,25.547315914311184,0.0926287410582088,0.0017780680948145,989.905593190847,0.0982159303739215,0.0,0.0,0.0,25.35469317478422,0.0,0.0,0.0,,0.900482585022785,0.0,0.0,0.0,26.37220468915256,0.0,0.0,0.0,0.5371121117953678,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.58103854847798,0.0,0.0,0.0,25.58103854847798,0.1225258890444537,6.033115094972429e-05,208.78068094814552,208.78068094814552,0.4358640827625306,0.4358640827625306,25.35469317478422,25.35469317478422,964.4526840856888,964.4526840856888,25.58103854847798,25.58103854847798,613.9449251634716,1,0.14211688082487767,2015-09-30
2015,1,209.16563910893748,0.9397142857142856,0.2566387738613035,0.0012265937157195145,31.0,4.0,3.0,2.0,33.0,73.0,0.3490072738620385,136.16563910893748,136.16563910893748,,136.16563910893748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.16563910893748,990.0,964.4549938346536,25.54500616534642,0.096999793075,0.0036165639108937143,989.8993836430142,0.13126133987133867,0.0,0.0,0.0,25.31312846848918,0.0,0.0,0.0,,0.9115587237861026,0.0,0.0,0.0,30.81319898624087,0.0,0.0,0.0,0.6275600608195697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.888803016653643,0.0,0.0,0.0,29.888803016653643,0.14289501073699556,6.0973116567747785e-05,209.67891665666008,208.78068094814552,0.349649209249063,0.3481513600126724,25.31635939627876,25.30882056476974,964.45807349994,964.4526840856888,30.00388631409085,29.80249054357574,5021.318906797812,7,0.16604890564807578,2015-10-01
2015,2,200.9421868242644,0.9531428571428571,1.2525072928206018,0.006191690598045086,31.0,4.0,3.0,2.0,33.0,73.0,0.36329619033791066,127.94218682426443,127.94218682426443,,127.94218682426443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9421868242644,990.0,964.4056531209455,25.594346879054456,0.09409747098176102,0.002794218682426386,989.9031083103358,0.11589620543059616,0.0,0.0,0.0,25.38155898395973,0.0,0.0,0.0,,0.9079021202153772,0.0,0.0,0.0,28.91413517903146,0.0,0.0,0.0,0.5888825902043067,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.046711123660515,0.0,0.0,0.0,28.046711123660515,0.1395742548890378,6.089269537259573e-05,203.02355035552185,200.0131298984013,0.3649760395084117,0.3595641977108915,25.3892266970372,25.36438001672142,964.4181413021332,964.4000787793904,28.51263785990688,27.8387908191132,4711.847468774967,7,0.15581506179811397,2015-10-08
2015,3,191.2301746375727,0.9731428571428571,1.826624369121244,0.009495698148239256,31.0,4.0,3.0,2.0,33.0,73.0,0.3818418835599879,118.23017463757272,118.23017463757272,,118.23017463757272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.2301746375727,990.0,964.4175396507247,25.582460349275202,0.09066978798884366,0.0018230174637572285,989.9075071945474,0.09901721972622425,0.0,0.0,0.0,25.390950324096384,0.0,0.0,0.0,,0.9009055563776487,0.0,0.0,0.0,26.525211039942604,0.0,0.0,0.0,0.5402283307523952,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.729454708744324,0.0,0.0,0.0,25.729454708744324,0.13451818862037096,6.04458004516567e-05,196.05963252615788,187.9408001713541,0.3884201830227529,0.3723356973560607,25.39137337862437,25.39021528143836,964.4241183996572,964.4078807349476,26.897955062768578,24.935527901047696,4322.548391069046,7,0.14294141504857957,2015-10-15
2015,4,184.1505673843954,0.9797142857142856,2.2478750342761407,0.012304025659866614,31.0,4.0,3.0,2.0,33.0,73.0,0.3967942025060474,111.15056738439542,111.15056738439542,,111.15056738439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1505673843954,990.0,964.4316988652312,25.568301134768813,0.08817116577629099,0.0011150567384395143,989.9107137774853,0.08767877297585182,0.0,0.0,0.0,25.39133613927823,0.0,0.0,0.0,,0.89496917892521,0.0,0.0,0.0,24.77783005166909,0.0,0.0,0.0,0.5046401232519162,0.0,0.0,0.0,0.9688695209605375,0.96,0.96,0.96,24.007961094784754,0.0,0.0,0.0,24.007961094784754,0.13026335637400147,5.99787792357767e-05,191.09816162620763,178.52039784112813,0.4089168570247383,0.3820026282764021,25.39159616410556,25.391020362459752,964.4429592043176,964.4178036767476,25.69565193653193,22.635475101659047,4033.3374639238396,7,0.1333775616376931,2015-10-22
2015,5,177.57923916491012,0.9838571428571428,1.2193755486055247,0.0068258174093384855,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.39175959670551797,108.00781059348152,108.00781059348152,,108.00781059348152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,144.29352487919581,990.0,964.4448415216701,25.555158478329854,0.08645695849659225,0.0008007810593481429,989.912742260444,0.08262458773335969,0.0,0.0,0.0,25.385276151040532,0.0,0.0,0.0,,0.892257167363608,0.0,0.0,0.0,23.993648123627047,0.0,0.0,0.0,0.4886690045545224,0.0,0.0,0.0,0.9686853669288114,0.96,0.96,0.96,23.243090245606094,0.0,0.0,0.0,23.243090245606094,0.13089125450313546,5.977120374798134e-05,179.83079120949702,176.21817347356213,0.4142592024479934,0.3725724585282349,25.391549123510647,25.380543863253894,964.4475636530528,964.440338417581,24.41871280913282,22.0551016600362,3904.839161261824,7,0.12912827914225608,2015-10-29
2015,6,190.248373809887,0.9744285714285714,2.514175312595658,0.013248013678130027,29.0,4.0,2.0,2.0,30.0,67.0,0.3522933615162948,123.24837380988704,123.24837380988704,,123.24837380988704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,158.248373809887,990.0,964.4195032523802,25.580496747619822,0.09138207570495063,0.0023248373809886713,989.906293086914,0.10762786445615301,0.0,0.0,0.0,25.379161970077735,0.0,0.0,0.0,,0.9047858714246582,0.0,0.0,0.0,27.757310848534452,0.0,0.0,0.0,0.565322013208441,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.92459152307842,0.0,0.0,0.0,26.92459152307842,0.14148942408565449,6.067796222923575e-05,196.05963252615788,184.649249799592,0.3628501067441003,0.3417327633267955,25.38012985607392,25.37787290652692,964.4307015004008,964.4078807349476,28.303147583067314,25.57591212645206,4523.331375877174,7,0.1495810640171023,2015-11-05
2015,7,202.06901392300364,0.9504285714285714,2.04460429738977,0.009961630652624098,29.0,4.0,2.0,2.0,30.0,67.0,0.3316303405994559,135.06901392300364,135.06901392300364,,135.06901392300364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.06901392300364,990.0,964.412414083538,25.58758591646202,0.09555396164395792,0.0035069013923003,989.9009391369638,0.12920821693706683,0.0,0.0,0.0,25.359316836488695,0.0,0.0,0.0,,0.9111030678798989,0.0,0.0,0.0,30.60573435414384,0.0,0.0,0.0,0.6233347118970232,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.687562323519526,0.0,0.0,0.0,29.687562323519526,0.14690376504247787,6.105376544721756e-05,208.78068094814552,200.55260733721147,0.3340769331776645,0.3209109180779071,25.37203142069951,25.30291814484292,964.4526840856888,964.4033156440232,31.19527445583214,29.346989004314192,4987.51047035128,7,0.1649309017973307,2015-11-12
2015,8,215.3939225879826,0.9322857142857143,4.628965399440282,0.021837808855079712,29.0,4.0,2.0,2.0,30.0,67.0,0.3114575947540468,148.3939225879826,148.3939225879826,,148.3939225879826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.3939225879826,990.0,964.4923635355279,25.50763646447212,0.10025675257287706,0.004839392258798215,989.8949038551683,0.15625776520149273,0.0,0.0,0.0,25.246282554438974,0.0,0.0,0.0,,0.9167479634454192,0.0,0.0,0.0,33.68357729831515,0.0,0.0,0.0,0.686019904242671,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67306997936569,0.0,0.0,0.0,32.67306997936569,0.1515971579359243,6.115774686443458e-05,224.7272915223594,200.55260733721147,0.3340769331776645,0.2981391336411572,25.37203142069951,25.1662581344097,964.5483637491342,964.4033156440232,34.75858156040798,29.346989004314192,5489.075756533436,7,0.1815170554409205,2015-11-19
2015,9,234.07818144844381,0.9001428571428571,3.150180775495232,0.013370363276478373,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2981977925151494,164.22103859130098,164.22103859130098,,164.22103859130098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,200.36389573415812,990.0,964.6044690886907,25.395530911309297,0.10624601963541704,0.006422103859130057,989.8873318765055,0.19086054052784937,0.0,0.0,0.0,25.092002247286946,0.0,0.0,0.0,,0.9230289044244795,0.0,0.0,0.0,37.300754971999595,0.0,0.0,0.0,0.7596895106313564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.18173232283961,0.0,0.0,0.0,36.18173232283961,0.15462664716596125,6.120094514830409e-05,243.54989841925496,226.9079980250785,0.3207916240321041,0.2854238043495973,25.14734501450186,25.02768049313617,964.6612993905156,964.5614479881503,36.990563714200775,35.245366194313846,6078.5310302370535,7,0.20100962401577557,2015-11-26
2015,10,257.8012664960149,0.8617142857142858,2.59230949127924,0.01014855369119903,31.0,5.0,3.0,2.0,36.0,77.0,0.2987589890807079,180.80126649601488,180.80126649601488,,180.80126649601488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.80126649601488,990.0,964.7312050659841,25.26879493401592,0.11310627980941597,0.008080126649601444,989.8788135935409,0.2313954716020699,0.0,0.0,0.0,24.916213055954806,0.0,0.0,0.0,,0.9291186312993523,0.0,0.0,0.0,41.04849710365091,0.0,0.0,0.0,0.8360182709501204,0.0,0.0,0.0,0.9736018270950119,0.96,0.96,0.96,39.96680283868526,0.0,0.0,0.0,39.96680283868526,0.15500572029051693,6.140028125842806e-05,261.69606485820964,251.75288036056145,0.3058554876898341,0.2942344587478593,24.958444614334173,24.888949367596023,964.7467842594328,964.7070115214424,40.92019656188389,38.488011972009794,6714.422876899123,7,0.22203779354825143,2015-12-03
2015,11,277.3194962876141,0.8242857142857144,5.3402050367266485,0.0188268117841842,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22300012884119605,215.74806771618552,215.74806771618552,,215.74806771618552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,249.60521057332838,990.0,964.8092779851504,25.19072201484955,0.12362516816536386,0.013368241188119787,989.8630065906465,0.33123363364988495,0.0,0.0,0.0,24.722494971846192,0.0,0.0,0.0,,0.9387167309206224,0.0,0.0,0.0,49.102884682866865,0.0,0.0,0.0,1.000058751178551,0.0,0.0,0.0,0.9793484271990202,0.96,0.96,0.96,48.0934931555684,0.0,0.0,0.0,48.0934931555684,0.1732018405124672,6.191459572089459e-05,299.0775001152962,261.69606485820964,0.2942344587478593,0.1972732819327938,24.888949367596023,24.54609861376833,964.8963100004612,964.7467842594328,53.46247897377548,40.92019656188389,8079.706850135491,7,0.2671860730864911,2015-12-10
2015,12,321.9699604586228,0.7527142857142858,5.267463869445188,0.01639610597702946,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.206727599386087,255.25567474433709,255.25567474433709,,255.25567474433709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,290.82710331576567,990.0,965.0098498022932,24.990150197706903,0.13817367103416753,0.021051134948867355,989.8407751940169,0.4610418825757866,0.0,0.0,0.0,24.36988350914809,0.0,0.0,0.0,,0.9458433389000501,0.0,0.0,0.0,57.7010052188208,0.0,0.0,0.0,1.1751732223792424,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.54698511444438,0.0,0.0,0.0,56.54698511444438,0.17574224057806104,6.153678043150709e-05,335.9497472014125,312.12360204404035,0.2371390310836146,0.1843408036100718,24.429023586593544,24.28341776674113,965.079748736007,964.9606180102202,57.837728307006856,54.86482175647821,9499.893499226657,7,0.31414991730246883,2015-12-17
2015,13,360.3642704181257,0.6982857142857143,6.537415610193152,0.018016771466375474,31.0,5.0,3.0,2.0,36.0,77.0,0.2140386581260596,283.3642704181257,283.3642704181257,,199.06743800055503,84.2968324175707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,322.3642704181257,990.0,965.2018213520906,24.7981786479094,0.14930411580281092,0.0266728540836251,989.8240230301136,0.3055104268395818,0.08808067466441916,0.0,0.0,24.31669125118341,13.944704005587198,0.0,0.0,,0.9290178801603571,0.5232463340630712,0.0,0.0,44.26349887374751,18.472898128239574,0.0,0.0,0.9014969220722506,0.3762301044447978,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,43.19349991499017,17.918711184392386,0.0,0.0,61.11221109938255,0.1696182384824257,5.995811651353986e-05,381.71165647276456,341.0310225674728,0.2257859106784503,0.2017229463504581,24.468704628017463,24.16898481308105,965.3085582823638,965.1051551128372,64.73966143912656,58.22214344526004,10266.851464696269,7,0.3395122838854586,2015-12-24
2015,14,407.5765721681297,0.6438571428571428,6.471364244739472,0.015874929736261402,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1808098219290266,334.00514359670115,334.00514359670115,,167.00257179835057,167.00257179835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,372.1480007395583,990.0,965.432488096498,24.56751190350199,0.16687433886442116,0.036801028719340156,989.7963246324163,0.1977694714035935,0.1977694714035935,0.0,0.0,24.166067064514625,24.166067064514625,0.0,0.0,,0.923193338909713,0.923193338909713,0.0,0.0,36.537601812713106,36.537601812713106,0.0,0.0,0.7441466764300022,0.7441466764300022,0.0,0.0,0.97,0.97,0.96,0.96,35.44147375833171,35.44147375833171,0.0,0.0,70.88294751666342,0.17385430150840617,5.895240549569593e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1709557007930427,24.31203262225342,24.04204864283497,965.5215504278368,965.3291675004484,75.03861036216851,65.59938148291373,11908.335182799456,7,0.39379415287035235,2015-12-31
2015,15,450.7612517225113,0.595,6.8563805706020355,0.015089070210616272,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17866574870420854,370.04696600822564,370.04696600822564,,185.02348300411282,185.02348300411282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,410.18982315108275,990.0,965.6284256327514,24.37157436724874,0.1803004783104821,0.04400939320164508,989.7756901284878,0.2423163261049899,0.2423163261049899,0.0,0.0,23.904948169631645,23.904948169631645,0.0,0.0,,0.9294722444707721,0.9294722444707721,0.0,0.0,40.315470779829305,40.315470779829305,0.0,0.0,0.8210890179191305,0.8210890179191305,0.0,0.0,0.972129052645719,0.972129052645719,0.96,0.96,39.193032839625225,39.193032839625225,0.0,0.0,78.38606567925045,0.17398622775292294,5.884119010700134e-05,475.0058701801551,432.0068351219016,0.1985471177733949,0.163233623272438,24.01056153821601,23.76858904365273,965.7375264158106,965.5440307580484,81.29622651539313,76.06883854000914,13168.859034114075,7,0.4354781426625025,2016-01-07
2015,16,496.2833979935282,0.552,5.417330467963252,0.010868130554901958,34.0,5.0,4.0,3.0,45.0,91.0,0.18349236602296434,405.2833979935282,405.2833979935282,,202.6416989967641,202.6416989967641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,448.2833979935282,990.0,965.8332752909708,24.16672470902917,0.19374488279512886,0.05105667959870562,989.7551984376062,0.2908431879121594,0.2908431879121594,0.0,0.0,23.6310799587232,23.6310799587232,0.0,0.0,,0.9346056208992005,0.9346056208992005,0.0,0.0,43.88866463857273,43.88866463857273,0.0,0.0,0.8938628235961861,0.8938628235961861,0.0,0.0,0.9783373931693239,0.9783373931693239,0.96,0.96,42.94001632904018,42.94001632904018,0.0,0.0,85.88003265808037,0.17301950425192741,5.8861674630234886e-05,512.9271834558979,481.566763323433,0.1889665295253816,0.1774130967028857,23.726491817917548,23.52293247148483,965.9081723255516,965.7670504349554,89.36283889667595,82.7423967302617,14427.845486557502,7,0.47711129254489093,2016-01-14
2015,17,539.934448209544,0.524,7.5187037051834,0.013816592078892328,34.0,5.0,4.0,3.0,45.0,91.0,0.16876549376283628,448.93444820954403,448.93444820954403,,224.46722410477201,224.46722410477201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.93444820954403,990.0,966.0297050169429,23.9702949830571,0.2097180249717862,0.05978688964190876,989.7304950853862,0.3571314857892916,0.3571314857892916,0.0,0.0,23.343658582654133,23.343658582654133,0.0,0.0,,0.9397190762464289,0.9397190762464289,0.0,0.0,48.2821833745353,48.2821833745353,0.0,0.0,0.9833438569151792,0.9833438569151792,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.31653970704459,47.31653970704459,0.0,0.0,94.63307941408918,0.1752422264313203,5.856308341726283e-05,565.5581093921818,512.9271834558979,0.1774130967028857,0.1609030062318437,23.52293247148483,23.17117486437241,966.1450114922648,965.9081723255516,99.5800262784158,89.36283889667595,15898.357341566983,7,0.5257393300782732,2016-01-21
2015,18,602.5853047966256,0.4828571428571428,11.903149796142072,0.019353457606794057,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16087496393150216,505.58530479662556,505.58530479662556,,252.79265239831278,252.79265239831278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.2995905109112,990.0,966.3064332563133,23.693566743686752,0.2392510589981036,0.07317860550502593,989.687570335497,0.4526891990770582,0.4526891990770582,0.0,0.0,22.928447880106553,22.928447880106553,0.0,0.0,,0.9440281245298497,0.9440281245298497,0.0,0.0,53.64910080760178,53.64910080760178,0.0,0.0,1.0926497109491198,1.0926497109491198,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.576118791449744,52.576118791449744,0.0,0.0,105.15223758289949,0.17456434193973333,5.7785639393082666e-05,648.8801579651763,569.2992874818548,0.1737488090904729,0.1516061203982195,23.14518007349368,22.631526004222067,966.4955206318608,966.1618467936684,111.78836440427116,100.28924315252794,17665.575913927118,7,0.5841790976827751,2016-01-28
2015,19,677.8163757450768,0.4478571428571429,9.55124998883993,0.01399396657681953,36.0,6.0,5.0,4.0,54.0,105.0,0.15504231189360676,572.8163757450768,572.8163757450768,,190.9387919150256,190.9387919150256,190.9387919150256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,619.8163757450768,990.0,966.6112655029802,23.388734497019737,0.2787567634684706,0.09907968876119481,989.6221635477704,0.25825255152729143,0.25825255152729143,0.25825255152729143,0.0,22.7526454932628,22.7526454932628,22.7526454932628,0.0,,0.9302401830679284,0.9302401830679284,0.9302401830679284,0.0,39.628613166045454,39.628613166045454,39.628613166045454,0.0,0.8071000644815775,0.8071000644815775,0.8071000644815775,0.0,0.9714979688811706,0.9714979688811706,0.9714979688811706,0.96,38.5014321442409,38.5014321442409,38.5014321442409,0.0,115.50429643272271,0.17038548958280547,5.6014164469123646e-05,708.2803075785097,657.6800383444725,0.1596521011407134,0.1482463918261079,22.87078951708852,22.57369833492349,966.733121230314,966.5307201533778,121.47654151827344,111.61880222429338,19404.721800697414,7,0.6416905357373484,2016-02-04
2015,20,764.9333474915173,0.411,18.576109272701128,0.0237184635691029,36.0,6.0,5.0,4.0,54.0,105.0,0.1376255762126028,659.9333474915173,659.9333474915173,,219.97778249717246,219.97778249717246,219.97778249717246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,706.9333474915173,990.0,966.9597333899659,23.040266610033978,0.328264480612973,0.12893180631852427,989.5428037130686,0.3435843314096009,0.3435843314096009,0.3435843314096009,0.0,22.239485991692863,22.239485991692863,22.239485991692863,0.0,,0.9374754556886333,0.9374754556886333,0.9374754556886333,0.0,44.95561097743685,44.95561097743685,44.95561097743685,0.0,0.9155928915974918,0.9155928915974918,0.9155928915974918,0.0,0.9788121461315128,0.9788121461315128,0.9788121461315128,0.96,44.00611397303131,44.00611397303131,44.00611397303131,0.0,132.01834191909393,0.1725754092123283,5.559084756872477e-05,838.3130724874176,713.287888908656,0.1472056397321592,0.1252515360263286,22.54454608184564,21.79746006164538,967.2532522899496,966.7531515556344,144.69837527246244,122.47487222450624,22179.08144240778,7,0.7334352328838551,2016-02-11
2015,21,942.008370110095,0.3505714285714286,30.874315960558356,0.03202049502287648,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13053319345583242,818.7226558243808,818.7226558243808,,251.4186360911191,251.4186360911191,251.4186360911191,64.46674755102342,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,870.2940843958094,990.0,967.6583515704696,22.3416484295305,0.45162516309214773,0.20906673188493957,989.3393081050228,0.4492781345480627,0.4492781345480627,0.4492781345480627,0.10293253955081728,21.23167840000534,21.23167840000534,21.23167840000534,5.946287446817116,,0.9410941564412785,0.9410941564412785,0.9410941564412785,0.26774703828971097,49.307579131752505,49.307579131752505,49.307579131752505,12.329780949599582,1.0042276808910897,1.0042276808910897,1.0042276808910897,0.25111570162117275,0.9793972844478315,0.9793972844478315,0.9793972844478315,0.9651115701621171,48.29560273799917,48.29560273799917,48.29560273799917,12.057360519489306,156.9441687334868,0.16688996950653032,5.331294358573953e-05,1054.433284211326,869.7507435242177,0.1476598718713376,0.119338919058071,21.59096022762398,20.727759624237702,968.0710760360928,967.3790029740968,171.20625051179965,149.57460299486542,26366.620347225784,7,0.8719120485193712,2016-02-18
2015,22,1303.9188473462493,0.2624285714285714,83.415911109711,0.060704518640302414,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1155467878547652,1153.775990203392,1054.8946933838367,,263.7236733459592,263.7236733459592,263.7236733459592,263.7236733459592,98.88129681955532,20.90634014380444,3.602693246001387,4.396157357770571,4.459686258915694,65.51641981306322,65.62062585809015,11.174121817429958,10.539014500627713,9.888257687487123,151.80213409877751,1142.2284555599847,990.0,968.8605237697409,21.139476230259106,0.7666923205596973,0.4250609119004465,988.8082467675398,0.4933830537203048,0.4933830537203048,0.4933830537203048,0.4933830537203048,19.454339944078665,19.454339944078665,19.454339944078665,19.454339944078665,,0.9378074793685017,0.9378074793685017,0.9378074793685017,0.9378074793685017,47.09532890831311,47.09532890831311,47.09532890831311,47.09532890831311,0.9591716681937497,0.9591716681937497,0.9591716681937497,0.9591716681937497,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.153422330146846,46.153422330146846,46.153422330146846,46.153422330146846,184.61368932058738,0.1442636910071371,4.871090864587148e-05,1638.344661979303,1088.1402560616616,0.1259028872765429,0.1007999394980304,20.536191491050943,18.12723552570241,969.9315750617792,968.1770122333368,193.3935663344074,176.2298059864791,31015.09980585868,7,1.0256316073365965,2016-02-25
2015,23,2125.2538161757075,0.16271428571428573,106.33768029414425,0.05183216343912267,49.0,9.0,9.0,9.0,107.0,183.0,0.08682980896662564,1942.2538161757075,1100.0,,275.0,275.0,275.0,275.0,842.2538161757075,51.0,9.0,16.0,41.422318828313486,724.831497347394,100.0,18.0,25.0,50.422318828313486,831.831497347394,1243.0,990.0,971.3739028004549,18.626097199545093,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.684907787026816,16.684907787026816,16.684907787026816,16.684907787026816,,0.9272314454246748,0.9272314454246748,0.9272314454246748,0.9272314454246748,41.727197468418524,41.727197468418524,41.727197468418524,41.727197468418524,0.8498410889698274,0.8498410889698274,0.8498410889698274,0.8498410889698274,0.9749841088969827,0.9749841088969827,0.9749841088969827,0.9749841088969827,40.687209999258364,40.687209999258364,40.687209999258364,40.687209999258364,162.74883999703346,0.07747741149679951,4.109819191844279e-05,2382.708424038313,1820.7199323683387,0.1005096922083777,0.0768033546000748,17.538023113676324,16.035031632906446,972.0237789545752,970.5207874738054,172.6740318574926,155.25766259212037,27341.805119501623,7,0.9041602222057415,2016-03-03
2015,24,2492.7101918726435,0.12542857142857142,35.92428035014421,0.014407990890370129,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.09266723257059568,2261.7101918726435,1100.0,,275.0,275.0,275.0,275.0,1161.7101918726435,42.42857142857143,7.285714285714285,13.42857142857143,62.29841016405431,1036.2689245657318,100.0,18.0,25.0,74.72698159262575,1174.9832102800176,1243.0,990.0,972.2893004631408,17.710699536859142,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.769510124340863,15.769510124340863,15.769510124340863,15.769510124340863,,0.9213502828242301,0.9213502828242301,0.9213502828242301,0.9213502828242301,39.18466348185425,39.18466348185425,39.18466348185425,39.18466348185425,0.7980583193860336,0.7980583193860336,0.7980583193860336,0.7980583193860336,0.9700883329202973,0.9700883329202973,0.9700883329202973,0.9700883329202973,38.01260669351118,38.01260669351118,38.01260669351118,38.01260669351118,152.05042677404472,0.06101146236131975,3.839657241768806e-05,2553.043283719102,2457.8731008118675,0.0972385433247368,0.0738131845333899,15.853599654487532,15.623878523332216,972.4349320641496,972.2052109329942,153.04391154529662,150.37825821669992,25544.47169803951,7,0.8447245931891372,2016-03-10
2015,25,2611.2504553569224,0.11571428571428573,15.086919402659012,0.005786582420833543,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.08235642108092052,2396.2504553569224,1100.0,,275.0,275.0,275.0,275.0,1296.250455356922,45.285714285714285,7.857142857142857,14.285714285714286,66.36879515954853,1162.4530887688022,100.0,18.0,25.0,77.6545094452628,1290.595945911659,1243.0,990.0,972.5754321336201,17.424567866379853,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.483378453861576,15.483378453861576,15.483378453861576,15.483378453861576,,0.9183029805336257,0.9183029805336257,0.9183029805336257,0.9183029805336257,38.346344390981365,38.346344390981365,38.346344390981365,38.346344390981365,0.7809846108142844,0.7809846108142844,0.7809846108142844,0.7809846108142844,0.97,0.97,0.97,0.97,37.19595405925192,37.19595405925192,37.19595405925192,37.19595405925192,148.78381623700767,0.05698357602518857,3.7571670766921136e-05,2632.6923900235674,2573.65800073286,0.0928639313894634,0.0695105894989736,15.574118861574782,15.431622059838666,972.627188527643,972.4846917259068,149.81296230520135,148.19717682470625,24995.68112781729,7,0.8265767568722648,2016-03-17
2015,26,2659.2706826162516,0.11214285714285714,14.99897562530688,0.0056083113411663854,49.0,9.0,9.0,9.0,107.0,183.0,0.06883215715525144,2476.2706826162516,1100.0,,275.0,275.0,275.0,275.0,1376.2706826162519,51.0,9.0,16.0,67.68544340735664,1232.5852392088952,100.0,18.0,25.0,76.68544340735664,1339.5852392088952,1243.0,990.0,972.6913430270048,17.30865697299526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.36746756047698,15.36746756047698,15.36746756047698,15.36746756047698,,0.9170685295190798,0.9170685295190798,0.9170685295190798,0.9170685295190798,38.00832060105216,38.00832060105216,38.00832060105216,38.00832060105216,0.7741002159073761,0.7741002159073761,0.7741002159073761,0.7741002159073761,0.97,0.97,0.97,0.97,36.868070983020594,36.868070983020594,36.868070983020594,36.868070983020594,147.47228393208238,0.05547551173611902,3.724047574042484e-05,2711.725889886568,2606.73306050942,0.0702028154598374,0.0674846969903934,15.49428251039,15.240851542927992,972.8179590445536,972.5645280770916,148.90713243513366,146.04109613684372,24775.343700589845,7,0.8192904662893468,2016-03-24
