WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2015,27,2814.138528869873,0.10028571428571428,28.363918388273824,0.01003692218819727,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07536152899612901,2601.9956717270156,1100.0,,275.0,275.0,275.0,275.0,1501.9956717270159,46.714285714285715,5.571428571428571,11.714285714285714,62.36260779727231,1375.6330639297432,100.0,18.0,25.0,79.93403636870089,1491.204492501172,1243.0,990.0,973.0651619662376,16.93483803376237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.993648621244095,14.993648621244095,14.993648621244095,14.993648621244095,,0.913054079345501,0.913054079345501,0.913054079345501,0.913054079345501,36.92182541646481,36.92182541646481,36.92182541646481,36.92182541646481,0.7519720044086521,0.7519720044086521,0.7519720044086521,0.7519720044086521,0.97,0.97,0.97,0.97,35.81417065397087,35.81417065397087,35.81417065397087,35.81417065397087,143.25668261588348,0.050944943598979546,3.6175929953505924e-05,2910.2733186044848,2717.277843145093,0.0787632706107586,0.0673468119801058,15.227450276441791,14.761599128781306,973.2972114587004,972.83136031104,145.88994048940845,140.64234583287032,24067.122679468423,7,0.7958704589771304,2016-03-31
2015,28,2957.4133401044955,0.09,9.321582302308213,0.0031604080549992144,54.0,13.0,14.0,19.0,117.0,217.0,0.07337791210582842,2740.4133401044955,1100.0,,275.0,275.0,275.0,275.0,1640.4133401044953,46.0,5.0,11.0,61.0,1517.413340104495,100.0,18.0,25.0,80.0,1634.413340104495,1243.0,990.0,973.4109977174936,16.589002282506417,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.647812869988142,14.647812869988142,14.647812869988142,14.647812869988142,,0.9092316353716677,0.9092316353716677,0.9092316353716677,0.9092316353716677,35.91860522712148,35.91860522712148,35.91860522712148,35.91860522712148,0.7315398213263032,0.7315398213263032,0.7315398213263032,0.7315398213263032,0.97,0.97,0.97,0.97,34.84104707030784,34.84104707030784,34.84104707030784,34.84104707030784,139.36418828123135,0.047126691329625145,3.519297683869479e-05,2975.5243947206427,2924.858223971913,0.0741916302887725,0.0729283216044253,14.726394184790928,14.604096531259522,973.4547140562222,973.3324164026908,140.24649286213383,138.87359364044968,23413.183631246866,7,0.7742454904512852,2016-04-07
2015,29,2966.3817759849417,0.08942857142857143,1.8285237471401554,0.0006171763881930571,54.0,13.0,14.0,19.0,117.0,217.0,0.0731533697950493,2749.3817759849417,1100.0,,275.0,275.0,275.0,275.0,1649.3817759849414,46.0,5.0,11.0,61.0,1526.3817759849414,100.0,18.0,25.0,80.0,1643.3817759849414,1243.0,990.0,973.4326456661705,16.567354333829485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.626164921311206,14.626164921311206,14.626164921311206,14.626164921311206,,0.9089904772234069,0.9089904772234069,0.9089904772234069,0.9089904772234069,35.85595249608518,35.85595249608518,35.85595249608518,35.85595249608518,0.7302637982909407,0.7302637982909407,0.7302637982909407,0.7302637982909407,0.97,0.97,0.97,0.97,34.78027392120263,34.78027392120263,34.78027392120263,34.78027392120263,139.1210956848105,0.046899535663033544,3.513158981939659e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.634992277331882,14.604096531259522,973.4547140562222,973.4238183101498,139.22009650255484,138.87359364044968,23372.344075048164,7,0.772894976026725,2016-04-14
2015,30,2968.210299732082,0.08914285714285715,3.657047494280311,0.0012316978992196286,54.0,13.0,14.0,19.0,117.0,217.0,0.0731083601569245,2751.210299732082,1100.0,,275.0,275.0,275.0,275.0,1651.210299732082,46.0,5.0,11.0,61.0,1528.2102997320817,100.0,18.0,25.0,80.0,1645.2102997320817,1243.0,990.0,973.4370593441809,16.562940655819148,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.621751243300869,14.621751243300869,14.621751243300869,14.621751243300869,,0.9089413088503716,0.9089413088503716,0.9089413088503716,0.9089413088503716,35.843194658746995,35.843194658746995,35.843194658746995,35.843194658746995,0.7300039645365988,0.7300039645365988,0.7300039645365988,0.7300039645365988,0.97,0.97,0.97,0.97,34.767898818984584,34.767898818984584,34.767898818984584,34.767898818984584,139.07159527593834,0.046854023092060916,3.5119089716146046e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.634992277331882,14.604096531259522,973.4547140562222,973.4238183101498,139.22009650255484,138.87359364044968,23364.028006357643,7,0.7726199737552131,2016-04-21
2015,31,2896.0969941144076,0.095,17.603501271093073,0.0060959033473705565,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08665418010124688,2645.382708400122,1100.0,,275.0,275.0,275.0,275.0,1545.382708400122,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1421.239851257265,100.0,18.0,25.0,80.0,1573.0969941144078,1243.0,990.0,973.2629927444141,16.737007255585905,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.795817843067628,14.795817843067628,14.795817843067628,14.795817843067628,,0.9108804107717734,0.9108804107717734,0.9108804107717734,0.9108804107717734,36.34741392301775,36.34741392301775,36.34741392301775,36.34741392301775,0.7402731959881415,0.7402731959881415,0.7402731959881415,0.7402731959881415,0.97,0.97,0.97,0.97,35.256991505327214,35.256991505327214,35.256991505327214,35.256991505327214,141.02796602130886,0.04870363921565747,3.5613122732653745e-05,2939.375886394469,2839.5002195930097,0.0972002037878199,0.0738251956833527,14.932430747084815,14.691351551357108,973.3674590361246,973.1263798403968,142.56732117969463,139.85275190757363,23692.698291579887,7,0.7834887001183826,2016-04-28
2015,32,2744.528944417812,0.10528571428571429,26.54229063063953,0.0097207731895166,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.10302540013016057,2462.1003729892404,1100.0,,275.0,275.0,275.0,275.0,1362.1003729892402,43.57142857142857,4.857142857142857,11.428571428571429,62.142857142857146,1240.1003729892402,100.0,18.0,25.0,80.0,1421.5289444178118,1243.0,990.0,972.8971388313533,17.102861168646672,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.161671756128394,15.161671756128394,15.161671756128394,15.161671756128394,,0.9148759275437149,0.9148759275437149,0.9148759275437149,0.9148759275437149,37.40988399019161,37.40988399019161,37.40988399019161,37.40988399019161,0.7619120975599106,0.7619120975599106,0.7619120975599106,0.7619120975599106,0.97,0.97,0.97,0.97,36.28758747048587,36.28758747048587,36.28758747048587,36.28758747048587,145.15034988194347,0.05291838500681758,3.665412875806653e-05,2816.695633695474,2653.704185178533,0.1209629927076458,0.0979871579656233,15.380903933602546,14.987476299251275,973.0713342882304,972.6779066538792,147.62317100635954,143.18903823775517,24385.2587801665,7,0.8063908326774636,2016-05-05
2015,33,2509.562980683205,0.124,36.63267749426196,0.014637215310652258,65.0,14.0,17.0,23.0,202.0,321.0,0.128010555888633,2188.562980683205,1100.0,,275.0,275.0,275.0,275.0,1088.562980683205,35.0,4.0,8.000000000000002,57.0,984.562980683205,100.0,18.0,25.0,80.0,1186.562980683205,1243.0,990.0,972.3299796085456,17.670020391454337,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72883097893606,15.72883097893606,15.72883097893606,15.72883097893606,,0.920917049925669,0.920917049925669,0.920917049925669,0.920917049925669,39.065862931012575,39.065862931012575,39.065862931012575,39.065862931012575,0.7956387562324353,0.7956387562324353,0.7956387562324353,0.7956387562324353,0.9702636475202242,0.9702636475202242,0.9702636475202242,0.9702636475202242,37.904372358581654,37.904372358581654,37.904372358581654,37.904372358581654,151.61748943432661,0.06048519475963203,3.8287244806648126e-05,2606.73306050942,2397.275442718699,0.1339020098733254,0.123142643511518,15.99986986367798,15.49428251039,972.5645280770916,972.0589407238036,154.85681108931334,148.90713243513366,25471.738224966866,7,0.8423193857462588,2016-05-12
2015,34,2251.594847574857,0.14928571428571427,34.20351519113456,0.015151420074733428,65.0,14.0,17.0,23.0,202.0,321.0,0.1426898538080951,1930.5948475748569,1100.0,,275.0,275.0,275.0,275.0,830.5948475748568,35.0,4.0,7.999999999999999,56.021418073324405,727.5734295015324,100.0,18.0,25.0,79.02141807332441,929.5734295015324,1243.0,990.0,971.7072979079394,18.292702092060658,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.351512679542378,16.351512679542378,16.351512679542378,16.351512679542378,,0.925555533144121,0.925555533144121,0.925555533144121,0.925555533144121,40.816474790911634,40.816474790911634,40.816474790911634,40.816474790911634,0.831292765599015,0.831292765599015,0.831292765599015,0.831292765599015,0.9731292765599014,0.9731292765599014,0.9731292765599014,0.9731292765599014,39.720093652528654,39.720093652528654,39.720093652528654,39.720093652528654,158.88037461011461,0.07064911017945869,4.012130671972591e-05,2353.225621696834,2157.8508363807573,0.1487591239338838,0.1364085096815057,16.577791327252264,16.106197017868674,971.952613569613,971.4810192602296,161.4797317292115,156.0695714903793,26691.902934499252,7,0.88266874783397,2016-05-19
2015,35,2009.1016867705912,0.17557142857142854,38.21731695266817,0.019124433854083515,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15514411929233599,1697.2445439134483,1100.0,,275.0,275.0,275.0,275.0,597.2445439134482,35.42857142857142,4.2857142857142865,8.428571428571429,42.07747301595362,507.02421375463746,100.0,18.0,25.0,64.07747301595363,702.0242137546375,1243.0,990.0,971.1013559040246,18.898644095975474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.957454683457197,16.957454683457197,16.957454683457197,16.957454683457197,,0.9285830234215403,0.9285830234215403,0.9285830234215403,0.9285830234215403,42.46767054967614,42.46767054967614,42.46767054967614,42.46767054967614,0.8649220071217137,0.8649220071217137,0.8649220071217137,0.8649220071217137,0.9764922007121715,0.9764922007121715,0.9764922007121715,0.9764922007121715,41.46996663326763,41.46996663326763,41.46996663326763,41.46996663326763,165.8798665330705,0.08271368825158311,4.1888855185118815e-05,2122.6951751857887,1890.32961771208,0.1639586300310115,0.1359551252818301,17.313130284104197,16.662649819791902,971.3961607676898,970.7456803033776,170.0294455458144,162.4587587330554,27867.817577555845,7,0.9215548140726139,2016-05-26
2015,36,1673.4072907265784,0.21028571428571427,50.613308791949166,0.030105986785704687,62.0,12.0,14.0,16.0,153.0,257.0,0.15409889558486148,1416.4072907265784,1100.0,,275.0,275.0,275.0,275.0,316.4072907265785,38.0,6.0,10.821851243111785,19.698508372082706,241.886931111384,100.0,18.0,24.821851243111787,35.698508372082706,394.886931111384,1242.8218512431117,990.0,970.0448543238859,19.955145676114107,0.9258279476804825,0.48,988.5941720523194,0.5349,0.5349,0.5349,0.5349,18.014417728433653,18.014417728433653,18.014417728433653,18.014417728433653,,0.933703733991546,0.933703733991546,0.933703733991546,0.933703733991546,45.36399617814836,45.36399617814836,45.36399617814836,45.36399617814836,0.9239103091272579,0.9239103091272579,0.9239103091272579,0.9239103091272579,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.45506615909286,44.45506615909286,44.45506615909286,44.45506615909286,177.82026463637143,0.10673932019462976,4.490410723140693e-05,1820.7199323683387,1536.036456168436,0.1673137372280038,0.1411529557243337,18.46099998295619,17.538023113676324,970.5207874738054,969.6010408583904,182.55642281867992,172.6740318574926,29873.804458910403,7,0.9878903590909525,2016-06-02
2015,37,1356.825198989987,0.2507142857142857,44.814745932696205,0.03347179165845276,62.0,12.0,14.0,16.0,153.0,257.0,0.19016643008880943,1099.8251989899868,1066.35552787945,,266.5888819698625,266.5888819698625,266.5888819698625,266.5888819698625,33.4696711105369,8.074395365187891,1.5627861997137853,1.8232505663327494,2.0837149329517137,19.925524046350763,70.0743953651879,13.562786199713786,15.82325056633275,18.083714932951715,172.92552404635077,1165.8159600106844,990.0,969.0248325745057,20.975167425494305,0.7953841043343728,0.43879870801784565,988.7658171876477,0.5039782299631482,0.5039782299631482,0.5039782299631482,0.5039782299631482,19.237006383178947,19.237006383178947,19.237006383178947,19.237006383178947,,0.9374050208622448,0.9374050208622448,0.9374050208622448,0.9374050208622448,47.09042194319829,47.09042194319829,47.09042194319829,47.09042194319829,0.9590717300040383,0.9590717300040383,0.9590717300040383,0.9590717300040383,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.14861350433432,46.14861350433432,46.14861350433432,46.14861350433432,184.59445401733728,0.1363984439423025,4.81433492423957e-05,1478.5411553411084,1222.3332346395623,0.2102536302842026,0.1738199840238526,20.036896707873147,18.67818969116467,969.4152868095636,968.5987615945814,189.56689769452663,174.44101830907616,31011.868274912667,7,1.0255247445407627,2016-06-09
2015,38,1083.323007147818,0.3068571428571429,37.70610571962892,0.03545732809132743,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,243.57142857142858,0.2247893421539009,839.7515785763896,839.7515785763896,,237.73130657860636,237.73130657860636,237.73130657860636,126.55765884057041,0.0,0.0,0.0,0.0,0.0,0.0,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,924.6087214335324,990.0,968.156633122663,21.843366877336994,0.5013237938598948,0.22460212275402208,989.274074083386,0.4028010327429528,0.4028010327429528,0.4028010327429528,0.19864822354953054,20.714639927980112,20.714639927980112,20.714639927980112,11.713193024928968,,0.9383421116064475,0.9383421116064475,0.9383421116064475,0.5346063328172848,45.36046060606356,45.36046060606356,45.36046060606356,23.7929505568442,0.923838301549156,0.923838301549156,0.923838301549156,0.4845814777361344,0.977029576345042,0.977029576345042,0.977029576345042,0.9684581477736133,44.33184714867675,44.33184714867675,44.33184714867675,23.19568730044178,156.19122874647204,0.14439150999041542,5.173773925561827e-05,1184.385639882299,958.39049460216,0.243732822026977,0.2102474983753188,21.25148276218357,20.263951630578223,968.4794977253443,967.7335619784086,168.92455609714418,143.93288185298505,26240.126429407304,7,0.8677290485915113,2016-06-16
2015,39,835.2151968745568,0.38485714285714284,30.749936557388764,0.037145454292992826,53.0,12.0,12.0,13.0,120.0,210.0,0.2532616756631139,625.2151968745568,625.2151968745568,,221.09889749867224,221.09889749867224,183.01740187721234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,702.2151968745568,990.0,967.240860787498,22.759139212501818,0.3274154191298128,0.11688516731034582,989.5556994135598,0.35119364583301876,0.35119364583301876,0.27938844952675745,0.0,21.963644980228615,21.963644980228615,18.782461381986085,0.0,,0.9362645483017119,0.9362645483017119,0.8013635674443306,0.0,44.57269758256056,44.57269758256056,36.71938980427719,0.0,0.9077942481173229,0.9077942481173229,0.7478490795168471,0.0,0.976309432632512,0.976309432632512,0.9734522897753692,0.96,43.53672117730783,43.53672117730783,35.84047955459015,0.0,122.91392190920583,0.14696126557539996,5.468738444543926e-05,952.2480246537352,743.1409387004387,0.2825843511827456,0.2205307803881893,22.44899888471049,21.29191053534116,967.7089920986148,966.8725637548016,143.00471728999082,107.7473827180477,20649.53888074658,7,0.6828551217178102,2016-06-23
2015,40,649.8995749557342,0.4604285714285714,24.323225137674495,0.03800664274857174,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.292745632360732,460.4710035271628,460.4710035271628,,230.2355017635814,230.2355017635814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,530.6138606700199,990.0,966.4976610400183,23.50233895998162,0.2304344859508778,0.06305715347219207,989.7065083605769,0.3788734676061171,0.3788734676061171,0.0,0.0,22.82997385295246,22.82997385295246,0.0,0.0,,0.9395594463855543,0.9395594463855543,0.0,0.0,48.384477832938266,48.384477832938266,0.0,0.0,0.9854272471066857,0.9854272471066857,0.0,0.0,0.9790661916233435,0.9790661916233435,0.96,0.96,47.37813174482486,47.37813174482486,0.0,0.0,94.75626348964973,0.14563022741230736,5.7206511580420076e-05,721.4230392580745,572.8783627367172,0.3246762525843233,0.2626078940919626,23.31349174031496,22.416318225928197,966.7856921570324,966.1779526323152,106.3718971504575,80.25901111562943,15919.052266261155,7,0.5264236860536096,2016-06-30
2015,41,533.4021681713443,0.5295714285714286,9.418149019127393,0.0176682313453287,50.0,10.0,9.0,9.0,108.0,186.0,0.34900344172572206,347.40216817134433,347.40216817134433,,173.70108408567216,173.70108408567216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,416.40216817134433,990.0,966.0003097567709,23.999690243229015,0.18249300761748527,0.039480433634268806,989.7780265587483,0.21391596745990857,0.21391596745990857,0.0,0.0,23.563800834517338,23.563800834517338,0.0,0.0,,0.9251555647936741,0.9251555647936741,0.0,0.0,37.134182985725396,37.134182985725396,0.0,0.0,0.7562970058192545,0.7562970058192545,0.0,0.0,0.9700869135977268,0.9700869135977268,0.96,0.96,36.02359742527916,36.02359742527916,0.0,0.0,72.04719485055833,0.13501307605618845,5.761048321362551e-05,556.9368928227394,506.9513196028255,0.3668991337190383,0.3339696155829986,23.729177097851764,23.415451394124144,966.1062160177024,965.8812809382126,76.83087975640854,66.67773261410986,12103.928734893798,7,0.4002621936142129,2016-07-07
2015,42,473.7149645942605,0.5715714285714286,7.733112010336876,0.016222288207653587,50.0,10.0,9.0,9.0,108.0,186.0,0.3928136568911402,287.7149645942605,287.7149645942605,,163.30958900269601,124.4053755915645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,356.7149645942605,990.0,965.7317173406742,24.268282659325855,0.16142754157060654,0.02754299291885207,989.8110294655105,0.2028506420140824,0.1279089496756862,0.0,0.0,23.87646148282234,20.500395482706256,0.0,0.0,,0.9187334952886169,0.7835414124821479,0.0,0.0,35.207032085567356,26.67419201859628,0.0,0.0,0.7170474966510663,0.543262566570189,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.23614952367005,25.873966258038394,0.0,0.0,60.11011578170844,0.1268746111701998,5.804908064612523e-05,491.76619950541016,458.3294938779206,0.4058215813829831,0.3782285162889763,23.979357220283752,23.6324620008126,965.8129478977744,965.6624827224506,63.56397290728758,58.25025014438317,10098.499451327018,7,0.333945087676158,2016-07-14
2015,43,432.957431819421,0.6135714285714285,6.215236521189711,0.014369652763001629,50.0,10.0,9.0,9.0,108.0,186.0,0.42990599230216986,246.95743181942103,246.95743181942103,,246.95743181942103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.957431819421,990.0,965.5483084431874,24.45169155681263,0.14704294367745668,0.01939148636388414,989.8335655699586,0.43233734623607034,0.0,0.0,0.0,23.852919780535217,0.0,0.0,0.0,,0.9442544177766902,0.0,0.0,0.0,54.54287810718348,0.0,0.0,0.0,1.1108529146065884,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.45202054503982,0.0,0.0,0.0,53.45202054503982,0.12340056679029628,6.0129841894610646e-05,447.2117847813898,414.8228382295926,0.4483841844239403,0.4159103277900475,24.006480438281013,23.730547260731228,965.6124530315162,965.4667027720332,56.35105871192695,49.71457848391823,8979.93945156669,7,0.2969556696946657,2016-07-21
2015,44,395.7400577942829,0.6564285714285714,4.730168822404006,0.011979370303895088,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43601018422323357,223.02577207999713,223.02577207999713,,223.02577207999713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,288.5972006514257,990.0,965.3777376036936,24.622262396306446,0.13738666919711826,0.014605154415999386,989.848008176387,0.35268192692756484,0.0,0.0,0.0,24.117588645765768,0.0,0.0,0.0,,0.9402376414646353,0.0,0.0,0.0,49.601354421610345,0.0,0.0,0.0,1.0102108843505162,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.60932733317814,0.0,0.0,0.0,48.60932733317814,0.12292906386288459,6.053862516154445e-05,410.1421567276903,381.71165647276456,0.4735926983399994,0.3946605819499995,24.18966585072206,24.04513476604285,965.4456397052746,965.3085582823638,51.896835190866575,45.00581981927565,8166.366991973928,7,0.27005181851765636,2016-07-28
2015,45,362.5652244937925,0.695857142857143,4.779302164375475,0.013238121182797158,47.0,8.0,6.0,5.0,89.0,155.0,0.42792811029607297,207.56522449379253,207.56522449379253,,207.56522449379253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.5652244937925,990.0,965.212826122469,24.787173877531067,0.1303167632824354,0.011678721659484656,989.8580045150582,0.305739054415319,0.0,0.0,0.0,24.339439338173854,0.0,0.0,0.0,,0.9365306839232458,0.0,0.0,0.0,46.39834481656617,0.0,0.0,0.0,0.9449764728424882,0.0,0.0,0.0,0.9796156898904245,0.96,0.96,0.96,45.453699694048396,0.0,0.0,0.0,45.453699694048396,0.12527638527655569,6.0830140980560686e-05,378.1099473341564,348.25654132213623,0.445074195624729,0.4099336742998142,24.459867061822774,24.20686006095689,965.2905497366708,965.1412827066108,48.82264788208949,42.28578864366955,7636.221548600131,7,0.25252055385582445,2016-08-04
2015,46,338.9247789886543,0.7262857142857142,3.364643910211254,0.010077405580227086,47.0,8.0,6.0,5.0,89.0,155.0,0.45761684155908655,183.92477898865425,183.92477898865425,,183.92477898865425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.92477898865425,990.0,965.0946238949433,24.90537610505674,0.12197330999037943,0.008392477898865386,989.8696342121108,0.23985070228146282,0.0,0.0,0.0,24.535159614886044,0.0,0.0,0.0,,0.9296322133615847,0.0,0.0,0.0,41.14155053795753,0.0,0.0,0.0,0.8379134529115585,0.0,0.0,0.0,0.9742134110726629,0.96,0.96,0.96,40.086712135663184,0.0,0.0,0.0,40.086712135663184,0.11820296261669572,6.053228281476145e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.64875949771896,24.459867061822774,965.1412827066108,965.0235201697532,42.28578864366955,36.79734518585366,6734.567638791416,7,0.22270395630923995,2016-08-11
2015,47,309.7486914773609,0.7695714285714287,3.2813620977332625,0.010634126040041015,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,132.14285714285714,0.426227289323728,177.60583433450378,177.60583433450378,,177.60583433450378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,232.8915486202181,990.0,964.9487434573867,25.05125654261321,0.11772633613322224,0.007760583433450342,989.8745130804333,0.22547451708579855,0.0,0.0,0.0,24.700295105960727,0.0,0.0,0.0,,0.9272589532077964,0.0,0.0,0.0,39.913283586530376,0.0,0.0,0.0,0.8128978327195596,0.0,0.0,0.0,0.9747603505867964,0.96,0.96,0.96,38.92402865847663,0.0,0.0,0.0,38.92402865847663,0.12575388096446624,6.081932690326892e-05,312.3673714773974,301.7344992665246,0.496598139278585,0.3684437807550792,24.74644107208608,24.631621263370874,964.961836857387,964.9086724963328,43.58231101961,34.026727879033615,6539.236814624073,7,0.21624460365820347,2016-08-18
2015,48,291.4321992405027,0.798,2.802989119633204,0.009678865425082043,39.0,7.0,5.0,4.0,60.0,115.0,0.3947182475080653,176.43219924050274,176.43219924050274,,176.43219924050274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.43219924050274,990.0,964.865728796962,25.134271203038015,0.11579955875456625,0.007643219924050258,989.8765572213215,0.22044085727097254,0.0,0.0,0.0,24.790387567088434,0.0,0.0,0.0,,0.927361622446924,0.0,0.0,0.0,39.779071575031665,0.0,0.0,0.0,0.8101643905301764,0.0,0.0,0.0,0.9715439702557461,0.96,0.96,0.96,38.64871347442702,0.0,0.0,0.0,38.64871347442702,0.13258670721059834,6.084575248892768e-05,299.0775001152962,282.1135754290922,0.4076372426427407,0.3845157190215473,24.85469340908508,24.737064392898382,964.8963100004612,964.8284543017164,40.48173484330314,36.507982746491095,6492.983863703738,7,0.21471507485792785,2016-08-25
2015,49,270.56924783217283,0.8348571428571429,2.578194564544674,0.009514089958191486,40.0,6.0,4.0,3.0,65.0,118.0,0.43626997296526593,152.5692478321728,152.5692478321728,,152.5692478321728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.56924783217278,990.0,964.7822769913286,25.217723008671328,0.1070243826680373,0.0052569247832172285,989.8877186925487,0.16491788866383214,0.0,0.0,0.0,24.94052381255625,0.0,0.0,0.0,,0.9182991773641547,0.0,0.0,0.0,34.26936269301677,0.0,0.0,0.0,0.6979503603465737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.24128181222626,0.0,0.0,0.0,33.24128181222626,0.12282175064081924,6.051965522193988e-05,276.3852007435198,264.06621347727946,0.446857621223674,0.4269403704777295,24.98338158711429,24.902028464727028,964.805540802974,964.7562648539092,34.5400152820769,31.78975192112405,5584.535344454013,7,0.1846737878457015,2016-09-01
2015,50,248.92376324616512,0.8745714285714286,3.888125428847364,0.015695391707793972,36.57142857142857,6.0,4.0,3.0,53.0,102.57142857142857,0.41087684840628086,146.35233467473654,146.35233467473654,,146.35233467473654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,6.0,4.0,3.0,53.0,192.92376324616512,990.0,964.6863463111965,25.313653688803534,0.10362014134559976,0.0046352334674736,989.891744625187,0.15192574186659574,0.0,0.0,0.0,25.05347257212386,0.0,0.0,0.0,,0.9157886911806238,0.0,0.0,0.0,32.93564203606248,0.0,0.0,0.0,0.6707870068444498,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.94757277498061,0.0,0.0,0.0,31.94757277498061,0.1286142492994879,6.062772154849717e-05,264.06621347727946,236.8493354753479,0.4687136045116939,0.3686464716419368,25.12121735939174,24.98338158711429,964.7562648539092,964.621096012852,34.13555531825362,29.026668394436967,5367.192226196743,7,0.17748651541655897,2016-09-08
2015,51,232.59549812820387,0.9029999999999999,1.4201910643241962,0.006161863767023686,34.0,6.0,4.0,3.0,44.0,91.0,0.39130380360543926,141.5954981282039,141.5954981282039,,141.5954981282039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59549812820387,990.0,964.5955729887693,25.404427011230723,0.10103375973594263,0.0041595498128203425,989.8948066904512,0.14198188460492706,0.0,0.0,0.0,25.157251817077015,0.0,0.0,0.0,,0.9138937851998609,0.0,0.0,0.0,31.926453816824058,0.0,0.0,0.0,0.6502332752917324,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.968660202319338,0.0,0.0,0.0,30.968660202319338,0.1331284801289878,6.075278665653006e-05,236.8493354753479,226.9079980250785,0.4010435982514042,0.3842104932123467,25.20517323874885,25.12121735939174,964.621096012852,964.5614479881503,31.918191297352596,29.698222690016525,5202.734913989649,7,0.17204811223510744,2016-09-15
2015,52,222.5570939806384,0.9234285714285715,0.9812371896248716,0.0044161651061738,34.0,6.0,4.0,3.0,44.0,91.0,0.40890687909563345,131.5570939806384,131.5570939806384,,131.5570939806384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.5570939806384,990.0,964.5353425638839,25.464657436116163,0.09749088247104472,0.003155709398063814,989.899353408131,0.12254929467908118,0.0,0.0,0.0,25.241461549568008,0.0,0.0,0.0,,0.9094061111545483,0.0,0.0,0.0,29.61601512340692,0.0,0.0,0.0,0.6031774974217294,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.727534669704713,0.0,0.0,0.0,28.727534669704713,0.12907410391732396,6.065688513024273e-05,224.7272915223594,220.03933769770444,0.4135624154850806,0.404935241214109,25.26238694728329,25.223399398327278,964.5483637491342,964.5202360261862,29.2115389180622,28.16618491507668,4826.225824510391,7,0.15959741483169282,2016-09-22
2015,53,214.96180135581074,0.933,3.3120708035368267,0.01540118991127495,34.0,6.0,4.0,3.0,44.0,91.0,0.4233529412512289,123.96180135581074,123.96180135581074,,123.96180135581074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.96180135581074,990.0,964.4897708081348,25.510229191865164,0.09481025822388539,0.002396180135581,989.9027935616407,0.10880878655774034,0.0,0.0,0.0,25.304213966947998,0.0,0.0,0.0,,0.9055215780392791,0.0,0.0,0.0,27.856230399325653,0.0,0.0,0.0,0.5673366680107057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.020543487345883,0.0,0.0,0.0,27.020543487345883,0.12569376821824013,6.054793026117837e-05,216.50840662099068,213.4151960906308,0.4263988772446885,0.4203070052577694,25.31690045141007,25.29152748248593,964.499050439726,964.4804911765438,27.379596243907475,26.66149073078429,1296.9860873926023,2,0.1501141304852549,2016-09-29
2016,1,202.85659904685573,0.9492857142857142,2.479366223496129,0.01224033392873283,31.0,4.0,3.0,2.0,33.0,73.0,0.36003500264577787,129.85659904685573,129.85659904685573,,129.85659904685573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.85659904685573,990.0,964.4216428713942,25.578357128605944,0.09477312892891653,0.0029856599046855143,989.9022412111664,0.11952225681884672,0.0,0.0,0.0,25.361076082953513,0.0,0.0,0.0,,0.9086422532843113,0.0,0.0,0.0,29.348088380781487,0.0,0.0,0.0,0.5977207409527797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.467645729358043,0.0,0.0,0.0,28.467645729358043,0.1402918539489841,6.089299500936497e-05,209.67891665666008,196.05963252615788,0.3723356973560607,0.3481513600126724,25.39021528143836,25.30882056476974,964.45807349994,964.4033156440232,30.00388631409085,26.897955062768578,4782.564482532151,7,0.15815358738532245,2016-10-01
2016,2,191.07705747151118,0.9745714285714285,0.8066662622435185,0.004218559399352057,31.0,4.0,3.0,2.0,33.0,73.0,0.38207203743811097,118.0770574715112,118.0770574715112,,118.0770574715112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.07705747151118,990.0,964.4178458850569,25.582154114943055,0.09061574799219375,0.0018077057471510857,989.9075765462605,0.09873147643308403,0.0,0.0,0.0,25.390999184770628,0.0,0.0,0.0,,0.9007771830978709,0.0,0.0,0.0,26.485634717173337,0.0,0.0,0.0,0.5394222956654449,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.691065675658137,0.0,0.0,0.0,25.691065675658137,0.1344462907726371,6.0437305688623785e-05,195.0615901578589,190.41296869045323,0.3833772484198447,0.3742407715477084,25.391097742887748,25.3904078360679,964.419174062619,964.4098768196844,26.655339092081704,25.530353439587543,4316.099033510567,7,0.1427281426425452,2016-10-08
2016,3,184.03214861249415,0.9804285714285713,1.7075090503521397,0.009263102952539515,31.0,4.0,3.0,2.0,33.0,73.0,0.39683703968801926,111.03214861249414,111.03214861249414,,111.03214861249414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.03214861249415,990.0,964.431935702775,25.568064297225014,0.08812937196439231,0.0011032148612493858,989.9107674131744,0.08736328683746884,0.0,0.0,0.0,25.39146842356189,0.0,0.0,0.0,,0.8948700526163506,0.0,0.0,0.0,24.7450440275337,0.0,0.0,0.0,0.5039723834528248,0.0,0.0,0.0,0.9693960461153247,0.96,0.96,0.96,23.988218508913807,0.0,0.0,0.0,23.988218508913807,0.1303007622511411,6.0004804474280205e-05,191.09816162620763,179.83079120949702,0.4059371563068828,0.3820026282764021,25.39159616410556,25.391020362459752,964.440338417581,964.4178036767476,25.69565193653193,22.96033417043551,4030.0207094975203,7,0.13326788060507674,2016-10-15
2016,4,177.19389909771706,0.984,0.8559194053020462,0.004869846810466443,31.0,4.0,3.0,2.0,33.0,73.0,0.4120162513189295,104.19389909771705,104.19389909771705,,104.19389909771705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.19389909771706,990.0,964.4456122018045,25.554387798195453,0.08571593269840314,0.0004193899097716957,989.9138646773918,0.07686300431630695,0.0,0.0,0.0,25.39138947127097,0.0,0.0,0.0,,0.8888437714702467,0.0,0.0,0.0,23.062552707538053,0.0,0.0,0.0,0.46970575779099905,0.0,0.0,0.0,0.9669705757790998,0.96,0.96,0.96,22.301173303415407,0.0,0.0,0.0,22.301173303415407,0.12584576617380197,5.945140932856935e-05,178.52039784112813,173.8393553723827,0.4199279262375663,0.4089168570247383,25.391513654202267,25.39105409767245,964.4523212892552,964.4429592043176,22.635475101659047,21.456109397199267,3746.597114973789,7,0.12389540724119671,2016-10-22
2016,5,165.32924801715393,0.9898571428571429,2.072704175334532,0.012630988228870071,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.4207152792005184,95.75781944572536,95.75781944572536,,95.75781944572536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,132.04353373143965,990.0,964.4693415039657,25.530658496034334,0.08213354070083521,1.1990791034038548e-05,989.9178544685082,0.0649951784852694,0.0,0.0,0.0,25.38351778605722,0.0,0.0,0.0,,0.8796104241271215,0.0,0.0,0.0,20.969799557485715,0.0,0.0,0.0,0.42708349404247886,0.0,0.0,0.0,0.9627083494042479,0.96,0.96,0.96,20.188634417760095,0.0,0.0,0.0,20.188634417760095,0.12211968399873266,5.855650496033471e-05,173.8393553723827,159.33042614504097,0.4374570676049851,0.407774027805257,25.39105409767245,25.377814557072647,964.48133914771,964.4523212892552,21.456109397199267,19.34083695645851,3391.690582183696,7,0.1121590800986672,2016-10-29
2016,6,166.1484518087133,0.9894285714285714,3.5355729228382535,0.02084108330265694,28.142857142857142,4.0,2.0,2.0,28.428571428571427,64.57142857142857,0.3901822137804039,101.57702323728472,101.57702323728472,,101.57702323728472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.0,2.0,28.428571428571427,135.71988038014186,990.0,964.4677030963825,25.532296903617457,0.08343104225268591,0.00040743425487325713,989.9161615234924,0.07399649780265753,0.0,0.0,0.0,25.37446192930725,0.0,0.0,0.0,,0.8849358377234507,0.0,0.0,0.0,22.396703211574835,0.0,0.0,0.0,0.4561446682601799,0.0,0.0,0.0,0.9643713593580061,0.96,0.96,0.96,21.60626110005845,0.0,0.0,0.0,21.60626110005845,0.12964180873613015,5.899303194236614e-05,178.52039784112813,156.55090676315066,0.4279758027934375,0.2800800390580399,25.379989247640243,25.34612689032673,964.4868981864736,964.4429592043176,28.14112942867237,18.673043260559908,3629.8518648098197,7,0.12003478388921361,2016-11-05
2016,7,189.61007518523223,0.9758571428571428,2.1595151204231473,0.011412344764359372,23.0,4.0,2.0,2.0,19.0,50.0,0.2637898260758646,139.61007518523223,139.61007518523223,,139.61007518523223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.61007518523223,990.0,964.4207798496294,25.579220150370507,0.0950390550104984,0.0039610075185232,989.900999937471,0.13803812114810657,0.0,0.0,0.0,25.342181966693442,0.0,0.0,0.0,,0.9131414504086435,0.0,0.0,0.0,31.685124060440824,0.0,0.0,0.0,0.6453182089702816,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.7345703386276,0.0,0.0,0.0,30.7345703386276,0.1620686972429806,6.114908397433066e-05,193.63700368409016,181.5686791602694,0.2753778913370039,0.2582151089343062,25.34523038712784,25.340403271329876,964.4368626416796,964.4127259926316,31.680585615847143,28.851278218992,5163.4078168894375,7,0.1707476129923756,2016-11-12
2016,8,198.19560753803964,0.9581428571428571,2.977634187407026,0.014967968820688685,23.0,4.0,2.0,2.0,19.0,50.0,0.25232882605490176,148.19560753803964,148.19560753803964,,148.19560753803964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.19560753803964,990.0,964.4083273735296,25.59167262647046,0.09806916686220976,0.004819560753803886,989.897111272384,0.1554940495651789,0.0,0.0,0.0,25.333289849289294,0.0,0.0,0.0,,0.9168353037357991,0.0,0.0,0.0,33.75703993096914,0.0,0.0,0.0,0.6875160882071107,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.744328733040064,0.0,0.0,0.0,32.744328733040064,0.1651983544502276,6.137488267672656e-05,203.02355035552185,195.0615901578589,0.2563292955806222,0.2462768477471859,25.339725842934204,25.311052370141848,964.4181413021332,964.4033156440232,33.85054816195531,32.01633162879419,5501.047227150731,7,0.18191293740577813,2016-11-19
2016,9,223.99921574726224,0.9158571428571428,7.314324717621425,0.03184923939129153,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2347756004485297,171.42778717583366,171.42778717583366,,171.42778717583366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,201.5706443186908,990.0,964.5434944715234,25.456505528476587,0.10667196940209565,0.007142778717583315,989.8861852518803,0.20899662733042154,0.0,0.0,0.0,25.13369415302647,0.0,0.0,0.0,,0.9256105366868272,0.0,0.0,0.0,39.10984224698323,0.0,0.0,0.0,0.7965344653153407,0.0,0.0,0.0,0.9721252581514196,0.96,0.96,0.96,38.02714258929006,0.0,0.0,0.0,38.02714258929006,0.16971798701707824,6.16072958407716e-05,251.75288036056145,203.02355035552185,0.2491035065882248,0.2203536254128594,25.311052370141848,24.905618499463923,964.7070115214424,964.4181413021332,43.01923259666692,33.85054816195531,6388.559955000729,7,0.21126190327383362,2016-11-26
2016,10,292.03444361789076,0.7992857142857143,8.65921301669085,0.030263903271884215,26.0,4.0,3.0,2.0,24.0,59.0,0.20263960362865965,233.03444361789073,233.03444361789073,,233.03444361789073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.03444361789076,990.0,964.8709238691475,25.12907613085245,0.12942357218922984,0.0166068887235781,989.8539695390873,0.3859185391571091,0.0,0.0,0.0,24.597127130782546,0.0,0.0,0.0,,0.9423410021032057,0.0,0.0,0.0,52.96509374054368,0.0,0.0,0.0,1.0787188134530281,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.9057918657328,0.0,0.0,0.0,51.9057918657328,0.1776206711577448,6.187960456427278e-05,312.3673714773974,264.06621347727946,0.223428810611837,0.1888801628702413,24.81567451976508,24.426802132560987,964.961836857387,964.7562648539092,56.250453699342486,45.79830493868442,8720.17303344311,7,0.2883655103651822,2016-12-03
2016,11,323.56785688182794,0.7497142857142858,6.89367152436217,0.021320060865927328,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2301999194100827,249.1392854532565,249.1392854532565,,249.1392854532565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.28214259611366,990.0,965.0178392844091,24.982160715590876,0.13692254440732016,0.019827857090651213,989.843249598502,0.4398470604313428,0.0,0.0,0.0,24.38556325366158,0.0,0.0,0.0,,0.9449860138918772,0.0,0.0,0.0,56.299817564973985,0.0,0.0,0.0,1.1466357956206514,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.1738212136745,0.0,0.0,0.0,55.1738212136745,0.17048587113042055,6.152031257179308e-05,335.9497472014125,312.3673714773974,0.2465046193391285,0.1817039329082241,24.496890779178315,24.28341776674113,965.079748736007,964.961836857387,58.78786534662106,52.26049980098033,9269.201963897318,7,0.3065212289648584,2016-12-10
2016,12,397.21517430558197,0.6551428571428571,13.722441131498451,0.03490692323713846,31.0,5.0,3.0,2.0,36.0,77.0,0.19491486486291024,320.21517430558197,320.21517430558197,,178.9669459076105,141.24822839797153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.21517430558197,990.0,965.3810192685372,24.618980731462734,0.16230994315130548,0.03404303486111636,989.8036470219876,0.2356654517564412,0.16522048268506273,0.0,0.0,24.186962301693885,20.724613289356373,0.0,0.0,,0.9258138431661785,0.7905749731292159,0.0,0.0,39.376620737131965,30.889427815082392,0.0,0.0,0.8019678357868016,0.6291125827919021,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,38.2801940442385,29.962744980629918,0.0,0.0,68.24293902486842,0.17171610126243544,5.926039435239769e-05,432.0068351219016,341.0310225674728,0.2257859106784503,0.1782379206529742,24.363262414963103,24.017420331296496,965.5440307580484,965.1051551128372,75.1850179502389,58.22214344526004,11464.813756177893,7,0.3791274390270467,2016-12-17
2016,13,487.89138183758394,0.5645714285714286,39.28771136033466,0.0790353546170041,31.0,5.0,3.0,2.0,36.0,77.0,0.15927375476909514,410.89138183758394,410.89138183758394,,205.44569091879197,205.44569091879197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,449.89138183758394,990.0,965.7955112182691,24.204488781730902,0.19561530564504861,0.052450563284456644,989.7519341310706,0.3028100600884422,0.3028100600884422,0.0,0.0,23.653612852712946,23.653612852712946,0.0,0.0,,0.934555625788841,0.934555625788841,0.0,0.0,44.49273877746264,44.49273877746264,0.0,0.0,0.906165759215125,0.906165759215125,0.0,0.0,0.9763056750563505,0.9763056750563505,0.96,0.96,43.45234284699402,43.45234284699402,0.0,0.0,86.90468569398804,0.17791033614126103,5.878698502817431e-05,586.5300420928967,440.5030705808828,0.1748001436141219,0.1312805729869237,23.96372902238764,22.989493876761404,966.239385189418,965.582263817614,106.32908246916216,76.99572318301202,14599.987196589991,7,0.48280380941104467,2016-12-24
2016,14,503.7876517548378,0.553,21.957281522328895,0.040456089338248624,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,130.14285714285714,0.25948803116053837,373.6447946119806,373.6447946119806,,186.8223973059903,186.8223973059903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,429.7876517548378,990.0,965.8667358122631,24.133264187736895,0.18777526052403873,0.04472895892239608,989.7674957805536,0.25142745591525045,0.25142745591525045,0.0,0.0,23.649332512375224,23.649332512375224,0.0,0.0,,0.928946513453147,0.928946513453147,0.0,0.0,40.216476546626346,40.216476546626346,0.0,0.0,0.8190728420901496,0.8190728420901496,0.0,0.0,0.9736162632422344,0.9736162632422344,0.96,0.96,39.17645592390608,39.17645592390608,0.0,0.0,78.35291184781217,0.1553445581695791,5.826107987405351e-05,604.3206888705944,458.3294938779206,0.3032752678077132,0.1680014073467188,23.954239660984204,23.01223967196837,966.3172827554824,965.6624827224506,96.85721614584176,66.96125152193248,13163.289190432446,7,0.43529395471006765,2016-12-31
2016,15,683.786965718297,0.44885714285714284,48.99360194434981,0.06784860582262865,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.19850703105066328,552.9298228611541,552.9298228611541,,227.86894563406258,227.86894563406258,97.19193159302895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,608.5012514325826,990.0,966.6285575599883,23.3714424400118,0.2748055489967877,0.09512906349265186,989.6300653875106,0.37056289635977757,0.37056289635977757,0.1569209033188779,0.0,22.630944931162567,22.630944931162567,9.450335771559477,0.0,,0.9389714851409352,0.9389714851409352,0.40220148605079087,0.0,47.44219451841924,47.44219451841924,19.70534258405306,0.0,0.9662361409046688,0.9662361409046688,0.4013308061925267,0.0,0.9794369901003684,0.9794369901003684,0.968008418671797,0.96,46.46956068135166,46.46956068135166,19.28744578567281,0.0,112.22656714837613,0.16336327439939913,5.669635933444797e-05,869.7507435242177,565.5581093921818,0.2457749216068822,0.1379705632831789,23.27093943680483,21.626320391932165,967.3790029740968,966.1450114922648,146.8230954546393,89.40450364846792,18854.063280927192,7,0.6234809286020897,2017-01-07
2016,16,977.3691272888724,0.3372857142857143,32.13504364171755,0.03267217371381632,41.0,6.0,4.0,3.0,66.0,120.0,0.122957366461135,857.3691272888724,857.3691272888724,,233.5758039545925,233.5758039545925,233.5758039545925,156.64171542509487,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,908.3691272888724,990.0,967.8033011081749,22.19669889182517,0.4864643445984925,0.23589530183109783,989.2776403535705,0.38973196895337897,0.38973196895337897,0.38973196895337897,0.24320682859759227,21.084607276442217,21.084607276442217,21.084607276442217,15.016444770301254,,0.9380579332649782,0.9380579332649782,0.9380579332649782,0.6686670597080852,45.336894211634004,45.336894211634004,45.336894211634004,30.227965141520997,0.923358334249165,0.923358334249165,0.923358334249165,0.6156408379128512,0.9772783695055709,0.9772783695055709,0.9772783695055709,0.9715640837912851,44.31616159182243,44.31616159182243,44.31616159182243,29.509411103111677,162.45789587857894,0.166248051688987,5.265704543453278e-05,1025.216220670923,927.8079295597248,0.1293371140478869,0.1170484797065242,21.23856877149336,20.85403190151367,967.9792509792514,967.6112317182389,169.78433985923078,155.47088013146285,27292.926507601263,7,0.9025438659921052,2017-01-14
2016,17,1047.9606385249463,0.3191428571428571,13.868495118734506,0.013183813364693242,46.0,7.0,6.0,4.0,76.0,139.0,0.13268435577827745,908.9606385249461,908.9606385249461,,227.24015963123657,227.24015963123657,227.24015963123657,227.24015963123657,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,967.9606385249461,990.0,968.0507334353641,21.94926656463591,0.5409913869454157,0.2771685108199569,989.1818401022347,0.36547648971478747,0.36547648971478747,0.36547648971478747,0.36547648971478747,20.765630177155778,20.765630177155778,20.765630177155778,20.765630177155778,,0.9373307461903263,0.9373307461903263,0.9373307461903263,0.9373307461903263,43.372746476827515,43.372746476827515,43.372746476827515,43.372746476827515,0.8833553253936357,0.8833553253936357,0.8833553253936357,0.8833553253936357,0.9781524843823745,0.9781524843823745,0.9781524843823745,0.9781524843823745,42.42598558253481,42.42598558253481,42.42598558253481,42.42598558253481,169.70394233013923,0.16193927024662166,5.186528065051218e-05,1086.9790649487445,1024.6356472173295,0.1356579779138969,0.127877347855411,20.897592476311644,20.544257780732465,968.1733627755532,967.977426319826,175.69101514104068,165.98238449354469,28510.26231146339,7,0.9427996796118846,2017-01-21
2016,18,1092.2696949701578,0.30271428571428566,3.5706272623309103,0.0032668144318511,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13624490307245232,943.4125521130148,943.4125521130148,,235.8531380282537,235.8531380282537,235.8531380282537,235.8531380282537,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.5554092558721,990.0,968.1899904699061,21.810009530093794,0.5744760993135293,0.3047300416904119,989.1207938589961,0.39350798829140465,0.39350798829140465,0.39350798829140465,0.39350798829140465,20.537295400798484,20.537295400798484,20.537295400798484,20.537295400798484,,0.9384265162163394,0.9384265162163394,0.9384265162163394,0.9384265162163394,44.57831165735189,44.57831165735189,44.57831165735189,44.57831165735189,0.9079085877261077,0.9079085877261077,0.9079085877261077,0.9079085877261077,0.9799573513081886,0.9799573513081886,0.9799573513081886,0.9799573513081886,43.68486703011052,43.68486703011052,43.68486703011052,43.68486703011052,174.73946812044207,0.15998565420617025,5.145017238789182e-05,1099.019084262322,1086.9790649487445,0.1481540755698216,0.1271198549642296,20.561370983131,20.507351613582134,968.211202836253,968.1733627755532,176.61171744266275,172.59759743463655,29356.230644234267,7,0.9707748228913448,2017-01-28
