WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2016,19,1102.3315127874064,0.29942857142857143,3.3124285250843455,0.002998255105265014,49.0,8.0,7.0,5.0,93.0,162.0,0.1469645372391312,940.3315127874064,940.3315127874064,,235.0828781968516,235.0828781968516,235.0828781968516,235.0828781968516,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1004.3315127874064,990.0,968.2216133259033,21.778386674096705,0.5742712310031922,0.302265210229925,989.1234635587668,0.39092105525195947,0.39092105525195947,0.39092105525195947,0.39092105525195947,20.510929177611608,20.510929177611608,20.510929177611608,20.510929177611608,,0.9382466453626043,0.9382466453626043,0.9382466453626043,0.9382466453626043,44.366875960871184,44.366875960871184,44.366875960871184,44.366875960871184,0.9036023617285373,0.9036023617285373,0.9036023617285373,0.9036023617285373,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.47953844165375,43.47953844165375,43.47953844165375,43.47953844165375,173.918153766615,0.157773352462906,5.1376500554667076e-05,1110.6125841001171,1099.019084262322,0.147404173703441,0.1458654460783566,20.529785933339436,20.46378728829204,968.2476395500288,968.211202836253,175.0961425048112,173.44695827133654,29218.24983279132,7,0.9662119653700834,2017-02-04
2016,20,1176.7336306933412,0.2814285714285715,33.031537121551764,0.027999774747111714,49.0,8.0,7.0,5.0,93.0,162.0,0.13790141511929935,1014.7336306933412,1014.7336306933412,,253.6834076733353,253.6834076733353,253.6834076733353,253.6834076733353,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1078.7336306933412,990.0,968.4554485536077,21.544551446392365,0.6713052987001238,0.37592044094362065,988.9527742603563,0.45622768500883365,0.45622768500883365,0.45622768500883365,0.45622768500883365,20.04109802173981,20.04109802173981,20.04109802173981,20.04109802173981,,0.9392267466141834,0.9392267466141834,0.9392267466141834,0.9392267466141834,46.797770985153136,46.797770985153136,46.797770985153136,46.797770985153136,0.9531114253595343,0.9531114253595343,0.9531114253595343,0.9531114253595343,0.979819793098515,0.979819793098515,0.979819793098515,0.979819793098515,45.853963837423926,45.853963837423926,45.853963837423926,45.853963837423926,183.4158553496957,0.15591482307820526,5.0242208435880675e-05,1238.7368100654537,1080.5994501120829,0.1499167892258291,0.1307783854355955,20.63434922665537,19.629235397334494,968.6503156887773,968.1533125574952,190.77102007908587,170.5770168232843,30813.86369874888,7,1.0189769741649761,2017-02-11
2016,21,1346.8585461465318,0.2527142857142857,50.497477078490064,0.03671333526136316,49.0,8.0,7.0,5.0,93.0,162.0,0.12064500067219593,1184.8585461465318,1098.3301315761678,,274.58253289404195,274.58253289404195,274.58253289404195,274.58253289404195,86.52841457036386,24.101172474356698,4.173952357329373,3.738882111065105,2.6706300793322177,51.843777548280464,73.10117247435669,12.173952357329373,10.738882111065106,7.670630079332218,144.84377754828046,1194.3441385189192,990.0,968.9927579841582,21.007242015841744,0.8379525683594603,0.4778291710490183,988.6842182605915,0.5332885769710021,0.5332885769710021,0.5332885769710021,0.5332885769710021,19.158171699462255,19.158171699462255,19.158171699462255,19.158171699462255,,0.9375720461884478,0.9375720461884478,0.9375720461884478,0.9375720461884478,48.368609899940694,48.368609899940694,48.368609899940694,48.368609899940694,0.9851040712818879,0.9851040712818879,0.9851040712818879,0.9851040712818879,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.40123770194189,47.40123770194189,47.40123770194189,47.40123770194189,189.60495080776755,0.14131002201004098,4.795425865217293e-05,1478.5411553411084,1256.1554605165877,0.1289649291763444,0.1095674607465529,19.50957679152169,18.66591277151712,969.4152868095636,968.7050600187664,192.5822459660995,184.71013209864373,31853.63173570495,7,1.053360837820931,2017-02-18
2016,22,1513.8594969521093,0.22885714285714287,46.43477239306487,0.0300792694846371,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11300926138438194,1342.8594969521093,1100.0,,275.0,275.0,275.0,275.0,242.85949695210934,50.714413751780114,9.098185227681258,11.156398579520872,9.527985782722405,162.36251361040468,99.71441375178013,17.526756656252683,19.01354143666373,16.242271497008115,261.3625136104047,1236.2547118446964,990.0,969.5293922209222,20.470607779077778,0.908816861156934,0.48,988.6111831388431,0.5349,0.5349,0.5349,0.5349,18.546890917920816,18.546890917920816,18.546890917920816,18.546890917920816,,0.9356427063914506,0.9356427063914506,0.9356427063914506,0.9356427063914506,46.801055831017884,46.801055831017884,46.801055831017884,46.801055831017884,0.9531783264973092,0.9531783264973092,0.9531783264973092,0.9531783264973092,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86503471439752,45.86503471439752,45.86503471439752,45.86503471439752,183.46013885759007,0.12142184359645229,4.6328317893330834e-05,1590.8393392724963,1424.002963153442,0.1205094618110264,0.1018330361845866,18.858576073519195,18.290533940162952,969.7780963268804,969.239086496342,186.73764560311815,180.7668925530195,30821.303328075133,7,1.0192229936532782,2017-02-25
2016,23,1611.5504791936073,0.217,13.702793403247695,0.008403242266189614,49.0,9.0,9.0,9.0,107.0,183.0,0.11358899202159611,1428.5504791936073,1100.0,,275.0,275.0,275.0,275.0,328.55047919360743,51.0,9.0,15.508365506487015,16.158220288210202,236.88389339891023,100.0,18.0,24.508365506487017,25.158220288210202,343.8838933989102,1242.508365506487,990.0,969.8450092404717,20.154990759528346,0.9250159148201919,0.48,988.5949840851798,0.5349,0.5349,0.5349,0.5349,18.215074844708163,18.215074844708163,18.215074844708163,18.215074844708163,,0.9345974857608308,0.9345974857608308,0.9345974857608308,0.9345974857608308,45.912150350899594,45.912150350899594,45.912150350899594,45.912150350899594,0.9350743452321709,0.9350743452321709,0.9350743452321709,0.9350743452321709,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.99390734388161,44.99390734388161,44.99390734388161,44.99390734388161,179.97562937552644,0.11172192386961374,4.544839125644606e-05,1666.8712830513916,1590.8393392724963,0.1150336149492552,0.1097865215273241,18.282942881573028,18.03507259608488,970.0237379913968,969.7780963268804,180.68724762297188,178.0887162134632,30235.90573508844,7,0.9998646076418135,2017-03-04
2016,24,1970.0651033735692,0.17928571428571427,82.51954904733869,0.04158557591322776,49.0,9.0,9.0,9.0,107.0,183.0,0.09360379575523549,1787.0651033735692,1100.0,,275.0,275.0,275.0,275.0,687.0651033735694,51.0,9.0,16.0,33.79008705115915,577.2750163224102,100.0,18.0,25.0,42.790087051159155,684.2750163224102,1243.0,990.0,970.9537949789459,19.046205021054025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.105015608535748,17.105015608535748,17.105015608535748,17.105015608535748,,0.9293496565173868,0.9293496565173868,0.9293496565173868,0.9293496565173868,42.87537866018321,42.87537866018321,42.87537866018321,42.87537866018321,0.8732256346269491,0.8732256346269491,0.8732256346269491,0.8732256346269491,0.9770697328323024,0.9770697328323024,0.9770697328323024,0.9770697328323024,41.89549681606661,41.89549681606661,41.89549681606661,41.89549681606661,167.58198726426644,0.08597253300129239,4.231868365259254e-05,2244.5081263827624,1726.6076432517052,0.1059881790256399,0.0815323401367772,17.842078201591555,16.368618558281916,971.6901920291998,970.2167323858902,176.00917629489078,159.07367532990466,28153.773860396763,7,0.9310110403570359,2017-03-11
2016,25,2771.925082948321,0.10485714285714286,149.29937012282218,0.05310698987446013,49.0,9.0,9.0,9.0,107.0,183.0,0.06690631473904904,2588.925082948321,1100.0,,275.0,275.0,275.0,275.0,1488.9250829483208,51.0,9.000000000000002,16.0,65.28438437832743,1347.6406985699934,100.0,18.0,25.0,74.28438437832743,1454.6406985699934,1243.0,990.0,972.9578102829681,17.042189717031857,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.10100030451358,15.10100030451358,15.10100030451358,15.10100030451358,,0.9138867328465973,0.9138867328465973,0.9138867328465973,0.9138867328465973,37.236769695260016,37.236769695260016,37.236769695260016,37.236769695260016,0.7583863481723017,0.7583863481723017,0.7583863481723017,0.7583863481723017,0.970325179781805,0.970325179781805,0.970325179781805,0.970325179781805,36.13271781207729,36.13271781207729,36.13271781207729,36.13271781207729,144.53087124830915,0.053206098207980834,3.6497694759674026e-05,3289.6037172425176,2338.6724560938283,0.0782495212286615,0.0556298009516472,16.14132534863449,13.884174139039253,974.1746364484424,971.9174852388472,156.47077676065186,130.7769395327208,24281.18636971594,7,0.8029492847128287,2017-03-18
2016,26,3712.990271829568,0.04828571428571428,81.09983058565591,0.022329956470513425,49.0,9.0,9.0,9.0,107.0,183.0,0.04936490041720439,3529.990271829568,1100.0,,275.0,275.0,275.0,275.0,2429.990271829568,51.0,8.999999999999996,15.999999999999996,71.0,2282.990271829568,100.0,18.0,25.0,80.0,2389.990271829568,1243.0,990.0,975.0718127188769,14.928187281123087,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.986997868604808,12.986997868604808,12.986997868604808,12.986997868604808,,0.8847405171841061,0.8847405171841061,0.8847405171841061,0.8847405171841061,30.992943273070228,30.992943273070228,30.992943273070228,30.992943273070228,0.6312208405920616,0.6312208405920616,0.6312208405920616,0.6312208405920616,0.97,0.97,0.97,0.97,30.06315497487812,30.06315497487812,30.06315497487812,30.06315497487812,120.25261989951248,0.032478384119897584,3.0366823206947593e-05,3857.302531342109,3465.6682919300456,0.0528036686102138,0.0474424804673868,13.511084921248989,12.681193318685352,975.3776172687964,974.5477256662329,126.40692466005034,116.60879659709958,20202.440143118096,7,0.668070110552847,2017-03-25
2016,27,3849.938180541207,0.04271428571428571,17.49378726043369,0.0045488411824254,70.0,14.0,18.0,25.0,168.0,295.0,0.07662807953503041,3554.938180541207,1100.0,,275.0,275.0,275.0,275.0,2454.938180541207,30.0,4.0,7.0,55.0,2358.938180541207,100.0,18.0,25.0,80.0,2526.938180541207,1243.0,990.0,975.3620118587659,14.637988141234116,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.696798728715839,12.696798728715839,12.696798728715839,12.696798728715839,,0.879099863949115,0.879099863949115,0.879099863949115,0.879099863949115,30.102767287900868,30.102767287900868,30.102767287900868,30.102767287900868,0.6130909834603028,0.6130909834603028,0.6130909834603028,0.6130909834603028,0.97,0.97,0.97,0.97,29.199684269263837,29.199684269263837,29.199684269263837,29.199684269263837,116.79873707705535,0.030340361920457727,2.9494630575013977e-05,3889.991232059012,3800.223421952879,0.0776270148475648,0.0758356465096332,12.802146669533949,12.61192440526144,975.4468861822204,975.2566639179478,118.07853858669054,115.7701307021144,19622.1878289453,7,0.6488818726503076,2017-04-01
2016,28,3591.7923280631535,0.05242857142857143,43.4179010467058,0.012003110828827043,70.0,14.0,18.0,25.0,168.0,295.0,0.0821746612023769,3296.7923280631535,1100.0,,275.0,275.0,275.0,275.0,2196.7923280631535,30.000000000000018,4.0,7.0,55.0,2100.7923280631535,100.0,18.0,25.0,80.0,2268.7923280631535,1243.0,990.0,974.8149885047052,15.185011495294768,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.24382208277649,13.24382208277649,13.24382208277649,13.24382208277649,,0.8896733129653454,0.8896733129653454,0.8896733129653454,0.8896733129653454,31.77858963199526,31.77858963199526,31.77858963199526,31.77858963199526,0.6472217847656877,0.6472217847656877,0.6472217847656877,0.6472217847656877,0.97,0.97,0.97,0.97,30.8252319430354,30.8252319430354,30.8252319430354,30.8252319430354,123.3009277721416,0.03435938403949417,3.1136597922257985e-05,3747.977061032573,3496.2981146259385,0.0843749561188552,0.0787091263356684,13.44617886839341,12.912859196246124,975.1459513912356,974.6126317190884,125.65150304576368,119.4297630854296,20714.55586571979,7,0.6850051542896756,2017-04-08
2016,29,3368.8766208750244,0.06471428571428571,43.70120019106941,0.013195800916671215,70.0,14.0,18.0,25.0,168.0,295.0,0.08764964932879545,3073.8766208750244,1100.0,,275.0,275.0,275.0,275.0,1973.8766208750242,29.999999999999993,4.0,7.0,55.0,1877.8766208750244,100.0,18.0,25.0,80.0,2045.8766208750242,1243.0,990.0,974.34261950614,15.657380493860112,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.716191081341833,13.716191081341833,13.716191081341833,13.716191081341833,,0.8973416157486008,0.8973416157486008,0.8973416157486008,0.8973416157486008,33.19625969163186,33.19625969163186,33.19625969163186,33.19625969163186,0.6760949020698953,0.6760949020698953,0.6760949020698953,0.6760949020698953,0.97,0.97,0.97,0.97,32.20037190088291,32.20037190088291,32.20037190088291,32.20037190088291,128.80148760353163,0.03829268437625883,3.252562818271001e-05,3483.480329502967,3190.3897132884526,0.092465192816815,0.0846854215026072,14.09441333789436,13.473340365439746,974.585470222042,973.9643972495874,133.18949794016618,125.9674533089041,21638.649917393315,7,0.7155638200196203,2017-04-15
2016,30,3029.717175183722,0.08485714285714284,39.51266665571744,0.013045553622940001,70.0,14.0,18.0,25.0,168.0,295.0,0.09742684396441408,2734.717175183722,1100.0,,275.0,275.0,275.0,275.0,1634.7171751837216,30.0,4.0,7.0,55.0,1538.7171751837216,100.0,18.0,25.0,80.0,1706.7171751837216,1243.0,990.0,973.5855242159606,16.41447578403932,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.47328637152104,14.47328637152104,14.47328637152104,14.47328637152104,,0.9072874101787444,0.9072874101787444,0.9072874101787444,0.9072874101787444,35.41564494484154,35.41564494484154,35.41564494484154,35.41564494484154,0.7212962310558358,0.7212962310558358,0.7212962310558358,0.7212962310558358,0.97,0.97,0.97,0.97,34.35317559649629,34.35317559649629,34.35317559649629,34.35317559649629,137.41270238598517,0.045398069392573015,3.470017737019828e-05,3138.65846664605,2913.8010466984306,0.1012423275550191,0.0939892005246544,14.753083923037243,14.210324633508542,973.8484859539732,973.3057266644444,140.54657229127668,134.4768448578808,23085.33400084551,7,0.763403902144362,2017-04-22
2016,31,2732.63739794971,0.10642857142857143,43.86685516985868,0.0160410740012621,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10300638187892373,2451.2088265211382,1100.0,,275.0,275.0,275.0,275.0,1351.208826521138,40.71428571428571,4.714285714285711,10.571428571428568,60.714285714285715,1234.4945408068522,100.0,18.0,25.0,80.0,1409.6373979497093,1243.0,990.0,972.8684350984993,17.131564901500724,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.190375488982445,15.190375488982445,15.190375488982445,15.190375488982445,,0.9151745131632011,0.9151745131632011,0.9151745131632011,0.9151745131632011,37.493569640644175,37.493569640644175,37.493569640644175,37.493569640644175,0.7636164896261542,0.7636164896261542,0.7636164896261542,0.7636164896261542,0.97,0.97,0.97,0.97,36.36876255142485,36.36876255142485,36.36876255142485,36.36876255142485,145.4750502056994,0.05330801417460694,3.673612378931803e-05,2853.581718258364,2606.73306050942,0.1058796561033613,0.0995381507742876,15.49428251039,14.898440922720162,973.1603696647616,972.5645280770916,148.90713243513366,142.18377275495118,24439.808434557497,7,0.8081947233649966,2017-04-29
2016,32,2437.6128987602997,0.13028571428571428,43.934571597616205,0.018105032068336944,55.0,13.0,13.0,17.0,178.0,276.0,0.11339061478020392,2161.6128987602997,1100.0,,275.0,275.0,275.0,275.0,1061.6128987602995,44.99999999999999,5.0,12.0,61.58041526312463,938.032483497175,100.0,18.0,25.0,78.58041526312464,1116.032483497175,1243.0,990.0,972.1563069970076,17.843693002992364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.902503590474087,15.902503590474087,15.902503590474087,15.902503590474087,,0.9224605232359427,0.9224605232359427,0.9224605232359427,0.9224605232359427,39.56378468956047,39.56378468956047,39.56378468956047,39.56378468956047,0.8057797289116185,0.8057797289116185,0.8057797289116185,0.8057797289116185,0.9709008881156633,0.9709008881156633,0.9709008881156633,0.9709008881156633,38.41309482916199,38.41309482916199,38.41309482916199,38.41309482916199,153.65237931664797,0.06316730009697644,3.880110588804241e-05,2573.65800073286,2299.1910593261064,0.1200422204498723,0.1072403559141921,16.23662527186695,15.574118861574782,972.4846917259068,971.8221853156148,157.56065764835083,149.81296230520135,25813.59972519686,7,0.8536243295369331,2017-05-06
2016,33,2169.248629275948,0.15842857142857142,30.867594092682275,0.014203293355202259,55.0,13.0,13.0,17.0,178.0,276.0,0.1273349016288784,1893.2486292759481,1100.0,,275.0,275.0,275.0,275.0,793.2486292759482,45.0,5.0,12.0,48.85951702062,682.3891122553281,100.0,18.0,25.0,65.85951702062,860.3891122553281,1243.0,990.0,971.5085311741143,18.491468825885622,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.550279413367345,16.550279413367345,16.550279413367345,16.550279413367345,,0.9265453914785694,0.9265453914785694,0.9265453914785694,0.9265453914785694,41.35676284007088,41.35676284007088,41.35676284007088,41.35676284007088,0.8422965955207918,0.8422965955207918,0.8422965955207918,0.8422965955207918,0.9742296595520792,0.9742296595520792,0.9742296595520792,0.9742296595520792,40.29131778450447,40.29131778450447,40.29131778450447,40.29131778450447,161.16527113801789,0.07437720790122022,4.0698300792428754e-05,2272.049082136472,2083.1179006773305,0.1324937008655429,0.1214762489815886,16.75818117205369,16.302140389221215,971.7566701982604,971.300629415428,163.56294336619067,158.31113838146297,27075.765551187003,7,0.8953626174334327,2017-05-13
2016,34,1956.8687608693294,0.18085714285714286,33.226843265793114,0.01707084863542807,55.0,13.0,13.0,17.0,178.0,276.0,0.14118835997376641,1680.8687608693294,1100.0,,275.0,275.0,275.0,275.0,580.8687608693293,45.0,5.0,12.0,35.77814831441522,483.0906125549141,100.0,18.0,25.0,52.77814831441521,661.0906125549142,1243.0,990.0,970.9537904355775,19.046209564422547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.105020151904267,17.105020151904267,17.105020151904267,17.105020151904267,,0.9293297754812588,0.9293297754812588,0.9293297754812588,0.9293297754812588,42.87163855638222,42.87163855638222,42.87163855638222,42.87163855638222,0.8731494614334466,0.8731494614334466,0.8731494614334466,0.8731494614334466,0.9773149461433447,0.9773149461433447,0.9773149461433447,0.9773149461433447,41.89966980741326,41.89966980741326,41.89966980741326,41.89966980741326,167.59867922965304,0.08577299174974713,4.232289879536693e-05,2047.3575826099195,1850.5299978167784,0.1491464609196391,0.1348079115950825,17.441713671458267,16.844499181181952,971.2143114062998,970.6170969160236,171.5400014570926,164.56248216534044,28156.578110581708,7,0.9311037734980724,2017-05-20
2016,35,1690.534031397339,0.20828571428571427,41.315709568203864,0.024601652643723698,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1518110196233379,1433.391174254482,1100.0,,275.0,275.0,275.0,275.0,333.3911742544819,45.57142857142858,5.285714285714287,12.285714285714288,20.55952441613633,249.6887926954884,100.0,18.0,25.0,36.41666727327919,411.1173641240598,1243.0,990.0,970.1001868706683,19.89981312933167,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.95862371681339,17.95862371681339,17.95862371681339,17.95862371681339,,0.9335048461019378,0.9335048461019378,0.9335048461019378,0.9335048461019378,45.21368558116959,45.21368558116959,45.21368558116959,45.21368558116959,0.9208489935065087,0.9208489935065087,0.9208489935065087,0.9208489935065087,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.30776177405365,44.30776177405365,44.30776177405365,44.30776177405365,177.2310470962146,0.10520958162725316,4.475531492328652e-05,1820.7199323683387,1561.3200308393516,0.1684627211874705,0.1302503245071762,18.37608433400077,17.538023113676324,970.5207874738054,969.682726253481,181.66474749697488,172.6740318574926,29774.81591216406,7,0.9846169283123036,2017-05-27
2016,36,1426.4824645682554,0.2414285714285714,34.95160128826573,0.024655755542348244,53.0,12.0,12.0,13.0,120.0,210.0,0.1475915192142414,1216.4824645682554,1100.0,,275.0,275.0,275.0,275.0,116.48246456825548,27.869231034025297,4.54096083074892,6.656140832471742,7.210819235177719,70.20531263583179,80.8692310340253,16.54096083074892,18.656140832471742,20.21081923517772,190.2053126358318,1216.066332697246,990.0,969.247515920733,20.75248407926704,0.8738524638990673,0.48,988.6461475361009,0.5349,0.5349,0.5349,0.5349,18.863731615367957,18.863731615367957,18.863731615367957,18.863731615367957,,0.936639070787959,0.936639070787959,0.936639070787959,0.936639070787959,47.65153688792536,47.65153688792536,47.65153688792536,47.65153688792536,0.9704997329516365,0.9704997329516365,0.9704997329516365,0.9704997329516365,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69850615016685,46.69850615016685,46.69850615016685,46.69850615016685,186.7940246006674,0.13138299333867423,4.717020823249177e-05,1536.036456168436,1316.6588218214915,0.1594946211726147,0.1367155051279409,19.274991597103277,18.457986361537444,969.6010408583904,968.8952134400104,191.12660552769756,182.5247694090331,31381.396132912123,7,1.037744581114819,2017-06-03
2016,37,1180.586887930943,0.2804285714285714,29.435176817339197,0.0246947531510984,53.0,12.0,12.0,13.0,120.0,210.0,0.17820617978365183,970.5868879309429,970.5868879309429,,242.64672198273573,242.64672198273573,242.64672198273573,242.64672198273573,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1047.586887930943,990.0,968.4675587906402,21.532441209359913,0.6305471455483913,0.3318189582434716,989.0376338962081,0.41764058172735957,0.41764058172735957,0.41764058172735957,0.41764058172735957,20.1524345238407,20.1524345238407,20.1524345238407,20.1524345238407,,0.9383091598534197,0.9383091598534197,0.9383091598534197,0.9383091598534197,44.96193695948278,44.96193695948278,44.96193695948278,44.96193695948278,0.915721730335698,0.915721730335698,0.915721730335698,0.915721730335698,0.9791498137903388,0.9791498137903388,0.9791498137903388,0.9791498137903388,44.0261816825759,44.0261816825759,44.0261816825759,44.0261816825759,176.1047267303036,0.1491958022830399,5.0436671340248986e-05,1256.1554605165877,1110.6125841001171,0.1890848375089808,0.1671767600434094,20.573454204219598,19.6686340312972,968.7050600187664,968.2476395500288,185.7178361300768,166.2353005456057,29585.594090691004,7,0.9783595929461311,2017-06-10
2016,38,981.3686730831199,0.337,34.40883436798564,0.03559684999309147,53.0,12.0,12.0,13.0,120.0,210.0,0.21523801071752896,771.3686730831199,771.3686730831199,,236.53649487373372,236.53649487373372,236.53649487373372,61.75918846191886,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,848.3686730831199,990.0,967.804110590585,22.19588940941505,0.43423225624012807,0.1831152732117945,989.3826524705481,0.3985913508046409,0.3985913508046409,0.3985913508046409,0.09446893414275297,21.179950529158482,21.179950529158482,21.179950529158482,5.936060406026944,,0.9388757355677644,0.9388757355677644,0.9388757355677644,0.2671530504989217,46.12989096120752,46.12989096120752,46.12989096120752,11.765676402962978,0.93950898087999,0.93950898087999,0.93950898087999,0.23962681065097713,0.978215779955425,0.978215779955425,0.978215779955425,0.9639626810650977,45.133855965023564,45.133855965023564,45.133855965023564,11.458363316109146,146.85993121117983,0.14964925956572037,5.299385727186031e-05,1086.9790649487445,869.7507435242177,0.2414484857455631,0.1931959931628511,21.80571829301455,20.70678203529737,968.1733627755532,967.3790029740968,162.42676398571828,129.55883862353102,24672.468443478214,7,0.8158885067287769,2017-06-17
2016,39,752.392516755324,0.41685714285714287,27.429758080071583,0.03629318570791946,53.0,12.0,12.0,13.0,120.0,210.0,0.2805172832236253,542.392516755324,542.392516755324,,228.537291196542,228.537291196542,85.31793436223994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,619.392516755324,990.0,966.9095700670213,23.090429932978754,0.2785158885786166,0.08768090516026025,989.6338032062612,0.37489884808631146,0.37489884808631146,0.12040225538158296,0.0,22.349334291153554,22.349334291153554,9.502515359494293,0.0,,0.9383090279408652,0.9383090279408652,0.3994204446640408,0.0,47.05726959790996,47.05726959790996,17.286825124703476,0.0,0.958396529489001,0.958396529489001,0.3520738314603559,0.0,0.9769161312977488,0.9769161312977488,0.9654875598691773,0.96,45.99340552761729,45.99340552761729,16.818369943874938,0.0,108.80518099910952,0.14449780171780455,5.581279216317538e-05,838.3130724874176,677.7424369637166,0.3098522219455508,0.2505030720526572,22.702491184769706,21.99056328298241,967.2532522899496,966.6109697478548,123.66110533813212,96.04057994220162,18279.2704078504,7,0.6044732277728306,2017-06-24
2016,40,600.6659562951511,0.4842857142857143,17.257934877282455,0.028549315736587557,50.0,10.0,9.0,9.0,108.0,186.0,0.3105642349613045,414.66595629515103,414.66595629515103,,207.33297814757552,207.33297814757552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,483.66595629515103,990.0,966.2954577211121,23.704542278887907,0.20732459490926844,0.052933191259030156,989.7397422138317,0.3059978852289413,0.3059978852289413,0.0,0.0,23.138286607490677,23.138286607490677,0.0,0.0,,0.9350813985287311,0.9350813985287311,0.0,0.0,43.97615448637902,43.97615448637902,0.0,0.0,0.8956446942236055,0.8956446942236055,0.0,0.0,0.9768149083304205,0.9768149083304205,0.96,0.96,42.96792813846539,42.96792813846539,0.0,0.0,85.93585627693076,0.14288695666173307,5.75712267535279e-05,648.8801579651763,556.9368928227394,0.3339696155829986,0.2866476925157913,23.415451394124144,22.83419640061254,966.4955206318608,966.1062160177024,95.55915596383372,76.83087975640854,14437.223854524369,7,0.4774214237607265,2017-07-01
2016,41,508.10045344655936,0.5458571428571429,12.098000259472988,0.023910179856483072,50.0,10.0,9.0,9.0,108.0,186.0,0.3668445841962278,322.10045344655936,322.10045344655936,,161.05022672327968,161.05022672327968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.10045344655947,990.0,965.8864520405094,24.113547959490543,0.17356324745918886,0.03442009068931181,989.7920166618514,0.18451229932547006,0.18451229932547006,0.0,0.0,23.72105232201657,23.72105232201657,0.0,0.0,,0.9203962227950979,0.9203962227950979,0.0,0.0,34.47912582469952,34.47912582469952,0.0,0.0,0.702222521887974,0.702222521887974,0.0,0.0,0.97,0.97,0.96,0.96,33.44475204995854,33.44475204995854,0.0,0.0,66.88950409991708,0.13149288316653382,5.7690436567909656e-05,545.4907662863702,472.2508910064285,0.3938584416508133,0.3409773574468797,23.9416965877774,23.48807049163302,966.0547084482886,965.7251290095288,74.48501144521359,59.543269722465325,11237.436688786069,7,0.3716083561106504,2017-07-08
2016,42,451.9433816769606,0.5931428571428572,6.5362877474257255,0.014537879480075042,50.0,10.0,9.0,9.0,108.0,186.0,0.41199099144305606,265.94338167696054,265.94338167696054,,205.55917377169862,60.38420790526193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.9433816769606,990.0,965.6337452175463,24.366254782453716,0.15374367445595968,0.02318867633539207,989.8230676492086,0.3212498197280012,0.060239906991760725,0.0,0.0,23.868072611934338,10.272289616120135,0.0,0.0,,0.9311211257921622,0.3909759778952551,0.0,0.0,44.96785574455922,12.948883105029003,0.0,0.0,0.9158422758566032,0.26372470682340127,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,43.93900979861775,12.56041661187813,0.0,0.0,56.49942641049587,0.12499545469169478,5.907240229177504e-05,475.0058701801551,432.0068351219016,0.4305487433954961,0.3915741081882965,24.00167675349048,23.730547260731228,965.7375264158106,965.5440307580484,60.116874043984296,53.28907437865969,9491.903636963307,7,0.31388570228053264,2017-07-15
2016,43,411.17252422502213,0.6387142857142857,4.724796052813677,0.011456010678661786,50.0,10.0,9.0,9.0,108.0,186.0,0.4526029334013256,225.17252422502207,225.17252422502207,,225.17252422502207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,294.17252422502213,990.0,965.4502001634949,24.549799836505095,0.13935437387083915,0.015034504845004373,989.8456111212843,0.35932259836072294,0.0,0.0,0.0,24.036088359428526,0.0,0.0,0.0,,0.9406868299195115,0.0,0.0,0.0,49.92736770810011,0.0,0.0,0.0,1.0168506661527517,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.9288203539381,0.0,0.0,0.0,48.9288203539381,0.11894976560993167,6.036263296433599e-05,427.01120618594086,398.9332627522059,0.4662433979979563,0.4355857581850131,24.136912486680234,23.90442444548756,965.5215504278368,965.394666313761,52.25626407906833,46.329371922133554,8220.041819461601,7,0.2718267797441006,2017-07-22
2016,44,377.83452040115674,0.6788571428571429,5.261727868483815,0.01397631718417863,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.3832617227030431,232.40594897258532,232.40594897258532,,232.40594897258532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,291.120234686871,990.0,965.2891726020058,24.710827397994258,0.13827712618996688,0.016544830415052943,989.845178043395,0.38768660983554704,0.0,0.0,0.0,24.16831883155371,0.0,0.0,0.0,,0.9409944644368892,0.0,0.0,0.0,51.85186477734497,0.0,0.0,0.0,1.0560461258115066,0.0,0.0,0.0,0.9797968066370839,0.96,0.96,0.96,50.80599027237518,0.0,0.0,0.0,50.80599027237518,0.1348365896574623,6.070139320215831e-05,392.74254153823074,362.1011676728192,0.4872788054699379,0.3041443389966364,24.281921194301397,24.050730559645004,965.3637127076912,965.210505838364,57.55930091178233,42.55993145746419,8535.40636575903,7,0.28225550151319545,2017-07-29
2016,45,344.44620091540827,0.7167142857142857,4.257421751845551,0.012365971839611743,39.0,7.0,5.0,4.0,60.0,115.0,0.3340461775618556,229.44620091540833,229.44620091540833,,229.44620091540833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.4462009154083,990.0,965.122231004577,24.877768995422976,0.1345099284906209,0.015889240183081615,989.8496008313265,0.37285836005011447,0.0,0.0,0.0,24.3545114666992,0.0,0.0,0.0,,0.9418265963799122,0.0,0.0,0.0,51.61190673334175,0.0,0.0,0.0,1.051158996605738,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.57966859867491,0.0,0.0,0.0,50.57966859867491,0.14680849802788157,6.123653374124747e-05,354.2401023578276,332.29921540990034,0.3460736428707612,0.324638569248818,24.46073961598283,24.26813822363368,965.1712005117892,965.0614960770496,52.656599478912746,47.98160695267492,8497.384324577384,7,0.28099815888152724,2017-08-05
2016,46,322.31477118171944,0.7518571428571429,2.882230480837141,0.009019525114197,39.0,7.0,5.0,4.0,60.0,115.0,0.35697017550961635,207.31477118171944,207.31477118171944,,207.31477118171944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.31477118171944,990.0,965.0115738559086,24.988426144091413,0.12669906026956554,0.011541654614609015,989.8617592851159,0.3044363916198813,0.0,0.0,0.0,24.54574903758736,0.0,0.0,0.0,,0.9366840290229461,0.0,0.0,0.0,46.74442102266973,0.0,0.0,0.0,0.9520248680788131,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.809532602216336,0.0,0.0,0.0,45.809532602216336,0.14208912478793387,6.13803733824482e-05,330.1784061646158,312.12360204404035,0.3684437807550792,0.3482965507522163,24.631621263370874,24.47904841591825,965.0508920308232,964.9606180102202,47.52214067509753,43.58231101961,7696.0014771723445,7,0.2544974033456463,2017-08-12
2016,47,296.21876384573386,0.7911428571428571,3.3717196394372477,0.011314519732669929,39.0,7.0,5.0,4.0,60.0,115.0,0.38836925763440705,181.21876384573383,181.21876384573383,,181.21876384573383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,232.21876384573383,990.0,964.885894382705,25.114105617295,0.11748892464164365,0.008121876384573358,989.8743891989737,0.23259574352283793,0.0,0.0,0.0,24.755899072745937,0.0,0.0,0.0,,0.9290194013090896,0.0,0.0,0.0,40.87422844169412,0.0,0.0,0.0,0.8324690110324668,0.0,0.0,0.0,0.9732964269568157,0.96,0.96,0.96,39.78609747415228,0.0,0.0,0.0,39.78609747415228,0.13427396052258245,6.097948838656292e-05,305.4007919880862,288.5215645679796,0.3985837251790738,0.3765543607512523,24.810696694755247,24.686736214428095,964.9270039599404,964.854086258272,41.99584803878663,37.93648625204444,6684.064375657584,7,0.22103387485640158,2017-08-19
2016,48,271.2568109069974,0.834,3.8322142442528557,0.014055217780664642,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4111347768511099,159.68538233556882,159.68538233556882,,159.68538233556882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,209.6853823355688,990.0,964.785027243628,25.21497275637203,0.1095359557387957,0.005968538233556828,989.8844955060276,0.18083388963270505,0.0,0.0,0.0,24.918634372766974,0.0,0.0,0.0,,0.9210829262394299,0.0,0.0,0.0,35.9471789801001,0.0,0.0,0.0,0.7321217714888003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.868763610697094,0.0,0.0,0.0,34.868763610697094,0.1285858416637738,6.064979657657676e-05,283.56829088636164,261.69606485820964,0.4354968342434112,0.3477316330656519,24.975429857169303,24.84475342220945,964.8342731635454,964.7467842594328,37.45828294543004,32.47441328117689,5857.952286597112,7,0.19371535339276164,2017-08-26
2016,49,250.46425797285502,0.8732857142857142,3.094980011065372,0.012469699556087557,34.0,6.0,4.0,3.0,44.0,91.0,0.3635381506976347,159.46425797285502,159.46425797285502,,159.46425797285502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.46425797285502,990.0,964.6972082132951,25.30279178670498,0.10734026783157975,0.005946425797285457,989.8867133063712,0.18019614953068114,0.0,0.0,0.0,25.009308943545403,0.0,0.0,0.0,,0.9210914984328263,0.0,0.0,0.0,36.02599231222139,0.0,0.0,0.0,0.7337269310024723,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.945212542854755,0.0,0.0,0.0,34.945212542854755,0.1394727608921546,6.087098552578808e-05,259.36784514408106,240.03120478075203,0.379117373856123,0.350853051770734,25.09406668395773,24.94459365296223,964.7374713805764,964.6401872286846,36.93694368638151,32.62359903233121,5870.795707199598,7,0.1941400696825264,2017-09-02
2016,50,226.82141003726238,0.9155714285714287,2.855981011863942,0.012523476184703829,34.0,6.0,4.0,3.0,44.0,91.0,0.401430732089027,135.82141003726235,135.82141003726235,,135.82141003726235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.82141003726238,990.0,964.5609284602235,25.439071539776396,0.09899589743012224,0.0035821410037262,989.8974219615662,0.130797291247133,0.0,0.0,0.0,25.205696210095436,0.0,0.0,0.0,,0.911315492271891,0.0,0.0,0.0,30.597608810659096,0.0,0.0,0.0,0.6231692222130162,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.679680546339323,0.0,0.0,0.0,29.679680546339323,0.13079654956391046,6.069784292098927e-05,234.7386552171941,220.03933769770444,0.4135624154850806,0.3876651671016919,25.26238694728329,25.13915197049682,964.6084319313032,964.5202360261862,31.447817565869236,28.16618491507668,4986.186331785007,7,0.1648871141463296,2017-09-09
2016,51,215.65782821075885,0.9334285714285715,1.4800601487206233,0.006945918773719015,34.0,6.0,4.0,3.0,44.0,91.0,0.42207621383039884,124.65782821075884,124.65782821075884,,124.65782821075884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.65782821075885,990.0,964.4939469692646,25.506053030735465,0.09505590859658451,0.0024657828210758286,989.9024783085824,0.11009768051325043,0.0,0.0,0.0,25.298433658804594,0.0,0.0,0.0,,0.9056971114068891,0.0,0.0,0.0,28.012458286911066,0.0,0.0,0.0,0.5705184987150931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.17208453830374,0.0,0.0,0.0,27.17208453830374,0.12596904783029858,6.054569610106923e-05,220.03933769770444,209.67891665666008,0.4339969008377149,0.4135624154850806,25.34740584927359,25.26238694728329,964.5202360261862,964.45807349994,28.16618491507668,25.79004798858928,4564.910202435028,7,0.15095602521279852,2017-09-16
2016,52,200.9055991969701,0.9535714285714285,1.3037584742069441,0.006443132183720886,34.0,6.0,4.0,3.0,44.0,91.0,0.4529573653076689,109.9055991969701,109.9055991969701,,109.9055991969701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.9055991969701,990.0,964.4054335951818,25.59456640481822,0.08984937018557673,0.0009905599196969573,989.9091600698948,0.0854796370691719,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8939383638068199,0.0,0.0,0.0,24.473866146531048,0.0,0.0,0.0,0.4984494123529744,0.0,0.0,0.0,0.9697155031318795,0.96,0.96,0.96,23.73271212827516,0.0,0.0,0.0,23.73271212827516,0.11812640196728955,5.9982128380550564e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.4,25.4,964.4181413021332,964.4033156440232,24.245032398603875,23.64732541655371,3987.095637550227,7,0.13184840071263979,2017-09-23
2016,53,200.0131298984013,0.958,0.5394774388101666,0.0026972101235763,34.0,6.0,4.0,3.0,44.0,91.0,0.4549701314419927,109.0131298984013,109.0131298984013,,109.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.0131298984013,990.0,964.4000787793904,25.599921220609644,0.0895343889255041,0.0009013129898401,989.9095642980848,0.0840999574455699,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8931902067938299,0.0,0.0,0.0,24.254659253957605,0.0,0.0,0.0,0.4939849135225581,0.0,0.0,0.0,0.9693984913522558,0.96,0.96,0.96,23.51243008904953,0.0,0.0,0.0,23.51243008904953,0.1175544330564343,5.991232970173914e-05,200.0131298984013,200.0131298984013,0.4549701314419927,0.4549701314419927,25.4,25.4,964.4000787793904,964.4000787793904,23.51243008904953,23.51243008904953,564.2983221371887,1,0.13062461160583072,2017-09-30
