WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.4,10313
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,10611
1948,14,1948-12-31,410,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,361,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,11286
1948,15,1949-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,12367
1948,16,1949-01-14,440,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,12389
1948,17,1949-01-21,471,29,5,4,2,33,73,0.15,398,0,0,0,0,0,0,29,5,4,2,33,436,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,84.9,14258
1948,18,1949-01-28,472,29,5,4,2,36,78,0.17,394,0,0,0,0,0,0,29,5,4,2,36,433,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,14080
1948,19,1949-02-04,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,13830
1948,20,1949-02-11,514,31,6,4,3,41,85,0.17,429,0,0,0,0,0,0,31,6,4,3,41,470,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,15284
1948,21,1949-02-18,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,99.3,16685
1948,22,1949-02-25,596,33,6,4,3,46,94,0.16,502,0,0,0,0,0,0,33,6,4,3,46,547,251,251,0,0,990.0,966.3,0.24,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,104.7,17581
1948,23,1949-03-04,643,36,8,6,4,53,107,0.17,536,0,0,0,0,0,0,36,8,6,4,53,586,240,240,55,0,990.0,966.5,0.26,0.08,989.7,22.8,22.8,6.5,0.0,0.94,0.94,0.27,0.0,50.5,50.5,11.5,0.0,110.1,18488
1948,24,1949-03-11,720,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.4,20734
1948,25,1949-03-18,721,36,8,6,4,53,107,0.15,614,0,0,0,0,0,0,36,8,6,4,53,664,204,204,204,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,20773
1948,26,1949-03-25,769,36,8,6,4,53,107,0.14,662,0,0,0,0,0,0,36,8,6,4,53,712,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.7,22295
1948,27,1949-04-01,789,40,10,8,5,62,125,0.16,664,0,0,0,0,0,0,40,10,8,5,62,722,221,221,221,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,22260
1948,28,1949-04-08,870,40,10,8,5,62,125,0.14,745,0,0,0,0,0,0,40,10,8,5,62,803,248,248,248,0,990.0,967.4,0.39,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,146.0,24522
1948,29,1949-04-15,885,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,24901
1948,30,1949-04-22,893,40,10,8,5,62,125,0.14,768,0,0,0,0,0,0,40,10,8,5,62,826,256,256,256,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.5,25123
1948,31,1949-04-29,888,41,9,8,5,76,140,0.16,748,0,0,0,0,0,0,41,9,8,5,76,806,249,249,249,0,990.0,967.5,0.39,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,146.0,24520
1948,32,1949-05-06,833,42,9,8,6,82,147,0.18,686,0,0,0,0,0,0,42,9,8,6,82,745,228,228,228,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,22766
1948,33,1949-05-13,708,42,9,8,6,82,147,0.21,561,0,0,0,0,0,0,42,9,8,6,82,620,211,211,137,0,990.0,966.7,0.28,0.09,989.6,22.6,22.6,16.1,0.0,0.93,0.93,0.66,0.0,43.9,43.9,28.3,0.0,112.9,18974
1948,34,1949-05-20,597,42,9,8,6,82,147,0.25,450,0,0,0,0,0,0,42,9,8,6,82,509,225,225,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,15747
1948,35,1949-05-27,508,41,9,7,5,75,139,0.27,369,0,0,0,0,0,0,41,9,7,5,75,427,184,184,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,13008
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,11562
1948,37,1949-06-10,426,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,10894
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,209,60,0,0,990.0,965.3,0.15,0.02,989.8,24.1,10.4,0.0,0.0,0.93,0.39,0.0,0.0,46.5,13.2,0.0,0.0,58.3,9786
1948,39,1949-06-24,360,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.1,8912
1948,40,1949-07-01,358,37,8,6,4,53,108,0.3,250,0,0,0,0,0,0,37,8,6,4,53,301,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.1,9249
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.5,8139
1948,42,1949-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,8011
1948,43,1949-07-22,302,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,7205
1948,44,1949-07-29,284,35,7,5,3,47,99,0.35,184,0,0,0,0,0,0,35,7,5,3,47,232,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6844
1948,45,1949-08-05,283,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,7080
1948,46,1949-08-12,264,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,6338
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,5712
1948,48,1949-08-26,237,33,6,4,2,42,90,0.38,147,0,0,0,0,0,0,33,6,4,2,42,193,147,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5443
1948,49,1949-09-02,225,30,6,4,2,30,72,0.32,153,0,0,0,0,0,0,30,6,4,2,30,193,153,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,5676
1948,50,1949-09-09,220,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5487
1948,51,1949-09-16,210,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4877
1948,52,1949-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,3845
1948,53,1949-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,521
1949,1,1949-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4976
1949,2,1949-10-08,172,24,4,2,2,20,52,0.3,120,0,0,0,0,0,0,24,4,2,2,20,150,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.2,4409
1949,3,1949-10-15,171,25,4,2,2,21,55,0.32,116,0,0,0,0,0,0,25,4,2,2,21,147,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4229
1949,4,1949-10-22,171,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,3491
1949,5,1949-10-29,171,26,4,2,2,25,59,0.35,111,0,0,0,0,0,0,26,4,2,2,25,144,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4029
1949,6,1949-11-05,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4703
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5229
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5684
1949,9,1949-11-26,234,23,4,2,2,20,52,0.22,181,0,0,0,0,0,0,23,4,2,2,20,211,181,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,6783
1949,10,1949-12-03,273,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,8029
1949,11,1949-12-10,287,30,4,3,2,34,74,0.26,213,0,0,0,0,0,0,30,4,3,2,34,251,213,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,7984
1949,12,1949-12-17,328,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,197,61,0,0,990.0,965.0,0.14,0.02,989.8,24.5,10.5,0.0,0.0,0.93,0.39,0.0,0.0,44.3,13.5,0.0,0.0,56.4,9473
1949,13,1949-12-24,386,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,11703
1949,14,1949-12-31,444,32,4,3,2,42,86,0.19,357,0,0,0,0,0,0,32,4,3,2,42,399,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,12722
1949,15,1950-01-07,530,37,5,4,3,54,103,0.19,427,0,0,0,0,0,0,37,5,4,3,54,473,213,213,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,15142
1949,16,1950-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,99.3,16676
1949,17,1950-01-21,640,41,6,4,3,66,120,0.19,520,0,0,0,0,0,0,41,6,4,3,66,571,260,260,0,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.4,18048
1949,18,1950-01-28,708,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,19573
1949,19,1950-02-04,909,43,7,5,4,78,137,0.15,772,0,0,0,0,0,0,43,7,5,4,78,827,235,235,235,66,990.0,967.5,0.42,0.19,989.4,21.5,21.5,21.5,5.9,0.94,0.94,0.94,0.27,46.5,46.5,46.5,12.6,149.0,25026
1949,20,1950-02-11,1807,49,8,7,5,93,162,0.09,1100,545,51,10,16,16,451,100,18,23,21,544,1241,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,29094
1949,21,1950-02-18,3371,49,8,7,5,93,162,0.05,1100,2109,51,10,18,60,1969,100,18,25,65,2062,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,33.2,33.2,33.2,33.2,129.0,21667
1949,22,1950-02-25,5049,57,10,11,11,136,227,0.04,1100,3721,42,7,13,68,3589,100,18,25,80,3726,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,82.8,13912
1949,23,1950-03-04,4793,68,14,17,21,195,315,0.07,1100,3378,32,4,8,59,3275,100,18,25,80,3470,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.8,15085
1949,24,1950-03-11,4408,68,14,17,21,195,315,0.07,1100,2993,32,4,8,59,2890,100,18,25,80,3085,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,101.9,17111
1949,25,1950-03-18,3959,62,12,14,16,165,271,0.07,1100,2587,37,5,10,63,2470,100,18,25,80,2636,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.0,19159
1949,26,1950-03-25,3886,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,19466
1949,27,1950-04-01,3806,70,14,18,25,168,295,0.08,1100,2411,30,3,7,55,2315,100,18,25,80,2483,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,19812
1949,28,1950-04-08,3696,70,14,18,25,168,295,0.08,1100,2301,30,4,7,55,2205,100,18,25,80,2373,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.7,20283
1949,29,1950-04-15,3712,70,14,18,25,168,295,0.08,1100,2317,30,4,7,55,2221,100,18,25,80,2389,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,20214
1949,30,1950-04-22,3638,70,14,18,25,168,295,0.08,1100,2243,30,4,7,55,2147,100,18,25,80,2315,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.2,20523
1949,31,1950-04-29,3380,66,14,17,23,192,313,0.09,1100,1966,33,4,7,56,1865,100,18,25,80,2057,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,21591
1949,32,1950-05-06,2937,65,14,17,23,202,321,0.11,1100,1516,35,4,8,57,1412,100,18,25,80,1614,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,139.9,23506
1949,33,1950-05-13,2515,65,14,17,23,202,321,0.13,1100,1094,35,4,8,57,990,100,18,25,80,1192,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.5,25444
1949,34,1950-05-20,2163,65,14,17,23,202,321,0.15,1100,742,35,4,8,51,643,100,18,25,74,845,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.3,27104
1949,35,1950-05-27,1846,61,13,15,20,178,289,0.16,1100,457,38,4,9,31,373,100,18,25,51,552,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,28833
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,1100,211,41,6,10,13,140,94,18,22,26,260,1235,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,30778
1949,37,1950-06-10,1272,53,12,12,13,120,210,0.17,1040,22,5,1,1,1,12,58,13,13,14,132,1125,260,260,260,260,990.0,968.8,0.74,0.41,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,30856
1949,38,1950-06-17,1047,53,12,12,13,120,210,0.2,837,0,0,0,0,0,0,53,12,12,13,120,914,237,237,237,125,990.0,968.0,0.49,0.22,989.3,20.8,20.8,20.8,11.8,0.94,0.94,0.94,0.53,45.5,45.5,45.5,23.9,156.9,26352
1949,39,1950-06-24,845,53,12,12,13,120,210,0.25,635,0,0,0,0,0,0,53,12,12,13,120,712,224,224,185,0,990.0,967.3,0.33,0.12,989.5,21.9,21.9,18.7,0.0,0.94,0.94,0.8,0.0,45.2,45.2,37.3,0.0,124.8,20974
1949,40,1950-07-01,689,50,10,9,9,108,186,0.27,503,0,0,0,0,0,0,50,10,9,9,108,572,238,238,26,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,3.2,0.0,0.94,0.94,0.13,0.0,49.8,49.8,5.4,0.0,102.7,17251
1949,41,1950-07-08,577,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,13651
1949,42,1950-07-15,516,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.6,11527
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,180,102,0,0,990.0,965.7,0.16,0.03,989.8,23.9,17.1,0.0,0.0,0.92,0.65,0.0,0.0,39.0,22.1,0.0,0.0,59.4,9981
1949,44,1950-07-29,432,48,8,7,6,97,168,0.39,263,0,0,0,0,0,0,48,8,7,6,97,328,244,19,0,0,990.0,965.5,0.15,0.02,989.8,23.8,3.4,0.0,0.0,0.94,0.13,0.0,0.0,53.8,4.3,0.0,0.0,56.8,9545
1949,45,1950-08-05,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.6,0.0,0.0,0.0,54.5,9151
1949,46,1950-08-12,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,7804
1949,47,1950-08-19,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,7021
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,5934
1949,49,1950-09-02,286,40,6,4,3,65,118,0.41,168,0,0,0,0,0,0,40,6,4,3,65,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,6190
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5786
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,4889
1949,52,1950-09-23,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.7,3805
1949,53,1950-09-30,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1950,1,1950-10-01,217,31,4,3,2,33,73,0.34,144,0,0,0,0,0,0,31,4,3,2,33,182,144,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,5319
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,5160
1950,3,1950-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,4629
1950,4,1950-10-22,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,4389
1950,5,1950-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4817
1950,6,1950-11-05,211,29,4,2,2,30,67,0.32,144,0,0,0,0,0,0,29,4,2,2,30,179,144,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,5328
1950,7,1950-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5682
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6094
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,7540
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,7742
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,214,39,0,0,990.0,965.2,0.14,0.02,989.8,24.3,7.0,0.0,0.0,0.93,0.26,0.0,0.0,47.9,8.6,0.0,0.0,55.2,9269
1950,12,1950-12-17,398,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,10460
1950,13,1950-12-24,433,38,5,4,3,54,104,0.24,329,0,0,0,0,0,0,38,5,4,3,54,376,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,11697
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,369,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,13040
1950,15,1951-01-07,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,232,232,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.1,16320
1950,16,1951-01-14,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,98.8,16605
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,252,252,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,104.6,17569
1950,18,1951-01-28,681,38,6,4,3,60,113,0.17,568,0,0,0,0,0,0,38,6,4,3,60,617,215,215,137,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,16.2,0.0,0.93,0.93,0.66,0.0,44.7,44.7,28.6,0.0,115.0,19324
1950,19,1951-02-04,738,36,6,5,4,54,105,0.14,633,0,0,0,0,0,0,36,6,5,4,54,680,211,211,211,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.4,21399
1950,20,1951-02-11,834,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.6,23122
1950,21,1951-02-18,1043,43,7,5,4,78,137,0.13,906,0,0,0,0,0,0,43,7,5,4,78,961,235,235,235,198,990.0,968.0,0.54,0.28,989.2,20.8,20.8,20.8,17.7,0.94,0.94,0.94,0.8,45.1,45.1,45.1,37.7,169.2,28424
1950,22,1951-02-25,1526,45,7,6,6,90,156,0.1,1092,276,35,6,8,12,213,81,14,15,18,303,1203,273,273,273,273,990.0,969.6,0.86,0.47,988.7,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.3,30628
1950,23,1951-03-04,2781,49,9,9,9,107,183,0.07,1100,1498,51,9,16,63,1358,100,18,25,72,1465,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,24254
1950,24,1951-03-11,4133,59,11,12,13,144,239,0.06,1100,2794,41,7,13,67,2666,100,18,25,80,2810,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.3,28.3,28.3,28.3,109.9,18462
1950,25,1951-03-18,4305,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.1,17656
1950,26,1951-03-25,3795,59,11,12,13,144,239,0.06,1100,2456,41,7,12,67,2328,100,18,25,80,2472,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,19854
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,1100,1922,29,4,6,55,1826,100,18,25,80,1994,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.1,21850
1950,28,1951-04-08,3013,60,13,15,21,138,250,0.08,1100,1662,39,4,9,58,1551,100,18,25,80,1690,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.9,23159
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,1100,1605,46,5,11,61,1482,100,18,25,80,1599,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.3,23571
1950,30,1951-04-22,2894,54,13,14,19,117,217,0.07,1100,1577,46,5,11,61,1454,100,18,25,80,1571,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.1,23701
1950,31,1951-04-29,2820,54,13,13,17,160,259,0.09,1100,1461,45,5,11,62,1336,100,18,25,80,1497,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,24038
1950,32,1951-05-06,2747,57,13,14,18,184,288,0.11,1100,1358,42,4,10,61,1239,100,18,25,80,1424,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.1,24372
1950,33,1951-05-13,2618,65,14,17,23,202,321,0.12,1100,1197,34,3,8,57,1093,100,18,25,80,1295,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,24964
1950,34,1951-05-20,2404,65,14,17,23,202,321,0.13,1100,983,34,4,8,57,879,100,18,25,80,1081,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.6,25975
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,1100,792,35,4,8,53,689,100,18,25,74,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,26953
1950,36,1951-06-03,1992,62,12,14,16,153,257,0.13,1100,635,38,6,11,39,540,100,18,25,55,693,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,27964
1950,37,1951-06-10,1719,62,12,14,16,153,257,0.15,1100,362,37,6,11,22,284,100,18,25,38,437,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.2,29608
1950,38,1951-06-17,1484,62,12,14,16,153,257,0.17,1100,127,26,4,6,7,82,88,16,20,23,235,1225,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,31022
1950,39,1951-06-24,1216,62,12,14,16,153,257,0.21,959,0,0,0,0,0,0,62,12,14,16,153,1047,239,239,239,239,990.0,968.6,0.63,0.32,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,29013
1950,40,1951-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,238,238,238,91,990.0,968.0,0.47,0.2,989.3,20.9,20.9,20.9,8.9,0.94,0.94,0.94,0.4,46.0,46.0,46.0,17.5,151.9,25527
1950,41,1951-07-08,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,213,213,213,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,21075
1950,42,1951-07-15,713,58,11,11,11,136,227,0.32,486,0,0,0,0,0,0,58,11,11,11,136,566,243,243,0,0,990.0,966.8,0.25,0.07,989.7,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,16629
1950,43,1951-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.9,13087
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,348,0,0,0,0,0,0,55,9,9,8,119,423,174,174,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,72.0,12103
1950,45,1951-08-05,498,54,9,8,6,107,184,0.37,314,0,0,0,0,0,0,54,9,8,6,107,385,157,157,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,10979
1950,46,1951-08-12,454,54,9,8,6,107,184,0.41,270,0,0,0,0,0,0,54,9,8,6,107,341,230,39,0,0,990.0,965.6,0.16,0.02,989.8,23.8,6.9,0.0,0.0,0.94,0.26,0.0,0.0,50.4,8.6,0.0,0.0,57.6,9679
1950,47,1951-08-19,425,54,9,8,6,107,184,0.43,241,0,0,0,0,0,0,54,9,8,6,107,312,241,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,52.4,8807
1950,48,1951-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.2,8091
1950,49,1951-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,8497
1950,50,1951-09-09,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,7408
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,6368
1950,52,1951-09-23,282,46,7,6,4,75,138,0.49,144,0,0,0,0,0,0,46,7,6,4,75,203,144,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,5254
1950,53,1951-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1951,1,1951-10-01,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,5797
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,5570
1951,3,1951-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,5700
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,7755
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,7793
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,7606
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,8085
1951,8,1951-11-19,347,40,6,4,3,53,106,0.31,241,0,0,0,0,0,0,40,6,4,3,53,291,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,53.2,8941
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,183,143,0,0,990.0,965.6,0.17,0.04,989.8,24.0,20.5,0.0,0.0,0.93,0.79,0.0,0.0,40.0,31.2,0.0,0.0,69.2,11619
1951,10,1951-12-03,456,44,8,6,4,64,126,0.28,330,0,0,0,0,0,0,44,8,6,4,64,388,165,165,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,11652
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,421,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.1,12951
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,14973
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,781,0,0,0,0,0,0,42,7,5,3,61,835,248,248,180,104,990.0,967.5,0.45,0.22,989.3,21.4,21.4,14.9,8.8,0.94,0.94,0.67,0.4,49.1,49.1,34.6,19.7,149.4,25092
1951,14,1951-12-31,1083,48,7,6,4,78,145,0.13,938,0,0,0,0,0,0,48,7,6,4,78,1000,234,234,234,234,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.0,29225
1951,15,1952-01-07,1384,49,8,7,5,81,150,0.11,1081,152,34,6,7,5,99,83,14,14,10,180,1193,270,270,270,270,990.0,969.1,0.84,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31190
1951,16,1952-01-14,1574,49,8,7,5,81,150,0.1,1100,324,51,10,15,10,237,100,18,22,15,318,1240,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.3,30456
1951,17,1952-01-21,1989,49,8,7,5,81,150,0.08,1100,739,51,10,18,24,635,100,18,25,29,716,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,28068
1951,18,1952-01-28,2645,51,8,8,6,95,170,0.06,1100,1375,48,9,16,50,1251,100,18,25,56,1346,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.9,24843
1951,19,1952-02-04,3177,55,10,10,8,114,197,0.06,1100,1880,44,8,15,71,1740,100,18,25,79,1854,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,22448
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,1100,2114,45,8,15,72,1974,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.7,21460
1951,21,1952-02-18,3972,55,10,10,8,114,197,0.05,1100,2675,45,8,15,72,2535,100,18,25,80,2649,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,19100
1951,22,1952-02-25,4715,58,11,12,11,137,230,0.05,942,3541,198,6,13,68,3254,257,18,25,80,3392,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.3,15675
1951,23,1952-03-03,6027,68,14,17,21,195,315,0.05,0,5712,1132,4,7,59,4509,1200,18,25,80,4704,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.1,16.1,16.1,16.1,62.0,10409
1951,24,1952-03-10,6013,68,14,17,21,195,315,0.05,0,5698,1132,4,7,59,4495,1200,18,25,80,4690,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.2,16.2,16.2,16.2,62.1,10430
1951,25,1952-03-17,5529,68,14,17,21,195,315,0.06,314,4900,817,4,8,59,4011,885,18,25,80,4206,1243,275,275,275,275,990.0,978.3,0.91,0.48,988.7,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.6,12036
1951,26,1952-03-24,4897,68,14,17,21,195,315,0.06,1100,3482,32,4,8,59,3379,100,18,25,80,3574,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.77,0.77,0.77,0.77,22.5,22.5,22.5,22.5,87.1,14627
1951,27,1952-03-31,4178,69,14,17,24,171,297,0.07,1100,2780,30,4,7,55,2683,100,18,25,80,2855,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.4,18216
1951,28,1952-04-07,3733,70,14,18,25,168,295,0.08,1100,2338,30,3,7,55,2242,100,18,25,80,2410,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.7,20115
1951,29,1952-04-14,3420,70,14,18,25,168,295,0.09,1100,2025,30,4,6,55,1929,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,21424
1951,30,1952-04-21,2888,70,14,18,25,168,295,0.1,1100,1493,30,3,7,55,1397,100,18,25,80,1565,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.3,23730
1951,31,1952-04-28,2450,61,13,15,20,173,284,0.12,1100,1066,38,4,9,57,956,100,18,25,77,1129,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,25752
1951,32,1952-05-05,2088,55,13,13,17,178,276,0.13,1100,712,45,5,12,43,606,100,18,25,60,784,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,27478
1951,33,1952-05-12,1739,55,13,13,17,178,276,0.16,1100,363,45,5,11,22,279,100,18,24,39,457,1242,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.5,29484
1951,34,1952-05-19,1459,49,10,10,12,133,216,0.15,1100,143,33,6,7,7,89,82,16,18,19,222,1217,275,275,275,275,990.0,969.4,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31196
1951,35,1952-05-26,1218,46,10,9,9,111,187,0.15,1025,5,1,0,0,0,3,47,10,10,10,114,1094,256,256,256,256,990.0,968.6,0.69,0.39,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,30875
1951,36,1952-06-02,1076,45,10,9,9,88,161,0.15,915,0,0,0,0,0,0,45,10,9,9,88,979,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.0,28559
1951,37,1952-06-09,901,45,10,9,9,88,161,0.18,740,0,0,0,0,0,0,45,10,9,9,88,804,246,246,246,0,990.0,967.5,0.4,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.8,24164
1951,38,1952-06-16,735,45,10,9,9,88,161,0.22,574,0,0,0,0,0,0,45,10,9,9,88,638,216,216,140,0,990.0,966.8,0.29,0.1,989.6,22.4,22.4,16.0,0.0,0.94,0.94,0.67,0.0,44.7,44.7,28.8,0.0,115.2,19354
1951,39,1952-06-23,630,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,16330
1951,40,1952-06-30,560,42,9,8,6,72,138,0.25,421,0,0,0,0,0,0,42,9,8,6,72,481,210,210,0,0,990.0,966.1,0.21,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,14857
1951,41,1952-07-07,509,45,9,8,7,86,156,0.31,352,0,0,0,0,0,0,45,9,8,7,86,415,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.7,12373
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,9999
1951,43,1952-07-21,445,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,9413
1951,44,1952-07-28,418,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,245,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,8950
1951,45,1952-08-04,390,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,8651
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,8017
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,7014
1951,48,1952-08-25,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,6331
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7373
1951,50,1952-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,6333
1951,51,1952-09-15,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5901
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,5241
1951,53,1952-09-29,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,1469
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,5377
1952,2,1952-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5015
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,4697
1952,4,1952-10-22,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5219
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,155,0,0,0,0,0,0,38,5,3,2,51,203,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,5709
1952,6,1952-11-05,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,6671
1952,7,1952-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,8054
1952,8,1952-11-19,356,40,6,4,3,53,106,0.3,250,0,0,0,0,0,0,40,6,4,3,53,300,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,9244
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,326,254,20,0,0,990.0,965.3,0.15,0.02,989.8,24.0,3.5,0.0,0.0,0.94,0.13,0.0,0.0,56.5,4.5,0.0,0.0,59.7,10035
1952,10,1952-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,10700
1952,11,1952-12-10,409,42,7,5,3,61,118,0.29,291,0,0,0,0,0,0,42,7,5,3,61,345,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,10333
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11059
1952,13,1952-12-24,464,38,5,4,3,54,104,0.22,360,0,0,0,0,0,0,38,5,4,3,54,407,180,180,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,12759
1952,14,1952-12-31,513,40,5,4,3,64,117,0.23,395,0,0,0,0,0,0,40,5,4,3,64,445,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,13990
1952,15,1953-01-07,557,41,6,4,3,66,120,0.22,437,0,0,0,0,0,0,41,6,4,3,66,488,218,218,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,15432
1952,16,1953-01-14,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,99.4,16706
1952,17,1953-01-21,679,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,223,223,111,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,12.9,0.0,0.94,0.94,0.53,0.0,46.7,46.7,23.1,0.0,113.6,19083
1952,18,1953-01-28,752,41,6,4,3,71,127,0.17,625,0,0,0,0,0,0,41,6,4,3,71,677,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,125.2,21031
1952,19,1953-02-04,833,43,7,5,4,78,137,0.16,696,0,0,0,0,0,0,43,7,5,4,78,751,232,232,232,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,23131
1952,20,1953-02-11,923,43,7,5,4,78,137,0.15,786,0,0,0,0,0,0,43,7,5,4,78,841,262,262,262,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,151.9,25511
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,968.2,0.57,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,29427
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,1066,57,15,2,2,2,33,61,10,9,8,123,1148,266,266,266,266,990.0,968.8,0.77,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,31492
1952,23,1953-03-04,2667,49,9,9,9,107,183,0.07,1100,1384,50,9,16,60,1247,100,18,25,69,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.8,24825
1952,24,1953-03-11,3840,59,11,12,13,144,239,0.06,1100,2501,41,6,13,67,2373,100,18,25,80,2517,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,19666
1952,25,1953-03-18,5418,64,12,14,17,173,282,0.05,471,4664,664,5,10,62,3921,728,18,25,80,4095,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.7,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,75.0,12592
1952,26,1953-03-25,5642,68,14,17,21,195,315,0.06,0,5327,1132,4,8,59,4124,1200,18,25,80,4319,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,18.0,18.0,18.0,18.0,69.3,11642
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,1100,3757,16,4,5,53,3679,100,18,25,80,3898,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,13160
1952,28,1953-04-08,4814,76,14,18,25,189,324,0.07,1100,3389,24,4,6,54,3301,100,18,25,80,3491,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.0,14960
1952,29,1953-04-15,4472,70,14,18,25,168,295,0.07,1100,3077,30,4,7,55,2981,100,18,25,80,3149,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.9,16778
1952,30,1953-04-22,4026,70,14,18,25,168,295,0.07,1100,2631,30,4,7,55,2535,100,18,25,80,2703,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.5,18898
1952,31,1953-04-29,3760,66,14,17,23,192,313,0.08,1100,2347,33,3,7,56,2245,100,18,25,80,2437,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,119.1,20002
1952,32,1953-05-06,3535,65,14,17,23,202,321,0.09,1100,2114,35,4,8,57,2010,100,18,25,80,2212,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.7,20948
1952,33,1953-05-13,3263,65,14,17,23,202,321,0.1,1100,1842,35,4,8,57,1738,100,18,25,80,1940,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,22078
1952,34,1953-05-20,2887,65,14,17,23,202,321,0.11,1100,1466,35,4,8,57,1362,100,18,25,80,1564,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.3,23732
1952,35,1953-05-27,2459,64,13,16,21,188,302,0.12,1100,1057,35,4,8,57,950,100,18,25,78,1138,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,25709
1952,36,1953-06-03,2156,62,12,14,16,153,257,0.12,1100,799,37,6,11,49,694,100,18,25,65,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,27135
1952,37,1953-06-10,1867,62,12,14,16,153,257,0.14,1100,510,38,6,11,31,423,100,18,25,47,576,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,28710
1952,38,1953-06-17,1569,62,12,14,16,153,257,0.16,1100,212,34,5,9,13,150,96,17,23,29,303,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,30495
1952,39,1953-06-24,1286,62,12,14,16,153,257,0.2,1021,8,2,0,0,0,5,64,12,14,16,158,1112,255,255,255,255,990.0,968.8,0.72,0.39,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,30286
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,856,0,0,0,0,0,0,58,11,11,11,136,936,233,233,233,156,990.0,968.2,0.51,0.24,989.3,20.7,20.7,20.7,14.8,0.94,0.94,0.94,0.67,44.4,44.4,44.4,29.6,159.0,26719
1952,41,1953-07-08,902,58,11,11,11,136,227,0.25,675,0,0,0,0,0,0,58,11,11,11,136,755,225,225,225,0,990.0,967.5,0.36,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.2,22039
1952,42,1953-07-15,735,58,11,11,11,136,227,0.31,508,0,0,0,0,0,0,58,11,11,11,136,588,240,240,27,0,990.0,966.8,0.26,0.08,989.7,22.4,22.4,3.2,0.0,0.94,0.94,0.13,0.0,49.8,49.8,5.5,0.0,102.8,17272
1952,43,1953-07-22,629,58,11,11,11,136,227,0.36,402,0,0,0,0,0,0,58,11,11,11,136,482,201,201,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,13914
1952,44,1953-07-29,565,55,9,9,8,119,202,0.36,362,0,0,0,0,0,0,55,9,9,8,119,437,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,12597
1952,45,1953-08-05,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,11474
1952,46,1953-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,161,122,0,0,990.0,965.7,0.16,0.03,989.8,23.9,20.5,0.0,0.0,0.92,0.78,0.0,0.0,34.9,26.3,0.0,0.0,59.4,9986
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,55.3,9284
1952,48,1953-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,8103
1952,49,1953-09-02,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,49.7,8354
1952,50,1953-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7287
1952,51,1953-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,6651
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.4,6121
1952,53,1953-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
