WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1986,21,1987-02-18,921,43,7,5,4,78,137,0.15,784,0,0,0,0,0,0,43,7,5,4,78,839,261,261,261,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.6,25470
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,859,0,0,0,0,0,0,45,7,6,6,90,919,214,214,214,214,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,27075
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,942,0,0,0,0,0,0,49,9,9,9,107,1009,235,235,235,235,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.4,29125
1986,24,1987-03-11,1366,49,9,9,9,107,183,0.13,1082,100,24,4,4,4,61,73,13,13,13,168,1184,270,270,270,270,990.0,969.1,0.83,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,31352
1986,25,1987-03-18,1733,49,9,9,9,107,183,0.11,1100,450,51,8,15,22,352,100,18,24,31,459,1242,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,29523
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.1,28065
1986,27,1987-04-01,2062,54,13,14,19,117,217,0.11,1100,745,46,5,11,61,622,100,18,25,80,739,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.1,27574
1986,28,1987-04-08,2009,48,11,11,13,91,177,0.09,1100,731,51,6,13,55,606,100,18,25,68,697,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,27836
1986,29,1987-04-15,1888,45,11,10,10,72,148,0.08,1100,640,55,7,15,43,520,100,18,25,53,592,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.1,28576
1986,30,1987-04-22,1791,45,11,10,10,72,148,0.08,1100,543,55,7,15,36,429,100,18,25,46,501,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.7,29186
1986,31,1987-04-29,1696,46,10,10,10,102,179,0.11,1100,417,53,7,15,23,317,100,18,25,33,419,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.0,29744
1986,32,1987-05-06,1585,47,10,10,10,115,192,0.12,1100,293,53,7,14,15,202,100,18,24,25,317,1242,275,275,275,275,990.0,969.8,0.93,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,30382
1986,33,1987-05-13,1443,47,10,10,10,115,192,0.13,1100,151,36,6,7,7,92,83,16,17,17,207,1218,275,275,275,275,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,31284
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,1062,16,4,0,0,0,10,51,10,10,10,125,1135,265,265,265,265,990.0,968.8,0.75,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,31484
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,949,0,0,0,0,0,0,46,10,9,9,107,1015,237,237,237,237,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,29317
1986,36,1987-06-03,986,45,10,9,9,88,161,0.16,825,0,0,0,0,0,0,45,10,9,9,88,889,243,243,243,94,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,8.9,0.94,0.94,0.94,0.4,47.4,47.4,47.4,18.1,156.7,26322
1986,37,1987-06-10,796,45,10,9,9,88,161,0.2,635,0,0,0,0,0,0,45,10,9,9,88,699,224,224,185,0,990.0,967.1,0.32,0.12,989.6,22.1,22.1,18.9,0.0,0.94,0.94,0.8,0.0,45.7,45.7,37.6,0.0,126.0,21167
1986,38,1987-06-17,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,235,235,0,0,990.0,966.4,0.23,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.3,16339
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,13484
1986,40,1987-07-01,488,42,9,8,6,70,135,0.28,353,0,0,0,0,0,0,42,9,8,6,70,412,176,176,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,12442
1986,41,1987-07-08,451,42,9,8,6,70,135,0.3,316,0,0,0,0,0,0,42,9,8,6,70,375,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11153
1986,42,1987-07-15,424,42,9,8,6,70,135,0.32,289,0,0,0,0,0,0,42,9,8,6,70,348,144,144,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,10208
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,195,80,0,0,990.0,965.4,0.15,0.03,989.8,24.1,13.8,0.0,0.0,0.93,0.52,0.0,0.0,42.9,17.4,0.0,0.0,58.7,9859
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,262,0,0,0,0,0,0,40,7,6,4,64,316,262,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.3,9622
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,290,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.2,8775
1986,46,1987-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,6666
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,6185
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5742
1986,49,1987-09-02,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,6252
1986,50,1987-09-09,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,5627
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,5071
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,4439
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5234
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5234
1987,3,1987-10-15,237,37,5,3,2,50,98,0.42,138,0,0,0,0,0,0,37,5,3,2,50,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,5084
1987,4,1987-10-22,230,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,4384
1987,5,1987-10-29,229,38,5,3,2,50,100,0.44,128,0,0,0,0,0,0,38,5,3,2,50,175,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4712
1987,6,1987-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4914
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,4882
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,39.0,6547
1987,9,1987-11-26,295,31,4,2,2,36,77,0.26,218,0,0,0,0,0,0,31,4,2,2,36,256,218,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.4,8124
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,8178
1987,11,1987-12-10,368,38,5,4,3,54,104,0.28,264,0,0,0,0,0,0,38,5,4,3,54,311,223,40,0,0,990.0,965.2,0.15,0.02,989.8,24.2,7.0,0.0,0.0,0.94,0.26,0.0,0.0,49.9,8.9,0.0,0.0,57.4,9649
1987,12,1987-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10291
1987,13,1987-12-24,387,38,5,4,3,54,104,0.27,283,0,0,0,0,0,0,38,5,4,3,54,330,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,10075
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11108
1987,15,1988-01-07,430,31,5,4,2,39,83,0.19,347,0,0,0,0,0,0,31,5,4,2,39,388,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,12359
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,381,0,0,0,0,0,0,29,5,4,2,33,419,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,13625
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,411,0,0,0,0,0,0,29,5,4,2,33,449,205,205,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,14712
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,457,0,0,0,0,0,0,29,5,4,2,36,496,228,228,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.5,16214
1987,19,1988-02-04,617,31,6,4,3,41,85,0.14,532,0,0,0,0,0,0,31,6,4,3,41,573,236,236,59,0,990.0,966.4,0.25,0.08,989.7,22.9,22.9,6.4,0.0,0.94,0.94,0.27,0.0,50.0,50.0,12.3,0.0,110.1,18489
1987,20,1988-02-11,880,31,6,4,3,41,85,0.1,795,0,0,0,0,0,0,31,6,4,3,41,836,265,265,265,0,990.0,967.4,0.42,0.19,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.7,25993
1987,21,1988-02-18,894,37,6,4,3,62,114,0.13,779,0,0,0,0,0,0,37,6,4,3,62,828,259,259,259,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,25460
1987,22,1988-02-25,1073,44,7,6,5,86,150,0.14,923,0,0,0,0,0,0,44,7,6,5,86,982,240,240,240,202,990.0,968.1,0.56,0.29,989.2,20.6,20.6,20.6,17.6,0.94,0.94,0.94,0.8,45.7,45.7,45.7,38.2,171.6,28828
1987,23,1988-03-03,1054,49,9,9,9,107,183,0.17,871,0,0,0,0,0,0,49,9,9,9,107,938,217,217,217,217,990.0,968.1,0.51,0.25,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,27286
1987,24,1988-03-10,1058,42,8,7,6,72,136,0.13,922,0,0,0,0,0,0,42,8,7,6,72,979,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.8,28863
1987,25,1988-03-17,1112,41,8,7,6,67,129,0.12,983,0,0,0,0,0,0,41,8,7,6,67,1039,245,245,245,245,990.0,968.3,0.61,0.34,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,30383
1987,26,1988-03-24,1187,41,8,7,6,67,129,0.11,1055,2,0,0,0,0,1,41,8,7,6,68,1113,263,263,263,263,990.0,968.5,0.72,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,31841
1987,27,1988-03-31,1375,44,10,9,9,71,145,0.11,1100,129,34,6,8,8,72,79,16,17,18,143,1213,275,275,275,275,990.0,969.1,0.87,0.48,988.6,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,31679
1987,28,1988-04-07,1896,45,11,10,10,72,148,0.08,1100,648,55,6,15,43,527,100,18,25,53,599,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.0,28565
1987,29,1988-04-14,2335,45,11,10,10,72,148,0.06,1100,1087,55,7,15,69,940,100,18,25,79,1012,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,26302
1987,30,1988-04-21,2418,54,13,14,19,117,217,0.09,1100,1101,46,4,11,61,978,100,18,25,80,1095,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.2,25904
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,1100,883,45,5,11,55,766,100,18,25,72,918,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,26773
1987,32,1988-05-05,2090,55,13,13,17,178,276,0.13,1100,714,45,5,12,43,608,100,18,25,60,786,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,27445
1987,33,1988-05-12,1892,55,13,13,17,178,276,0.15,1100,516,45,5,12,31,422,100,18,25,48,600,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,28552
1987,34,1988-05-19,1728,55,13,13,17,178,276,0.16,1100,352,45,5,12,21,269,100,18,25,38,447,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,175.9,29556
1987,35,1988-05-26,1529,54,12,12,16,169,266,0.17,1100,162,32,4,7,10,107,87,17,20,26,277,1225,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,30770
1987,36,1988-06-02,1328,53,12,12,13,120,210,0.16,1083,34,8,1,1,2,19,61,13,13,15,139,1173,270,270,270,270,990.0,968.9,0.81,0.46,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,31632
1987,37,1988-06-09,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.9,28549
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,238,238,238,30,990.0,967.7,0.41,0.17,989.4,21.3,21.3,21.3,3.0,0.94,0.94,0.94,0.13,46.8,46.8,46.8,5.8,143.2,24049
1987,39,1988-06-23,742,53,12,12,13,120,210,0.28,532,0,0,0,0,0,0,53,12,12,13,120,609,224,224,83,0,990.0,966.9,0.27,0.08,989.6,22.4,22.4,9.5,0.0,0.94,0.94,0.4,0.0,46.3,46.3,17.0,0.0,107.0,17983
1987,40,1988-06-30,600,50,10,9,9,109,189,0.32,410,0,0,0,0,0,0,50,10,9,9,109,480,205,205,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.2,14310
1987,41,1988-07-07,522,50,10,9,9,108,186,0.36,336,0,0,0,0,0,0,50,10,9,9,108,405,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.7,11716
1987,42,1988-07-14,466,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,197,82,0,0,990.0,965.7,0.16,0.03,989.8,23.8,13.7,0.0,0.0,0.93,0.52,0.0,0.0,43.0,17.8,0.0,0.0,59.2,9942
1987,43,1988-07-21,430,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,8910
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,8269
1987,45,1988-08-04,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,7892
1987,46,1988-08-11,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,6850
1987,47,1988-08-18,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,6451
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,965.0,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,5672
1987,49,1988-09-01,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,6396
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5973
1987,51,1988-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,5554
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4987
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,1372
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5397
1988,2,1988-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.4,4946
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,4242
1988,4,1988-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,4671
1988,5,1988-10-29,241,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,191,147,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5405
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5903
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,6381
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.8,7696
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,51.0,8573
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,250,0,0,0,990.0,965.2,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,9225
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,277,0,0,0,0,0,0,38,5,4,3,55,325,176,101,0,0,990.0,965.3,0.15,0.03,989.8,24.3,17.4,0.0,0.0,0.92,0.65,0.0,0.0,38.9,22.1,0.0,0.0,59.3,9966
1988,12,1988-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,11079
1988,13,1988-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,12809
1988,14,1988-12-31,498,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,13447
1988,15,1989-01-07,524,41,6,4,3,66,120,0.23,404,0,0,0,0,0,0,41,6,4,3,66,455,202,202,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.2,14320
1988,16,1989-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,99.3,16689
1988,17,1989-01-21,656,41,6,4,3,66,120,0.18,536,0,0,0,0,0,0,41,6,4,3,66,587,254,254,26,0,990.0,966.5,0.26,0.08,989.7,22.7,22.7,3.3,0.0,0.94,0.94,0.13,0.0,53.4,53.4,5.6,0.0,110.0,18474
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,628,0,0,0,0,0,0,41,6,4,3,71,680,209,209,209,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.5,21086
1988,19,1989-02-04,862,43,7,5,4,78,137,0.16,725,0,0,0,0,0,0,43,7,5,4,78,780,241,241,241,0,990.0,967.3,0.38,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,23906
1988,20,1989-02-11,1135,43,7,5,4,78,137,0.12,971,27,8,1,1,0,16,51,8,6,4,94,1036,262,262,262,184,990.0,968.3,0.64,0.35,989.0,20.2,20.2,20.2,14.2,0.94,0.94,0.94,0.67,48.8,48.8,48.8,33.6,176.2,29605
1988,21,1989-02-18,1573,46,7,6,4,86,151,0.1,1100,322,38,7,10,9,257,84,14,16,14,343,1215,275,275,275,275,990.0,969.7,0.88,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,181.6,30505
1988,22,1989-02-25,2330,53,9,9,8,114,195,0.08,1100,1035,46,8,15,43,920,100,18,25,51,1035,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.7,26320
1988,23,1989-03-04,2856,59,11,12,13,144,239,0.08,1100,1517,41,7,12,67,1389,100,18,25,80,1533,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.1,23876
1988,24,1989-03-11,3323,59,11,12,13,144,239,0.07,1100,1984,40,7,13,67,1856,100,18,25,80,2000,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,129.9,21829
1988,25,1989-03-18,3434,59,11,12,13,144,239,0.07,1100,2095,41,7,13,66,1967,100,18,25,80,2111,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,21368
1988,26,1989-03-25,3161,59,11,12,13,144,239,0.08,1100,1822,41,7,13,67,1694,100,18,25,80,1838,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.9,22496
1988,27,1989-04-01,3038,54,13,14,19,117,217,0.07,1100,1721,46,5,11,61,1598,100,18,25,80,1715,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.2,23046
1988,28,1989-04-08,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,11,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,22747
1988,29,1989-04-15,3422,56,13,14,19,124,228,0.07,1100,2094,43,4,10,60,1975,100,18,25,80,2099,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,21414
1988,30,1989-04-22,3580,70,14,18,25,168,295,0.08,1100,2185,30,4,7,55,2089,100,18,25,80,2257,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,20762
1988,31,1989-04-29,3799,66,14,17,23,192,313,0.08,1100,2385,33,4,7,56,2284,100,18,25,80,2476,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,19840
1988,32,1989-05-06,3659,66,14,17,23,205,326,0.09,1100,2232,33,4,7,56,2130,100,18,25,80,2336,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.6,20436
1988,33,1989-05-13,3376,71,14,18,24,213,340,0.1,1100,1936,29,4,7,56,1840,100,18,25,80,2053,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.6,21605
1988,34,1989-05-20,2998,71,14,18,24,213,340,0.11,1100,1558,29,4,7,56,1462,100,18,25,80,1675,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.2,23225
1988,35,1989-05-27,2637,69,13,17,22,203,326,0.12,1100,1210,30,4,7,57,1110,100,18,25,79,1314,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,24878
1988,36,1989-06-03,2262,67,13,15,17,181,293,0.13,1100,869,32,5,10,50,770,100,18,25,67,951,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.6,26643
1988,37,1989-06-10,1954,67,13,15,17,181,293,0.15,1100,561,33,5,10,32,480,100,18,25,49,661,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,28195
1988,38,1989-06-17,1617,67,13,15,17,181,293,0.18,1100,224,31,4,8,13,166,98,17,23,30,347,1239,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,30213
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,1007,8,1,0,0,0,5,68,13,15,17,186,1105,251,251,251,251,990.0,968.9,0.71,0.38,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,29762
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,880,0,0,0,0,0,0,58,11,11,11,136,960,229,229,229,190,990.0,968.2,0.53,0.25,989.2,20.6,20.6,20.6,17.6,0.94,0.94,0.94,0.8,43.5,43.5,43.5,36.0,162.6,27317
1988,41,1989-07-08,900,58,11,11,11,136,227,0.25,673,0,0,0,0,0,0,58,11,11,11,136,753,224,224,224,0,990.0,967.5,0.36,0.14,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,130.8,21981
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,483,0,0,0,0,0,0,58,11,11,11,136,563,228,228,26,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,3.2,0.0,0.94,0.94,0.13,0.0,47.5,47.5,5.3,0.0,98.3,16507
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.1,12618
1988,44,1989-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11110
1988,45,1989-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,179,102,0,0,990.0,965.7,0.16,0.03,989.8,23.9,17.1,0.0,0.0,0.92,0.65,0.0,0.0,38.9,21.9,0.0,0.0,59.1,9926
1988,46,1989-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,245,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,53.2,8943
1988,47,1989-08-19,394,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.4,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,7705
1988,48,1989-08-26,367,52,8,7,5,102,177,0.48,189,0,0,0,0,0,0,52,8,7,5,102,258,189,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,6913
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,7618
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,6886
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5899
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,5164
1988,53,1989-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1989,1,1989-10-01,271,41,6,4,3,56,110,0.4,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5940
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5744
1989,3,1989-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,5839
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5477
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5538
1989,6,1989-11-05,245,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,190,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5181
1989,7,1989-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5390
1989,8,1989-11-19,235,36,5,3,2,47,93,0.39,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5232
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,149,0,0,0,0,0,0,34,5,3,2,43,192,149,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5510
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,6766
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,228,195,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7303
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,51.8,8702
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,289,0,0,0,0,0,0,26,4,3,2,24,322,163,126,0,0,990.0,965.1,0.15,0.03,989.8,24.5,21.0,0.0,0.0,0.92,0.78,0.0,0.0,36.3,27.7,0.0,0.0,62.1,10439
1989,14,1989-12-31,436,28,4,3,2,31,71,0.16,365,0,0,0,0,0,0,28,4,3,2,31,402,182,182,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,13016
1989,15,1990-01-07,440,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,13115
1989,16,1990-01-14,497,29,5,4,2,33,73,0.15,424,0,0,0,0,0,0,29,5,4,2,33,462,212,212,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,15135
1989,17,1990-01-21,541,34,5,4,3,45,91,0.17,450,0,0,0,0,0,0,34,5,4,3,45,493,225,225,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.9,15944
1989,18,1990-01-28,661,34,5,4,3,48,97,0.15,564,0,0,0,0,0,0,34,5,4,3,48,609,213,213,137,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,16.2,0.0,0.93,0.93,0.66,0.0,44.6,44.6,28.6,0.0,114.7,19269
1989,19,1990-02-04,710,36,6,5,4,54,105,0.15,605,0,0,0,0,0,0,36,6,5,4,54,652,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.9,20478
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,20827
1989,21,1990-02-18,690,36,6,5,4,54,105,0.15,585,0,0,0,0,0,0,36,6,5,4,54,632,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,19823
1989,22,1990-02-25,712,36,6,5,4,53,105,0.15,607,0,0,0,0,0,0,36,6,5,4,53,655,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,20525
1989,23,1990-03-04,787,36,8,6,4,53,107,0.14,680,0,0,0,0,0,0,36,8,6,4,53,730,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,22817
1989,24,1990-03-11,852,36,8,6,4,53,107,0.13,745,0,0,0,0,0,0,36,8,6,4,53,795,248,248,248,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,146.5,24617
1989,25,1990-03-18,887,36,8,6,4,53,107,0.12,780,0,0,0,0,0,0,36,8,6,4,53,830,260,260,260,0,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,151.9,25523
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,825,0,0,0,0,0,0,36,8,6,4,53,875,235,235,235,119,990.0,967.6,0.46,0.21,989.3,21.3,21.3,21.3,12.2,0.94,0.94,0.94,0.53,46.2,46.2,46.2,23.3,157.9,26532
1989,27,1990-04-01,929,40,10,8,5,62,125,0.13,804,0,0,0,0,0,0,40,10,8,5,62,862,268,268,268,0,990.0,967.6,0.44,0.19,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.8,26002
1989,28,1990-04-08,905,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.3,25413
1989,29,1990-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,252,252,252,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,147.9,24841
1989,30,1990-04-22,886,40,10,8,5,62,125,0.14,761,0,0,0,0,0,0,40,10,8,5,62,819,253,253,253,0,990.0,967.4,0.4,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,148.4,24926
1989,31,1990-04-29,911,41,9,8,5,76,140,0.15,770,0,0,0,0,0,0,41,9,8,5,76,829,256,256,256,0,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.4,25097
1989,32,1990-05-06,951,42,9,8,6,82,147,0.15,804,0,0,0,0,0,0,42,9,8,6,82,863,268,268,268,0,990.0,967.7,0.45,0.19,989.4,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,25890
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,848,0,0,0,0,0,0,42,9,8,6,82,907,222,222,222,182,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,18.1,0.94,0.94,0.94,0.8,42.9,42.9,42.9,35.3,159.9,26859
1989,34,1990-05-20,1025,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,27642
1989,35,1990-05-27,1008,42,9,8,6,83,151,0.15,857,0,0,0,0,0,0,42,9,8,6,83,918,224,224,224,185,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,18.0,0.94,0.94,0.94,0.8,43.2,43.2,43.2,35.7,161.3,27096
1989,36,1990-06-03,937,45,10,9,9,88,161,0.17,776,0,0,0,0,0,0,45,10,9,9,88,840,258,258,258,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.5,25123
1989,37,1990-06-10,814,45,10,9,9,88,161,0.2,653,0,0,0,0,0,0,45,10,9,9,88,717,217,217,217,0,990.0,967.2,0.33,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.2,21699
1989,38,1990-06-17,639,45,10,9,9,88,161,0.25,478,0,0,0,0,0,0,45,10,9,9,88,542,226,226,26,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,3.2,0.0,0.94,0.94,0.13,0.0,47.7,47.7,5.4,0.0,98.6,16561
1989,39,1990-06-24,532,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,13011
1989,40,1990-07-01,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,11760
1989,41,1990-07-08,428,42,9,8,6,70,135,0.32,293,0,0,0,0,0,0,42,9,8,6,70,352,146,146,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,10367
1989,42,1990-07-15,391,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,56.0,9402
1989,43,1990-07-22,359,42,9,8,6,70,135,0.38,224,0,0,0,0,0,0,42,9,8,6,70,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,49.3,8285
1989,44,1990-07-29,341,40,7,6,4,64,123,0.36,218,0,0,0,0,0,0,40,7,6,4,64,272,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,8084
1989,45,1990-08-05,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,7899
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.5,7315
1989,47,1990-08-19,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,6489
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5898
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5946
1989,50,1990-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.6,4980
1989,51,1990-09-16,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4739
1989,52,1990-09-23,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4926
1989,53,1990-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,4458
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4402
1990,3,1990-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4203
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,3939
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,3792
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,158,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4230
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,5321
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,5569
1990,9,1990-11-26,238,29,4,2,2,31,69,0.29,168,0,0,0,0,0,0,29,4,2,2,31,204,168,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6245
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,7169
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,8401
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,57.0,9578
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,187,110,0,0,990.0,965.3,0.15,0.03,989.8,24.3,17.4,0.0,0.0,0.93,0.66,0.0,0.0,41.5,24.3,0.0,0.0,64.0,10758
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,335,0,0,0,0,0,0,33,5,3,2,43,377,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,70.9,11915
1990,15,1991-01-07,450,31,5,4,2,39,83,0.19,366,0,0,0,0,0,0,31,5,4,2,39,407,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,13065
1990,16,1991-01-14,505,29,5,4,2,33,73,0.14,432,0,0,0,0,0,0,29,5,4,2,33,470,216,216,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.7,15413
1990,17,1991-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,102.5,17218
1990,18,1991-01-28,659,34,5,4,3,48,97,0.15,562,0,0,0,0,0,0,34,5,4,3,48,607,212,212,136,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,16.3,0.0,0.93,0.93,0.66,0.0,44.5,44.5,28.4,0.0,114.3,19196
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.1,21356
1990,20,1991-02-11,862,43,7,5,4,78,137,0.16,725,0,0,0,0,0,0,43,7,5,4,78,780,241,241,241,0,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,23853
1990,21,1991-02-18,1083,43,7,5,4,78,137,0.13,946,0,0,0,0,0,0,43,7,5,4,78,1001,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,29413
1990,22,1991-02-25,1517,49,8,8,7,106,180,0.12,1100,236,33,5,7,11,177,83,14,15,18,284,1214,275,275,275,275,990.0,969.5,0.87,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,30847
1990,23,1991-03-04,2057,59,11,12,13,144,239,0.12,1100,718,41,7,13,39,618,100,18,25,52,762,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,27610
1990,24,1991-03-11,2239,49,9,9,9,107,183,0.08,1100,956,51,9,16,47,833,100,18,25,56,940,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.2,26746
1990,25,1991-03-18,2269,49,9,9,9,107,183,0.08,1100,986,51,9,16,48,862,100,18,25,57,969,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26607
1990,26,1991-03-25,2168,49,9,9,9,107,183,0.08,1100,885,51,9,16,43,765,100,18,25,52,872,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,27080
1990,27,1991-04-01,2025,54,13,14,19,117,217,0.11,1100,708,46,5,11,59,586,100,18,25,78,703,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,27764
1990,28,1991-04-08,1913,48,11,11,13,91,177,0.09,1100,635,51,6,13,48,516,100,18,25,62,607,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.2,28420
1990,29,1991-04-15,1876,45,11,10,10,72,148,0.08,1100,628,55,7,15,42,508,100,18,25,52,580,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,28654
1990,30,1991-04-22,1784,45,11,10,10,72,148,0.08,1100,536,55,7,15,36,423,100,18,25,46,495,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,29225
1990,31,1991-04-29,1702,46,10,10,10,102,179,0.11,1100,423,53,7,15,24,322,100,18,25,34,425,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,29709
1990,32,1991-05-06,1631,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,30120
1990,33,1991-05-13,1548,47,10,10,10,115,192,0.12,1100,256,53,7,13,13,168,100,18,23,23,283,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30601
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,1080,76,18,3,3,3,45,65,13,13,13,160,1173,270,270,270,270,990.0,969.0,0.81,0.45,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31419
1990,35,1991-05-27,1124,46,10,9,9,107,183,0.16,941,0,0,0,0,0,0,46,10,9,9,107,1007,235,235,235,235,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,29108
1990,36,1991-06-03,937,45,10,9,9,88,161,0.17,776,0,0,0,0,0,0,45,10,9,9,88,840,238,238,238,62,990.0,967.6,0.43,0.19,989.4,21.3,21.3,21.3,6.0,0.94,0.94,0.94,0.27,46.8,46.8,46.8,11.9,149.1,25040
1990,37,1991-06-10,697,45,10,9,9,88,161,0.23,536,0,0,0,0,0,0,45,10,9,9,88,600,226,226,84,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,9.6,0.0,0.94,0.94,0.4,0.0,47.0,47.0,17.4,0.0,108.8,18279
1990,38,1991-06-17,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.3,13315
1990,39,1991-06-24,462,45,10,9,9,88,161,0.35,301,0,0,0,0,0,0,45,10,9,9,88,365,150,150,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,10597
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,180,102,0,0,990.0,965.5,0.16,0.03,989.8,24.1,17.3,0.0,0.0,0.92,0.65,0.0,0.0,39.4,22.3,0.0,0.0,60.0,10086
1990,41,1991-07-08,385,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,320,245,19,0,0,990.0,965.3,0.15,0.02,989.8,24.1,3.5,0.0,0.0,0.94,0.13,0.0,0.0,54.7,4.3,0.0,0.0,57.7,9699
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,54.7,9187
1990,43,1991-07-22,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.5,8476
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.3,8110
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.5,7649
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6158
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,5647
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5386
1990,49,1991-09-02,241,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,5549
1990,50,1991-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.6,4980
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4486
1990,52,1991-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,4063
1990,53,1991-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,4596
1991,2,1991-10-08,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,4436
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4400
1991,4,1991-10-22,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5015
1991,5,1991-10-29,226,33,4,3,2,41,84,0.37,142,0,0,0,0,0,0,33,4,3,2,41,183,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5235
1991,6,1991-11-05,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5231
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,6313
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,6724
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,7722
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,8076
1991,11,1991-12-10,471,38,5,4,3,54,104,0.23,367,0,0,0,0,0,0,38,5,4,3,54,414,201,166,0,0,990.0,965.7,0.18,0.04,989.8,23.8,20.3,0.0,0.0,0.93,0.8,0.0,0.0,43.8,36.0,0.0,0.0,77.9,13093
1991,12,1991-12-17,513,39,5,4,3,57,110,0.21,403,0,0,0,0,0,0,39,5,4,3,57,453,201,201,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.1,14294
1991,13,1991-12-24,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,12247
