WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996,16,1997-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.7,12377
1996,17,1997-01-21,457,29,5,4,2,33,73,0.16,384,0,0,0,0,0,0,29,5,4,2,33,422,192,192,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.6,13715
1996,18,1997-01-28,521,29,5,4,2,36,78,0.15,443,0,0,0,0,0,0,29,5,4,2,36,482,221,221,0,0,990.0,965.9,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.8,15750
1996,19,1997-02-04,649,31,6,4,3,41,85,0.13,564,0,0,0,0,0,0,31,6,4,3,41,605,224,224,115,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,12.9,0.0,0.94,0.94,0.53,0.0,47.1,47.1,24.0,0.0,115.5,19400
1996,20,1997-02-11,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.2,21544
1996,21,1997-02-18,734,36,6,5,4,54,105,0.14,629,0,0,0,0,0,0,36,6,5,4,54,676,209,209,209,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,21283
1996,22,1997-02-25,730,36,6,5,4,53,105,0.15,624,0,0,0,0,0,0,36,6,5,4,53,672,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.6,21095
1996,23,1997-03-04,763,36,8,6,4,53,107,0.14,656,0,0,0,0,0,0,36,8,6,4,53,706,218,218,218,0,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,22090
1996,24,1997-03-11,853,36,8,6,4,53,107,0.13,746,0,0,0,0,0,0,36,8,6,4,53,796,248,248,248,0,990.0,967.3,0.39,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,146.5,24611
1996,25,1997-03-18,963,36,8,6,4,53,107,0.11,856,0,0,0,0,0,0,36,8,6,4,53,906,233,233,233,156,990.0,967.7,0.48,0.23,989.3,21.1,21.1,21.1,15.1,0.94,0.94,0.94,0.67,45.4,45.4,45.4,30.2,162.6,27324
1996,26,1997-03-25,1051,36,8,6,4,53,107,0.1,944,0,0,0,0,0,0,36,8,6,4,53,994,236,236,236,236,990.0,968.1,0.57,0.31,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.2,29595
1996,27,1997-04-01,1128,40,10,8,5,62,125,0.11,1003,0,0,0,0,0,0,40,10,8,5,62,1061,250,250,250,250,990.0,968.3,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30817
1996,28,1997-04-08,1210,40,10,8,5,62,125,0.1,1079,6,1,0,0,0,2,41,10,8,5,64,1140,269,269,269,269,990.0,968.6,0.76,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,32269
1996,29,1997-04-15,1292,40,10,8,5,62,125,0.1,1100,67,21,5,4,2,33,61,15,12,7,95,1189,275,275,275,275,990.0,968.8,0.83,0.48,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,32216
1996,30,1997-04-22,1344,40,10,8,5,62,125,0.09,1100,119,38,8,7,4,60,78,18,15,9,122,1211,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,31868
1996,31,1997-04-29,1390,45,10,9,8,99,172,0.12,1100,117,32,6,6,5,67,77,16,16,14,167,1209,275,275,275,275,990.0,969.1,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,31613
1996,32,1997-05-06,1399,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,31574
1996,33,1997-05-13,1358,47,10,10,10,115,192,0.14,1100,66,16,3,3,3,39,63,13,13,13,154,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,31848
1996,34,1997-05-20,1245,47,10,10,10,115,192,0.15,1053,0,0,0,0,0,0,47,10,10,10,115,1120,263,263,263,263,990.0,968.7,0.73,0.42,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,31434
1996,35,1997-05-27,1138,46,10,9,9,107,183,0.16,955,0,0,0,0,0,0,46,10,9,9,107,1021,238,238,238,238,990.0,968.3,0.59,0.31,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.4,29467
1996,36,1997-06-03,1003,45,10,9,9,88,161,0.16,842,0,0,0,0,0,0,45,10,9,9,88,906,238,238,238,126,990.0,967.9,0.48,0.23,989.3,21.0,21.0,21.0,11.9,0.94,0.94,0.94,0.54,46.2,46.2,46.2,24.2,159.1,26722
1996,37,1997-06-10,778,45,10,9,9,88,161,0.21,617,0,0,0,0,0,0,45,10,9,9,88,681,231,231,155,0,990.0,967.0,0.31,0.11,989.6,22.2,22.2,15.8,0.0,0.94,0.94,0.67,0.0,47.3,47.3,31.4,0.0,123.1,20688
1996,38,1997-06-17,580,45,10,9,9,88,161,0.28,419,0,0,0,0,0,0,45,10,9,9,88,483,209,209,0,0,990.0,966.2,0.21,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.4,14680
1996,39,1997-06-24,470,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,10844
1996,40,1997-07-01,407,42,9,8,6,70,135,0.33,272,0,0,0,0,0,0,42,9,8,6,70,331,211,61,0,0,990.0,965.4,0.15,0.02,989.8,24.0,10.4,0.0,0.0,0.93,0.39,0.0,0.0,46.6,13.4,0.0,0.0,58.5,9829
1996,41,1997-07-08,362,39,8,6,4,60,119,0.33,243,0,0,0,0,0,0,39,8,6,4,60,297,243,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,53.4,8973
1996,42,1997-07-15,335,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,50.3,8456
1996,43,1997-07-22,308,37,8,6,4,53,108,0.35,200,0,0,0,0,0,0,37,8,6,4,53,251,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,7439
1996,44,1997-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,6747
1996,45,1997-08-05,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6284
1996,46,1997-08-12,237,34,7,5,3,44,93,0.39,144,0,0,0,0,0,0,34,7,5,3,44,190,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,5310
1996,47,1997-08-19,228,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4967
1996,48,1997-08-26,213,33,6,4,2,42,90,0.42,123,0,0,0,0,0,0,33,6,4,2,42,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4521
1996,49,1997-09-02,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4900
1996,50,1997-09-09,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,4505
1996,51,1997-09-16,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,4297
1996,52,1997-09-23,187,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,4228
1996,53,1997-09-30,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1997,1,1997-10-01,179,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4705
1997,2,1997-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4310
1997,3,1997-10-15,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,3970
1997,4,1997-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4040
1997,5,1997-10-29,163,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,4088
1997,6,1997-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,4628
1997,7,1997-11-12,174,23,4,2,2,19,50,0.29,124,0,0,0,0,0,0,23,4,2,2,19,153,124,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4575
1997,8,1997-11-19,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,5157
1997,9,1997-11-26,203,23,4,2,2,20,52,0.26,151,0,0,0,0,0,0,23,4,2,2,20,181,151,0,0,0,990.0,964.4,0.1,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,5619
1997,10,1997-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6133
1997,11,1997-12-10,253,26,4,3,2,24,59,0.23,194,0,0,0,0,0,0,26,4,3,2,24,227,194,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.4,7291
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,203,65,0,0,990.0,965.0,0.14,0.02,989.8,24.5,10.5,0.0,0.0,0.93,0.39,0.0,0.0,45.7,14.3,0.0,0.0,58.5,9833
1997,13,1997-12-24,392,26,4,3,2,24,59,0.15,333,0,0,0,0,0,0,26,4,3,2,24,366,166,166,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,11928
1997,14,1997-12-31,432,32,4,3,2,42,86,0.2,345,0,0,0,0,0,0,32,4,3,2,42,387,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,12291
1997,15,1998-01-07,492,34,5,4,3,45,91,0.19,401,0,0,0,0,0,0,34,5,4,3,45,444,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,84.9,14269
1997,16,1998-01-14,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,218,218,53,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,6.5,0.0,0.94,0.94,0.27,0.0,46.6,46.6,11.1,0.0,101.8,17103
1997,17,1998-01-21,662,41,6,4,3,66,120,0.18,542,0,0,0,0,0,0,41,6,4,3,66,593,257,257,26,0,990.0,966.5,0.26,0.09,989.6,22.6,22.6,3.3,0.0,0.94,0.94,0.13,0.0,54.0,54.0,5.5,0.0,111.0,18648
1997,18,1998-01-28,700,41,6,4,3,71,127,0.18,573,0,0,0,0,0,0,41,6,4,3,71,626,191,191,191,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,19331
1997,19,1998-02-04,792,43,7,5,4,78,137,0.17,655,0,0,0,0,0,0,43,7,5,4,78,710,218,218,218,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.4,21898
1997,20,1998-02-11,924,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,242,242,242,61,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,6.0,0.94,0.94,0.94,0.27,47.7,47.7,47.7,11.8,151.7,25487
1997,21,1998-02-18,1441,43,7,5,4,78,137,0.1,1054,249,36,6,9,7,189,79,13,14,11,267,1162,263,263,263,263,990.0,969.3,0.8,0.43,988.8,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,30115
1997,22,1998-02-25,2117,49,8,8,7,106,180,0.08,1100,836,50,9,17,34,726,100,18,25,42,832,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,27379
1997,23,1998-03-04,2338,59,11,12,13,144,239,0.1,1100,999,41,7,13,54,884,100,18,25,67,1028,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,26286
1997,24,1998-03-11,2364,59,11,12,13,144,239,0.1,1100,1025,41,7,13,55,908,100,18,25,68,1052,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,26164
1997,25,1998-03-18,2665,53,9,10,10,122,207,0.08,1100,1358,46,8,14,67,1221,100,18,25,78,1344,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,24748
1997,26,1998-03-25,3224,49,9,9,9,107,183,0.06,1100,1941,50,9,16,71,1794,100,18,25,80,1901,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.5,22251
1997,27,1998-04-01,3502,70,14,18,25,168,295,0.08,1100,2107,30,4,7,55,2011,100,18,25,80,2179,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.5,21084
1997,28,1998-04-08,3426,70,14,18,25,168,295,0.09,1100,2031,30,4,6,55,1935,100,18,25,80,2103,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.4,21398
1997,29,1998-04-15,3211,70,14,18,25,168,295,0.09,1100,1816,30,4,7,55,1720,100,18,25,80,1888,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,22289
1997,30,1998-04-22,3172,70,14,18,25,168,295,0.09,1100,1777,30,4,7,55,1681,100,18,25,80,1849,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,22447
1997,31,1998-04-29,3032,66,14,17,23,192,313,0.1,1100,1619,33,4,7,56,1517,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,23070
1997,32,1998-05-06,2804,65,14,17,23,202,321,0.11,1100,1383,35,4,8,57,1279,100,18,25,80,1481,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.5,24112
1997,33,1998-05-13,2560,65,14,17,23,202,321,0.13,1100,1139,35,4,8,57,1035,100,18,25,80,1237,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.2,25233
1997,34,1998-05-20,2215,65,14,17,23,202,321,0.15,1100,794,35,4,8,54,692,100,18,25,77,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,26860
1997,35,1998-05-27,1939,64,13,16,21,188,302,0.16,1100,536,35,4,8,37,449,100,18,25,58,637,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,28281
1997,36,1998-06-03,1566,62,12,14,16,153,257,0.16,1100,209,30,5,8,13,152,92,17,22,29,305,1232,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,30526
1997,37,1998-06-10,1248,54,12,12,13,124,216,0.17,1028,3,0,0,0,0,1,55,12,12,13,126,1108,257,257,257,257,990.0,968.7,0.71,0.4,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,30723
1997,38,1998-06-17,1014,53,12,12,13,120,210,0.21,804,0,0,0,0,0,0,53,12,12,13,120,881,236,236,236,95,990.0,967.9,0.46,0.2,989.3,21.0,21.0,21.0,8.8,0.94,0.94,0.94,0.4,45.8,45.8,45.8,18.0,151.9,25524
1997,39,1998-06-24,764,53,12,12,13,120,210,0.28,554,0,0,0,0,0,0,53,12,12,13,120,631,221,221,110,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,12.7,0.0,0.94,0.94,0.53,0.0,45.5,45.5,22.5,0.0,110.7,18594
1997,40,1998-07-01,623,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,15206
1997,41,1998-07-08,541,50,10,9,9,108,186,0.34,355,0,0,0,0,0,0,50,10,9,9,108,424,177,177,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,12369
1997,42,1998-07-15,484,50,10,9,9,108,186,0.38,298,0,0,0,0,0,0,50,10,9,9,108,367,149,149,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,10443
1997,43,1998-07-22,445,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.1,9420
1997,44,1998-07-29,414,48,8,7,6,97,168,0.41,246,0,0,0,0,0,0,48,8,7,6,97,311,246,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,53.6,9002
1997,45,1998-08-05,381,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,49.6,8325
1997,46,1998-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,7167
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,6429
1997,48,1998-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,5733
1997,49,1998-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5878
1997,50,1998-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5057
1997,51,1998-09-16,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,4329
1997,52,1998-09-23,219,40,6,4,3,65,118,0.54,101,0,0,0,0,0,0,40,6,4,3,65,151,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,3622
1997,53,1998-09-30,209,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,460
1998,1,1998-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4910
1998,2,1998-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,4652
1998,3,1998-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.4,4442
1998,4,1998-10-22,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4239
1998,5,1998-10-29,176,29,4,2,2,31,69,0.39,106,0,0,0,0,0,0,29,4,2,2,31,143,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,3849
1998,6,1998-11-05,180,29,4,2,2,30,67,0.37,113,0,0,0,0,0,0,29,4,2,2,30,148,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,4132
1998,7,1998-11-12,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.8,4830
1998,8,1998-11-19,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5021
1998,9,1998-11-26,226,28,4,2,2,28,64,0.29,162,0,0,0,0,0,0,28,4,2,2,28,196,162,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.9,6022
1998,10,1998-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,52.0,8741
1998,11,1998-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,55.3,9282
1998,12,1998-12-17,363,31,5,3,2,36,77,0.21,286,0,0,0,0,0,0,31,5,3,2,36,325,180,106,0,0,990.0,965.2,0.15,0.03,989.8,24.4,17.4,0.0,0.0,0.92,0.65,0.0,0.0,39.9,23.3,0.0,0.0,61.5,10324
1998,13,1998-12-24,403,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,11637
1998,14,1998-12-31,459,33,5,3,2,43,89,0.19,370,0,0,0,0,0,0,33,5,3,2,43,412,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.3,13146
1998,15,1999-01-07,506,34,5,4,3,45,91,0.18,415,0,0,0,0,0,0,34,5,4,3,45,458,207,207,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,14771
1998,16,1999-01-14,584,34,5,4,3,45,91,0.16,493,0,0,0,0,0,0,34,5,4,3,45,536,246,246,0,0,990.0,966.2,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,103.1,17314
1998,17,1999-01-21,637,41,6,4,3,66,120,0.19,517,0,0,0,0,0,0,41,6,4,3,66,568,245,245,26,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,3.3,0.0,0.94,0.94,0.13,0.0,51.7,51.7,5.5,0.0,106.6,17901
1998,18,1999-01-28,719,41,6,4,3,71,127,0.18,592,0,0,0,0,0,0,41,6,4,3,71,645,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.8,19961
1998,19,1999-02-04,798,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.5,22084
1998,20,1999-02-11,909,43,7,5,4,78,137,0.15,772,0,0,0,0,0,0,43,7,5,4,78,827,247,247,247,29,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,3.0,0.94,0.94,0.94,0.13,49.0,49.0,49.0,5.8,149.6,25128
1998,21,1999-02-18,1117,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.62,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,30167
1998,22,1999-02-25,1531,45,7,6,6,90,156,0.1,1100,274,47,8,10,11,196,93,16,16,17,286,1226,275,275,275,275,990.0,969.6,0.89,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,30748
1998,23,1999-03-04,2062,49,9,9,9,107,183,0.09,1100,779,51,9,16,38,665,100,18,25,47,772,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.3,27607
1998,24,1999-03-11,2341,49,9,9,9,107,183,0.08,1100,1058,51,9,16,52,930,100,18,25,61,1037,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.4,26271
1998,25,1999-03-18,2465,49,9,9,9,107,183,0.07,1100,1182,51,9,16,58,1047,100,18,25,67,1154,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,25677
1998,26,1999-03-25,2556,49,9,9,9,107,183,0.07,1100,1273,51,9,16,62,1135,100,18,25,71,1242,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,25245
1998,27,1999-04-01,2669,54,13,14,19,117,217,0.08,1100,1352,46,5,11,61,1229,100,18,25,80,1346,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,24729
1998,28,1999-04-08,2769,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,24273
1998,29,1999-04-15,2973,54,13,14,19,117,217,0.07,1100,1656,46,5,11,61,1533,100,18,25,80,1650,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,23341
1998,30,1999-04-22,3358,54,13,14,19,117,217,0.06,1100,2041,46,5,11,61,1918,100,18,25,80,2035,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,21683
1998,31,1999-04-29,3353,61,13,16,21,177,291,0.09,1100,1961,38,4,8,58,1852,100,18,25,80,2030,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,21704
1998,32,1999-05-06,3057,65,14,17,23,202,321,0.11,1100,1636,35,4,8,57,1532,100,18,25,80,1734,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,22962
1998,33,1999-05-13,2758,65,14,17,23,202,321,0.12,1100,1337,35,4,8,57,1233,100,18,25,80,1435,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,24321
1998,34,1999-05-20,2373,65,14,17,23,202,321,0.14,1100,952,35,4,8,57,848,100,18,25,80,1050,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,26116
1998,35,1999-05-27,2071,64,13,16,21,188,302,0.15,1100,669,35,4,8,46,573,100,18,25,67,761,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,27532
1998,36,1999-06-03,1837,62,12,14,16,153,257,0.14,1100,480,38,6,10,29,396,100,18,25,45,549,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,28881
1998,37,1999-06-10,1362,62,12,14,16,153,257,0.19,1029,75,11,1,3,4,54,73,13,17,20,207,1134,257,257,257,257,990.0,969.0,0.76,0.4,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,30022
1998,38,1999-06-17,1052,58,12,13,14,138,236,0.22,815,0,0,0,0,0,0,58,12,13,14,138,898,241,241,241,92,990.0,968.1,0.48,0.21,989.3,20.8,20.8,20.8,8.8,0.94,0.94,0.94,0.4,46.3,46.3,46.3,17.4,152.7,25654
1998,39,1999-06-24,806,53,12,12,13,120,210,0.26,596,0,0,0,0,0,0,53,12,12,13,120,673,223,223,149,0,990.0,967.1,0.31,0.11,989.6,22.1,22.1,15.7,0.0,0.94,0.94,0.67,0.0,45.4,45.4,30.1,0.0,118.1,19835
1998,40,1999-07-01,631,50,10,9,9,108,186,0.3,445,0,0,0,0,0,0,50,10,9,9,108,514,222,222,0,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.0,15461
1998,41,1999-07-08,537,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,12248
1998,42,1999-07-15,470,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,181,103,0,0,990.0,965.7,0.16,0.03,989.8,23.8,17.1,0.0,0.0,0.92,0.65,0.0,0.0,39.2,22.1,0.0,0.0,59.7,10028
1998,43,1999-07-22,436,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.2,9098
1998,44,1999-07-29,396,48,8,7,6,97,168,0.42,228,0,0,0,0,0,0,48,8,7,6,97,292,228,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,8362
1998,45,1999-08-05,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,7665
1998,46,1999-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,6779
1998,47,1999-08-19,313,47,8,6,5,89,155,0.5,158,0,0,0,0,0,0,47,8,6,5,89,219,158,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5751
1998,48,1999-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4940
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6134
1998,50,1999-09-09,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,5619
1998,51,1999-09-16,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4909
1998,52,1999-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4039
1998,53,1999-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1999,1,1999-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4639
1999,2,1999-10-08,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4518
1999,3,1999-10-15,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4518
1999,4,1999-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4485
1999,5,1999-10-29,193,29,4,2,2,31,69,0.36,124,0,0,0,0,0,0,29,4,2,2,31,160,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4565
1999,6,1999-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,4733
1999,7,1999-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4992
1999,8,1999-11-19,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,5209
1999,9,1999-11-26,234,28,4,2,2,28,64,0.28,170,0,0,0,0,0,0,28,4,2,2,28,204,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,6330
1999,10,1999-12-03,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,7760
1999,11,1999-12-10,285,30,4,3,2,34,74,0.26,210,0,0,0,0,0,0,30,4,3,2,34,248,210,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,7884
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.7,0.0,0.0,0.0,54.6,9170
1999,13,1999-12-24,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,201,87,0,0,990.0,965.2,0.15,0.03,989.8,24.3,13.9,0.0,0.0,0.93,0.52,0.0,0.0,44.9,19.2,0.0,0.0,62.3,10473
1999,14,1999-12-31,411,33,5,3,2,43,89,0.22,322,0,0,0,0,0,0,33,5,3,2,43,365,161,161,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,11485
1999,15,2000-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,12364
1999,16,2000-01-14,472,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.8,13581
1999,17,2000-01-21,481,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,14618
1999,18,2000-01-28,493,29,5,4,2,36,78,0.16,414,0,0,0,0,0,0,29,5,4,2,36,454,207,207,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,14816
1999,19,2000-02-04,595,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,255,255,0,0,990.0,966.3,0.24,0.08,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,106.1,17831
1999,20,2000-02-11,656,36,6,5,4,54,105,0.16,551,0,0,0,0,0,0,36,6,5,4,54,598,233,233,84,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,9.7,0.0,0.94,0.94,0.4,0.0,48.9,48.9,17.5,0.0,112.7,18932
1999,21,2000-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,234,234,234,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,23453
1999,22,2000-02-25,820,37,6,5,4,57,111,0.14,708,0,0,0,0,0,0,37,6,5,4,57,757,236,236,236,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.4,23579
1999,23,2000-03-03,861,41,8,7,6,67,129,0.15,732,0,0,0,0,0,0,41,8,7,6,67,788,244,244,244,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,24140
1999,24,2000-03-10,960,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,227,227,227,150,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,15.1,0.94,0.94,0.94,0.67,44.3,44.3,44.3,29.3,158.0,26550
1999,25,2000-03-17,1057,41,8,7,6,67,129,0.12,928,0,0,0,0,0,0,41,8,7,6,67,984,232,232,232,232,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,172.9,29046
1999,26,2000-03-24,2018,41,8,7,6,67,129,0.07,1100,789,58,10,16,36,668,99,18,23,42,735,1241,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,28015
1999,27,2000-03-31,3126,52,12,13,17,109,204,0.07,1100,1821,47,5,11,62,1693,100,18,25,79,1803,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.0,22675
1999,28,2000-04-07,3386,60,13,15,21,138,250,0.07,1100,2036,39,4,9,58,1924,100,18,25,80,2063,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.4,21565
1999,29,2000-04-14,3006,70,14,18,25,168,295,0.1,1100,1611,30,4,7,55,1515,100,18,25,80,1683,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,23200
1999,30,2000-04-21,2794,54,13,14,19,117,217,0.08,1100,1477,46,5,11,61,1354,100,18,25,80,1471,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,143.8,24158
1999,31,2000-04-28,2578,54,13,13,17,151,250,0.1,1100,1228,45,5,11,62,1104,100,18,25,80,1255,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,25145
1999,32,2000-05-05,2369,55,13,13,17,178,276,0.12,1100,993,45,5,12,60,871,100,18,25,77,1049,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.6,26137
1999,33,2000-05-12,2191,55,13,13,17,178,276,0.13,1100,815,45,5,12,50,703,100,18,25,67,881,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.5,26969
1999,34,2000-05-19,1976,55,13,13,17,178,276,0.14,1100,600,45,5,12,36,501,100,18,25,53,679,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28048
1999,35,2000-05-26,1697,54,12,12,16,169,266,0.16,1100,330,45,5,12,20,248,100,18,24,36,417,1242,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.0,29736
1999,36,2000-06-02,1455,53,12,12,13,120,210,0.14,1100,145,31,5,8,9,91,84,17,20,22,211,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31196
1999,37,2000-06-09,1153,53,12,12,13,120,210,0.18,943,0,0,0,0,0,0,53,12,12,13,120,1020,235,235,235,235,990.0,968.4,0.6,0.3,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.5,28978
1999,38,2000-06-16,939,53,12,12,13,120,210,0.22,729,0,0,0,0,0,0,53,12,12,13,120,806,233,233,233,29,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,3.0,0.94,0.94,0.94,0.13,46.0,46.0,46.0,5.7,140.6,23618
1999,39,2000-06-23,692,53,12,12,13,120,210,0.3,482,0,0,0,0,0,0,53,12,12,13,120,559,228,228,26,0,990.0,966.7,0.25,0.07,989.7,22.6,22.6,3.2,0.0,0.94,0.94,0.13,0.0,47.5,47.5,5.4,0.0,98.3,16507
1999,40,2000-06-30,565,43,9,8,7,77,145,0.26,419,0,0,0,0,0,0,43,9,8,7,77,481,209,209,0,0,990.0,966.1,0.21,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.8,14743
1999,41,2000-07-07,480,42,9,8,6,70,135,0.28,345,0,0,0,0,0,0,42,9,8,6,70,404,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,12153
1999,42,2000-07-14,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,10237
1999,43,2000-07-21,391,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,9415
1999,44,2000-07-28,353,40,8,6,5,65,126,0.36,227,0,0,0,0,0,0,40,8,6,5,65,282,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,8392
1999,45,2000-08-04,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,7807
1999,46,2000-08-11,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,7174
1999,47,2000-08-18,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6096
1999,48,2000-08-25,262,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5406
1999,49,2000-09-01,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.6,5808
1999,50,2000-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5298
1999,51,2000-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4575
1999,52,2000-09-22,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,3974
1999,53,2000-09-29,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,1060
2000,1,2000-10-01,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4037
2000,2,2000-10-08,160,27,4,2,2,25,61,0.38,99,0,0,0,0,0,0,27,4,2,2,25,132,99,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,3535
2000,3,2000-10-15,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.2,0.0,0.0,0.0,20.4,3422
2000,4,2000-10-22,160,24,4,2,2,20,52,0.32,108,0,0,0,0,0,0,24,4,2,2,20,138,108,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,3925
2000,5,2000-10-29,148,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,3476
2000,6,2000-11-05,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.6,3284
2000,7,2000-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,4218
2000,8,2000-11-19,186,23,4,2,2,19,50,0.27,136,0,0,0,0,0,0,23,4,2,2,19,165,136,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,5028
2000,9,2000-11-26,221,23,4,2,2,20,52,0.24,168,0,0,0,0,0,0,23,4,2,2,20,198,168,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6281
2000,10,2000-12-03,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.5,7304
2000,11,2000-12-10,312,30,4,3,2,34,74,0.24,237,0,0,0,0,0,0,30,4,3,2,34,275,237,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,52.8,8863
2000,12,2000-12-17,374,31,5,3,2,36,77,0.21,297,0,0,0,0,0,0,31,5,3,2,36,336,148,148,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,10606
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,12470
2000,14,2000-12-31,491,39,5,3,2,61,113,0.23,377,0,0,0,0,0,0,39,5,3,2,61,426,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,13347
2000,15,2001-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,15137
2000,16,2001-01-14,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,98.8,16598
2000,17,2001-01-21,678,41,6,4,3,66,120,0.18,558,0,0,0,0,0,0,41,6,4,3,66,609,211,211,134,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,16.2,0.0,0.93,0.93,0.66,0.0,44.1,44.1,27.8,0.0,112.8,18954
2000,18,2001-01-28,787,41,6,4,3,71,127,0.16,660,0,0,0,0,0,0,41,6,4,3,71,713,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,22106
2000,19,2001-02-04,854,43,7,5,4,78,137,0.16,717,0,0,0,0,0,0,43,7,5,4,78,772,239,239,239,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.1,23704
2000,20,2001-02-11,1014,43,7,5,4,78,137,0.14,877,0,0,0,0,0,0,43,7,5,4,78,932,229,229,229,190,990.0,967.9,0.51,0.25,989.2,20.9,20.9,20.9,17.9,0.94,0.94,0.94,0.8,44.1,44.1,44.1,36.5,164.8,27691
2000,21,2001-02-18,1273,46,7,6,4,86,151,0.12,1063,59,13,2,2,1,38,59,9,8,6,125,1141,265,265,265,265,990.0,968.8,0.76,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,31434
2000,22,2001-02-25,1982,53,9,9,8,114,195,0.1,1100,687,46,8,15,29,586,100,18,24,38,701,1242,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28100
2000,23,2001-03-04,2560,59,11,12,13,144,239,0.09,1100,1221,41,6,13,62,1097,100,18,25,75,1241,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.2,25241
2000,24,2001-03-11,3044,59,11,12,13,144,239,0.08,1100,1705,41,7,13,67,1577,100,18,25,80,1721,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,23029
2000,25,2001-03-18,3255,59,11,12,13,144,239,0.07,1100,1916,40,7,13,67,1788,100,18,25,80,1932,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.6,22110
2000,26,2001-03-25,3083,59,11,12,13,144,239,0.08,1100,1744,41,7,13,67,1616,100,18,25,80,1760,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,136.0,22842
2000,27,2001-04-01,3040,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,23037
2000,28,2001-04-08,3078,54,13,14,19,117,217,0.07,1100,1761,46,5,10,61,1638,100,18,25,80,1755,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.1,22864
2000,29,2001-04-15,3353,56,13,14,19,124,228,0.07,1100,2024,43,4,10,60,1905,100,18,25,80,2030,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,21703
2000,30,2001-04-22,3561,70,14,18,25,168,295,0.08,1100,2166,30,4,7,55,2070,100,18,25,80,2238,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,20840
2000,31,2001-04-29,3605,66,14,17,23,192,313,0.09,1100,2191,33,4,7,56,2090,100,18,25,80,2282,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.0,20659
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,1100,1915,35,4,8,57,1811,100,18,25,80,2013,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,21775
2000,33,2001-05-13,3031,65,14,17,23,202,321,0.11,1100,1610,35,4,8,57,1506,100,18,25,80,1708,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23077
2000,34,2001-05-20,2685,65,14,17,23,202,321,0.12,1100,1264,34,4,8,57,1160,100,18,25,80,1362,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,24655
2000,35,2001-05-27,2338,64,13,16,21,188,302,0.13,1100,935,35,4,8,56,829,100,18,25,77,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,26283
2000,36,2001-06-03,2085,62,12,14,16,153,257,0.12,1100,728,38,6,11,45,628,100,18,25,61,781,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,27478
2000,37,2001-06-10,1734,62,12,14,16,153,257,0.15,1100,377,38,6,11,23,298,100,18,25,39,451,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,29512
2000,38,2001-06-17,1375,62,12,14,16,153,257,0.19,1061,57,13,2,3,3,35,75,14,17,19,188,1167,265,265,265,265,990.0,969.1,0.8,0.43,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,30768
2000,39,2001-06-24,1118,62,12,14,16,153,257,0.23,861,0,0,0,0,0,0,62,12,14,16,153,949,234,234,234,158,990.0,968.3,0.52,0.24,989.2,20.6,20.6,20.6,14.6,0.94,0.94,0.94,0.67,44.4,44.4,44.4,29.7,159.0,26709
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,719,0,0,0,0,0,0,58,11,11,11,136,799,239,239,239,0,990.0,967.7,0.39,0.15,989.5,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.9,23337
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,222,222,87,0,990.0,966.9,0.28,0.09,989.6,22.3,22.3,9.4,0.0,0.94,0.94,0.4,0.0,45.8,45.8,17.6,0.0,106.8,17949
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.8,13070
2000,43,2001-07-22,529,58,11,11,11,136,227,0.43,302,0,0,0,0,0,0,58,11,11,11,136,382,170,132,0,0,990.0,966.0,0.17,0.03,989.8,23.6,20.2,0.0,0.0,0.92,0.79,0.0,0.0,36.3,28.1,0.0,0.0,62.6,10514
2000,44,2001-07-29,467,55,9,9,8,119,202,0.43,264,0,0,0,0,0,0,55,9,9,8,119,339,224,40,0,0,990.0,965.7,0.16,0.02,989.8,23.7,6.9,0.0,0.0,0.94,0.26,0.0,0.0,49.1,8.6,0.0,0.0,56.3,9460
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,248,0,0,0,0,0,0,53,8,7,5,104,317,248,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,9034
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,53.4,8976
2000,47,2001-08-19,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,8029
2000,48,2001-08-26,341,46,7,5,4,85,149,0.44,192,0,0,0,0,0,0,46,7,5,4,85,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.0,7063
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,43.9,7382
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6643
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5987
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4974
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2001,1,2001-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4826
2001,2,2001-10-08,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,4190
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,3778
2001,4,2001-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4852
2001,5,2001-10-29,210,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,167,125,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4606
2001,6,2001-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5358
