WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4817
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4570
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.8,4830
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5124
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4928
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4561
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4484
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4829
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,5351
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6018
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,7122
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,8377
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,252,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,55.5,9332
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,10756
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.7,12883
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,15365
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,442,0,0,0,0,0,0,44,6,5,3,72,499,221,221,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,15558
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,516,0,0,0,0,0,0,46,7,6,4,76,575,231,231,53,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,6.5,0.0,0.94,0.94,0.27,0.0,48.7,48.7,11.0,0.0,105.8,17779
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,124.9,20985
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,240,240,240,96,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,8.9,0.94,0.94,0.94,0.4,47.1,47.1,47.1,18.4,156.2,26244
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,1076,224,33,6,8,6,170,80,13,14,11,253,1185,269,269,269,269,990.0,969.3,0.83,0.45,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30679
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,9,18,29,844,100,18,25,34,937,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,26867
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,1100,1960,45,8,15,68,1824,100,18,25,76,1938,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,22143
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.5,16890
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,1100,3172,39,6,12,66,3048,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.3,16521
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,1100,3013,32,3,8,59,2910,100,18,25,80,3105,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.3,17012
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,1100,2615,32,4,8,59,2512,100,18,25,80,2707,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,18887
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,1100,2331,37,5,10,63,2214,100,18,25,80,2380,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.5,20249
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,1100,2172,41,7,13,67,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,21044
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,1100,2084,29,4,6,55,1988,100,18,25,80,2156,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,21179
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,1100,2047,30,4,7,55,1951,100,18,25,80,2119,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,21331
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,1100,1871,30,4,7,55,1775,100,18,25,80,1943,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.3,22064
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,1100,1670,30,4,7,55,1574,100,18,25,80,1742,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,22921
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,23553
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,1100,1354,42,4,10,61,1235,100,18,25,80,1420,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,24390
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,1100,1081,35,3,8,57,977,100,18,25,80,1179,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.8,25504
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,1100,845,35,4,7,56,741,100,18,25,79,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26623
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,560,100,18,25,66,748,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,27619
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,1100,408,38,6,11,25,328,100,18,25,41,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.5,29323
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,1100,104,23,4,5,6,65,85,16,19,22,218,1220,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,31169
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.6,0.63,0.32,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.5,28979
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,233,233,233,59,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,5.9,0.94,0.94,0.94,0.27,45.3,45.3,45.3,11.4,144.0,24187
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,125.9,21155
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,236,236,26,0,990.0,966.8,0.26,0.07,989.7,22.5,22.5,3.2,0.0,0.94,0.94,0.13,0.0,49.1,49.1,5.4,0.0,101.3,17020
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,13824
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11587
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,305,0,0,0,0,0,0,55,9,9,8,119,380,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10635
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,159,122,0,0,990.0,965.7,0.16,0.03,989.8,23.9,20.5,0.0,0.0,0.92,0.78,0.0,0.0,34.5,26.3,0.0,0.0,59.1,9934
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,52.9,8884
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,223,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.7,8174
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,198,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.1,7244
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,7754
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6757
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,5922
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5498
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,5925
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,5565
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,5283
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,5252
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,5096
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5481
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,6685
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,7536
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,232,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,8650
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,226,40,0,0,990.0,965.3,0.15,0.02,989.8,24.1,6.9,0.0,0.0,0.94,0.26,0.0,0.0,50.2,8.7,0.0,0.0,57.6,9676
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11049
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,13434
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,574,0,0,0,0,0,0,42,7,5,3,61,628,226,226,120,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,12.8,0.0,0.94,0.94,0.53,0.0,47.2,47.2,24.7,0.0,116.4,19554
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,673,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.5,22433
2007,15,2008-01-07,915,49,8,7,5,81,150,0.16,765,0,0,0,0,0,0,49,8,7,5,81,829,255,255,255,0,990.0,967.6,0.41,0.17,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.3,24909
2007,16,2008-01-14,1164,49,8,7,5,81,150,0.13,960,53,12,2,2,1,34,61,10,9,6,115,1041,249,249,249,211,990.0,968.4,0.64,0.33,989.0,20.2,20.2,20.2,17.2,0.94,0.94,0.94,0.8,46.2,46.2,46.2,38.7,173.7,29189
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,1100,297,51,10,13,9,212,100,18,20,14,293,1238,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.3,30619
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,1100,527,48,9,16,19,434,100,18,25,25,529,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.4,29139
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,1100,674,45,8,15,27,578,100,18,25,35,692,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28060
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1100,1042,51,9,18,32,930,100,18,25,37,1023,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,26440
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,1100,1749,47,8,16,62,1615,100,18,25,68,1720,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23088
2007,22,2008-02-25,3260,56,10,10,9,122,209,0.06,1100,1951,43,7,14,70,1815,100,18,25,80,1937,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,22088
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,1100,1760,41,7,13,67,1632,100,18,25,80,1776,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,22770
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,1100,1615,41,7,13,67,1487,100,18,25,80,1631,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.5,23428
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,1100,1489,41,7,13,67,1361,100,18,25,80,1505,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.9,24003
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,1100,1474,41,7,13,67,1346,100,18,25,80,1490,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,24072
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1500,100,18,25,80,1621,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.7,23474
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,10,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,22738
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,1100,1823,46,5,11,61,1700,100,18,25,80,1817,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.4,22586
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,1100,1674,46,5,11,61,1551,100,18,25,80,1668,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.4,23259
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,1100,1480,45,5,11,62,1356,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,23990
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,1100,1242,45,5,12,63,1117,100,18,25,80,1295,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,24964
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,1100,1002,45,5,12,60,879,100,18,25,77,1057,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,26095
2007,34,2008-05-19,2199,62,13,15,21,195,308,0.14,1100,791,37,4,9,54,685,100,18,25,75,880,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,26935
2007,35,2008-05-26,1992,64,13,16,22,195,311,0.16,1100,580,35,4,8,40,491,100,18,25,62,686,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,27951
2007,36,2008-06-02,1714,62,12,14,16,153,257,0.15,1100,357,38,6,11,22,280,100,18,25,38,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,29634
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,1098,88,20,3,4,5,53,82,15,18,21,206,1215,274,274,274,274,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,31248
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,922,0,0,0,0,0,0,62,12,14,16,153,1010,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.8,28194
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,237,237,237,29,990.0,967.9,0.42,0.16,989.4,21.1,21.1,21.1,3.0,0.94,0.94,0.94,0.13,46.2,46.2,46.2,5.7,141.1,23696
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,227,227,84,0,990.0,967.0,0.28,0.09,989.6,22.3,22.3,9.5,0.0,0.94,0.94,0.4,0.0,46.7,46.7,17.0,0.0,107.8,18102
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,414,0,0,0,0,0,0,54,10,10,10,124,490,207,207,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,85.7,14400
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,12322
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,10073
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.5,9500
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.6,0.0,0.0,0.0,54.5,9151
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,49.0,8228
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.7,7346
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,6438
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6932
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6113
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5457
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4754
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,1266
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4192
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,4248
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.7,4310
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,3955
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4683
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6233
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,6404
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.0,7222
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,965.0,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,8534
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.7,12051
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,380,0,0,0,0,0,0,41,6,4,3,60,433,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,13466
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.3,15835
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,491,0,0,0,0,0,0,42,7,5,3,61,545,245,245,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.1,17148
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,549,0,0,0,0,0,0,45,7,5,3,73,607,233,233,81,0,990.0,966.6,0.27,0.09,989.6,22.6,22.6,9.7,0.0,0.94,0.94,0.4,0.0,48.7,48.7,16.8,0.0,111.4,18718
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,630,0,0,0,0,0,0,46,7,6,4,76,689,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.8,21138
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,246,246,246,29,990.0,967.5,0.41,0.18,989.4,21.4,21.4,21.4,3.0,0.94,0.94,0.94,0.13,48.7,48.7,48.7,5.7,148.7,24986
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.7,28671
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,993,0,0,0,0,0,0,47,7,6,4,83,1054,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,30500
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,968.7,0.77,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,31827
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31013
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,1100,604,50,10,17,18,506,100,18,24,23,599,1242,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.0,28724
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,1100,1153,46,8,15,47,1035,100,18,25,55,1149,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,25765
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,1100,1951,41,7,12,67,1823,100,18,25,80,1967,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.9,21995
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,785,4052,355,7,13,67,3610,414,18,25,80,3754,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,82.9,13923
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,0,5467,1135,5,10,62,4253,1200,18,25,80,4426,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.5,17.5,17.5,17.5,67.1,11270
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,0,5282,1132,4,8,59,4079,1200,18,25,80,4274,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.3,18.3,18.3,18.3,70.2,11796
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,471,4548,644,4,5,53,3841,728,18,25,80,4060,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.7,12550
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,1100,3424,16,3,5,53,3346,100,18,25,80,3565,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.3,14659
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,1100,2787,18,4,5,53,2707,100,18,25,80,2919,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.5,27.5,27.5,27.5,106.8,17942
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,1100,2391,30,4,7,55,2295,100,18,25,80,2463,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,19891
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1840,33,4,7,56,1738,100,18,25,80,1931,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,22126
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,1100,1495,35,4,8,57,1391,100,18,25,80,1593,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,23599
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,1100,1154,34,4,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,25164
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,7,56,763,100,18,25,79,965,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,26522
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.7,27494
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,1100,473,38,5,11,29,389,100,18,25,45,542,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,28931
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,1100,158,30,5,7,9,105,92,17,21,25,258,1231,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30827
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,968.7,0.67,0.35,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.3,29612
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,233,233,233,91,990.0,968.0,0.46,0.19,989.3,20.9,20.9,20.9,8.9,0.94,0.94,0.94,0.4,45.0,45.0,45.0,17.3,148.7,24979
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,220,220,182,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,18.7,0.0,0.94,0.94,0.8,0.0,44.4,44.4,36.6,0.0,122.4,20562
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,15802
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.7,12212
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,294,0,0,0,0,0,0,58,11,11,11,136,374,166,128,0,0,990.0,965.9,0.17,0.03,989.8,23.6,20.3,0.0,0.0,0.92,0.79,0.0,0.0,35.6,27.3,0.0,0.0,61.1,10261
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,209,61,0,0,990.0,965.7,0.16,0.02,989.8,23.8,10.3,0.0,0.0,0.93,0.39,0.0,0.0,45.5,13.2,0.0,0.0,57.2,9616
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,55.2,9273
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,217,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,7962
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7456
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.3,6943
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,7179
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.5,6135
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5452
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5288
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5180
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4481
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4419
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,4473
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4804
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5856
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6845
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,8266
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,197,82,0,0,990.0,965.3,0.15,0.03,989.8,24.2,13.9,0.0,0.0,0.93,0.52,0.0,0.0,43.7,17.9,0.0,0.0,60.0,10079
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10492
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.8,11228
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,12552
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,15216
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,479,0,0,0,0,0,0,45,7,5,3,73,537,239,239,0,0,990.0,966.4,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.6,16725
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,212,212,135,0,990.0,966.7,0.28,0.09,989.6,22.6,22.6,16.2,0.0,0.93,0.93,0.66,0.0,44.0,44.0,27.9,0.0,112.8,18945
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,650,0,0,0,0,0,0,46,7,6,4,76,709,216,216,216,0,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.4,21745
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,760,0,0,0,0,0,0,46,7,6,4,76,819,253,253,253,0,990.0,967.5,0.41,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,147.8,24833
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,873,0,0,0,0,0,0,47,7,6,4,83,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,27509
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1006,4,1,0,0,0,2,50,8,7,5,95,1072,251,251,251,251,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30613
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,1100,220,46,8,9,6,149,95,16,16,11,242,1228,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,31026
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,1100,789,51,10,18,24,686,100,18,25,29,779,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,27710
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,1100,1342,46,8,15,50,1220,100,18,25,58,1335,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,24885
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,12,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,31.1,31.1,31.1,31.1,120.6,20267
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,1100,3409,41,7,13,67,3281,100,18,25,80,3425,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.2,15318
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,1100,3559,35,5,10,62,3445,100,18,25,80,3618,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,14321
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,1100,3184,32,4,8,59,3081,100,18,25,80,3276,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,95.8,16100
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,1100,2944,30,4,7,55,2848,100,18,25,80,3016,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,17491
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,1100,2890,30,4,7,55,2794,100,18,25,80,2962,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.8,17769
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,1100,3318,28,4,6,54,3224,100,18,25,80,3400,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.9,15445
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,1100,3639,16,4,5,53,3561,100,18,25,80,3780,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,13611
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,1100,3364,25,4,6,55,3273,100,18,25,80,3488,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.1,23.1,23.1,23.1,89.2,14991
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,1100,2808,29,4,7,56,2712,100,18,25,80,2925,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.5,27.5,27.5,27.5,106.6,17915
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,1100,2412,29,4,7,56,2316,100,18,25,80,2529,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.8,19614
2009,34,2010-05-20,3328,71,14,18,24,213,340,0.1,1100,1888,28,4,7,56,1792,100,18,25,80,2005,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,129.8,21805
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,1100,1494,30,4,7,58,1394,100,18,25,80,1598,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.4,23580
2009,36,2010-06-03,2531,67,13,15,17,181,293,0.12,1100,1138,32,5,9,61,1028,100,18,25,78,1209,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,25375
2009,37,2010-06-10,2225,67,13,15,17,181,293,0.13,1100,832,33,5,10,48,736,100,18,25,65,917,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,26811
2009,38,2010-06-17,1958,67,13,15,17,181,293,0.15,1100,565,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.6,28154
2009,39,2010-06-24,1623,67,13,15,17,181,293,0.18,1100,230,32,5,8,13,170,99,18,23,30,351,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,30170
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,1061,28,7,1,1,1,17,70,13,14,14,172,1159,265,265,265,265,990.0,969.0,0.79,0.43,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,30965
2009,41,2010-07-08,1112,63,12,13,13,155,256,0.23,856,0,0,0,0,0,0,63,12,13,13,155,944,232,232,232,157,990.0,968.3,0.52,0.24,989.2,20.6,20.6,20.6,14.7,0.94,0.94,0.94,0.67,44.1,44.1,44.1,29.7,158.3,26586
2009,42,2010-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.5,0.35,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,126.9,21327
2009,43,2010-07-22,800,63,12,13,13,155,256,0.32,544,0,0,0,0,0,0,63,12,13,13,155,632,230,230,83,0,990.0,967.1,0.29,0.09,989.6,22.1,22.1,9.5,0.0,0.94,0.94,0.4,0.0,47.1,47.1,16.7,0.0,108.2,18172
2009,44,2010-07-29,680,60,10,11,9,133,225,0.33,455,0,0,0,0,0,0,60,10,11,9,133,538,227,227,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.5,15706
2009,45,2010-08-05,590,58,10,10,7,117,202,0.34,388,0,0,0,0,0,0,58,10,10,7,117,466,194,194,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.4,13503
2009,46,2010-08-12,534,58,10,10,7,117,202,0.38,332,0,0,0,0,0,0,58,10,10,7,117,410,166,166,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.8,11550
2009,47,2010-08-19,479,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,215,62,0,0,990.0,965.8,0.16,0.03,989.8,23.7,10.2,0.0,0.0,0.93,0.39,0.0,0.0,46.8,13.3,0.0,0.0,58.6,9852
2009,48,2010-08-26,442,56,9,9,6,111,194,0.44,248,0,0,0,0,0,0,56,9,9,6,111,324,228,20,0,0,990.0,965.6,0.15,0.02,989.8,23.9,3.5,0.0,0.0,0.94,0.13,0.0,0.0,50.3,4.3,0.0,0.0,53.5,8983
2009,49,2010-09-02,402,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,9388
2009,50,2010-09-09,368,46,7,6,4,76,140,0.38,228,0,0,0,0,0,0,46,7,6,4,76,288,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,50.1,8423
2009,51,2010-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7301
2009,52,2010-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6228
2009,53,2010-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,6372
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5510
2010,3,2010-10-15,238,41,6,4,3,56,110,0.46,128,0,0,0,0,0,0,41,6,4,3,56,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4680
2010,4,2010-10-22,229,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,4335
2010,5,2010-10-29,232,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,4838
2010,6,2010-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5122
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5784
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7306
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,7988
2010,10,2010-12-03,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,258,0,0,0,990.0,965.2,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.8,9539
2010,11,2010-12-10,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,148,148,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,10543
2010,12,2010-12-17,472,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.8,13062
2010,13,2010-12-24,585,38,5,4,3,54,104,0.18,481,0,0,0,0,0,0,38,5,4,3,54,528,240,240,0,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,16882
2010,14,2010-12-31,727,44,6,5,3,72,134,0.18,593,0,0,0,0,0,0,44,6,5,3,72,650,223,223,147,0,990.0,966.8,0.3,0.11,989.6,22.4,22.4,16.0,0.0,0.94,0.94,0.67,0.0,46.1,46.1,30.1,0.0,119.4,20054
2010,15,2011-01-07,909,46,7,6,4,76,139,0.15,770,0,0,0,0,0,0,46,7,6,4,76,829,236,236,236,60,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,6.0,0.94,0.94,0.94,0.27,46.8,46.8,46.8,11.7,148.8,25005
2010,16,2011-01-14,1187,46,7,6,4,76,139,0.12,1014,33,11,1,1,0,18,57,8,7,4,94,1087,253,253,253,253,990.0,968.5,0.69,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,30646
2010,17,2011-01-21,1774,49,8,7,5,81,150,0.09,1100,524,51,10,16,17,429,100,18,23,22,510,1241,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.2,29258
2010,18,2011-01-28,2013,51,8,8,6,95,170,0.08,1100,743,48,9,16,27,642,100,18,25,33,737,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,27820
2010,19,2011-02-04,2217,55,10,10,8,114,197,0.09,1100,920,45,8,15,37,815,100,18,25,45,929,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,26849
2010,20,2011-02-11,2695,55,10,10,8,114,197,0.07,1100,1398,45,7,14,56,1273,100,18,25,64,1387,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,24617
2010,21,2011-02-18,3421,55,10,10,8,114,197,0.06,1100,2124,45,7,14,72,1984,100,18,25,80,2098,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,21424
2010,22,2011-02-25,3780,60,11,13,13,148,247,0.07,1100,2432,39,6,11,66,2308,100,18,25,80,2457,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,19922
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,1100,2384,31,4,7,59,2281,100,18,25,80,2476,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,19840
2010,24,2011-03-11,3807,59,11,12,13,144,239,0.06,1100,2468,41,7,13,67,2340,100,18,25,80,2484,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,19806
2010,25,2011-03-18,3843,59,11,12,13,144,239,0.06,1100,2504,41,7,13,67,2376,100,18,25,80,2520,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,117.0,19650
2010,26,2011-03-25,3909,59,11,12,13,144,239,0.06,1100,2570,41,7,13,67,2442,100,18,25,80,2586,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.3,19366
2010,27,2011-04-01,4002,70,14,18,25,168,295,0.07,1100,2607,30,4,7,55,2511,100,18,25,80,2679,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.0,18975
2010,28,2011-04-08,4152,70,14,18,25,168,295,0.07,1100,2757,30,4,7,55,2661,100,18,25,80,2829,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.6,18409
2010,29,2011-04-15,4331,70,14,18,25,168,295,0.07,1100,2936,30,4,7,54,2840,100,18,25,80,3008,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.4,17538
2010,30,2011-04-22,4294,70,14,18,25,168,295,0.07,1100,2899,30,4,7,55,2803,100,18,25,80,2971,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.2,27.2,27.2,27.2,105.6,17739
2010,31,2011-04-29,4115,70,14,18,24,200,327,0.08,1100,2688,29,4,7,55,2592,100,18,25,80,2792,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.4,18549
2010,32,2011-05-06,3945,71,14,18,24,213,340,0.09,1100,2505,28,4,7,56,2409,100,18,25,80,2622,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.4,19212
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,1100,2180,29,4,7,56,2084,100,18,25,80,2297,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,20591
