WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,34,2011-05-20,3198,71,14,18,24,213,340,0.11,1100,1758,29,4,7,56,1662,100,18,25,80,1875,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.1,22355
2010,35,2011-05-27,2778,69,13,17,22,203,326,0.12,1100,1351,30,4,7,58,1251,100,18,25,80,1455,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.2,24230
2010,36,2011-06-03,2363,67,13,15,17,181,293,0.12,1100,970,32,5,10,55,867,100,18,25,72,1048,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,26161
2010,37,2011-06-10,2031,67,13,15,17,181,293,0.14,1100,638,33,5,10,37,553,100,18,25,54,734,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,27762
2010,38,2011-06-17,1669,67,13,15,17,181,293,0.18,1100,276,31,4,9,16,214,98,17,24,33,395,1240,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.0,29903
2010,39,2011-06-24,1348,67,13,15,17,181,293,0.22,1040,15,3,0,0,0,9,70,13,15,17,190,1140,260,260,260,260,990.0,969.0,0.76,0.41,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.0,30414
2010,40,2011-07-01,1133,63,12,13,13,155,256,0.23,877,0,0,0,0,0,0,63,12,13,13,155,965,229,229,229,189,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,17.6,0.94,0.94,0.94,0.8,43.2,43.2,43.2,35.7,161.1,27068
2010,41,2011-07-08,969,63,12,13,13,155,256,0.27,713,0,0,0,0,0,0,63,12,13,13,155,801,237,237,237,0,990.0,967.8,0.39,0.15,989.5,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,136.9,22991
2010,42,2011-07-15,814,63,12,13,13,155,256,0.31,558,0,0,0,0,0,0,63,12,13,13,155,646,223,223,112,0,990.0,967.2,0.29,0.09,989.6,22.1,22.1,12.6,0.0,0.94,0.94,0.53,0.0,45.4,45.4,22.6,0.0,110.5,18555
2010,43,2011-07-22,688,63,12,13,13,155,256,0.37,432,0,0,0,0,0,0,63,12,13,13,155,520,216,216,0,0,990.0,966.7,0.22,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.4,14854
2010,44,2011-07-29,605,60,10,11,9,133,225,0.37,380,0,0,0,0,0,0,60,10,11,9,133,462,190,190,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,13140
2010,45,2011-08-05,549,58,10,10,7,117,202,0.37,347,0,0,0,0,0,0,58,10,10,7,117,425,173,173,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,71.9,12075
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,167,128,0,0,990.0,965.8,0.17,0.03,989.8,23.8,20.4,0.0,0.0,0.92,0.79,0.0,0.0,35.9,27.5,0.0,0.0,61.6,10350
2010,47,2011-08-19,462,55,9,8,6,109,189,0.41,273,0,0,0,0,0,0,55,9,8,6,109,346,233,40,0,0,990.0,965.7,0.16,0.02,989.8,23.7,6.9,0.0,0.0,0.94,0.26,0.0,0.0,50.9,8.6,0.0,0.0,58.1,9764
2010,48,2011-08-26,426,52,8,7,5,102,177,0.42,249,0,0,0,0,0,0,52,8,7,5,102,318,249,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,54.0,9080
2010,49,2011-09-02,393,46,7,6,4,75,138,0.35,255,0,0,0,0,0,0,46,7,6,4,75,314,255,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,55.8,9374
2010,50,2011-09-09,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,49.7,8349
2010,51,2011-09-16,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,7482
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,6674
2010,53,2011-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
2011,1,2011-10-01,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,6766
2011,2,2011-10-08,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,6500
2011,3,2011-10-15,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6160
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,5248
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,5071
2011,6,2011-11-05,260,40,6,4,3,53,106,0.41,154,0,0,0,0,0,0,40,6,4,3,53,204,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5685
2011,7,2011-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.6,7317
2011,8,2011-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,7852
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,235,21,0,0,990.0,965.2,0.14,0.02,989.8,24.2,3.5,0.0,0.0,0.94,0.13,0.0,0.0,52.7,4.6,0.0,0.0,56.0,9413
2011,10,2011-12-03,427,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.3,10966
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,12851
2011,12,2011-12-17,542,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,15008
2011,13,2011-12-24,578,42,7,5,3,61,118,0.2,460,0,0,0,0,0,0,42,7,5,3,61,514,230,230,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.3,16183
2011,14,2011-12-31,645,45,7,5,3,73,136,0.21,509,0,0,0,0,0,0,45,7,5,3,73,567,254,254,0,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,105.0,17644
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,596,0,0,0,0,0,0,46,7,6,4,76,655,198,198,198,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,20032
2011,16,2012-01-14,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,237,237,237,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,23526
2011,17,2012-01-21,961,46,7,6,4,76,139,0.14,822,0,0,0,0,0,0,46,7,6,4,76,881,243,243,243,91,990.0,967.7,0.46,0.21,989.3,21.2,21.2,21.2,9.0,0.94,0.94,0.94,0.4,47.5,47.5,47.5,17.7,156.7,26319
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,943,0,0,0,0,0,0,47,7,6,4,83,1004,235,235,235,235,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.6,29327
2011,19,2012-02-04,1267,49,8,7,5,93,162,0.13,1065,39,11,1,1,1,22,60,9,8,6,115,1145,266,266,266,266,990.0,968.7,0.77,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,31563
2011,20,2012-02-11,1594,49,8,7,5,93,162,0.1,1100,332,51,9,14,10,247,100,17,21,15,340,1238,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,30350
2011,21,2012-02-18,1821,49,8,7,5,93,162,0.09,1100,559,51,10,18,17,463,100,18,25,22,556,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.6,28993
2011,22,2012-02-25,1949,51,8,8,7,107,184,0.09,1100,665,48,9,16,24,567,100,18,25,32,674,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,28187
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,1100,751,41,7,13,40,649,100,18,25,53,793,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,27443
2011,24,2012-03-10,2264,50,9,9,9,112,191,0.08,1100,973,49,8,15,48,851,100,18,25,58,963,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26629
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,1100,1158,51,8,15,56,1025,100,18,25,65,1132,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.5,25794
2011,26,2012-03-24,2613,49,9,9,9,107,183,0.07,1100,1330,51,9,16,65,1188,100,18,25,74,1295,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,24986
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,1100,1457,46,5,11,62,1330,100,18,25,79,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,24272
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,1100,1668,46,5,10,61,1545,100,18,25,80,1662,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.6,23287
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,1100,1988,46,5,11,61,1865,100,18,25,80,1982,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.4,21903
2011,30,2012-04-21,3523,70,14,18,25,168,295,0.08,1100,2128,30,4,6,55,2032,100,18,25,80,2200,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,20996
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,1100,2048,32,4,7,56,1947,100,18,25,80,2135,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,21267
2011,32,2012-05-05,3183,65,14,17,23,202,321,0.1,1100,1762,35,4,8,57,1658,100,18,25,80,1860,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,22416
2011,33,2012-05-12,2840,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,23947
2011,34,2012-05-19,2514,65,14,17,23,202,321,0.13,1100,1093,35,4,7,57,989,100,18,25,80,1191,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.5,25453
2011,35,2012-05-26,2205,64,13,16,22,195,311,0.14,1100,794,35,4,8,53,692,100,18,25,75,887,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.1,26904
2011,36,2012-06-02,1910,62,12,14,16,153,257,0.13,1100,553,38,6,11,34,463,100,18,25,50,616,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,28453
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,1100,190,30,5,8,11,134,92,17,22,27,287,1232,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,30635
2011,38,2012-06-16,1227,62,12,14,16,153,257,0.21,968,2,0,0,0,0,1,62,12,14,16,154,1056,242,242,242,242,990.0,968.6,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.6,29163
2011,39,2012-06-23,1005,62,12,14,16,153,257,0.26,748,0,0,0,0,0,0,62,12,14,16,153,836,239,239,239,29,990.0,967.9,0.42,0.17,989.4,21.1,21.1,21.1,3.0,0.94,0.94,0.94,0.13,46.5,46.5,46.5,5.7,142.0,23857
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,556,0,0,0,0,0,0,58,11,11,11,138,637,221,221,112,0,990.0,967.1,0.29,0.09,989.6,22.2,22.2,12.6,0.0,0.94,0.94,0.53,0.0,45.3,45.3,22.7,0.0,110.5,18571
2011,41,2012-07-07,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.5,0.22,0.05,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.3,14664
2011,42,2012-07-14,566,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.1,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,11729
2011,43,2012-07-21,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,11457
2011,44,2012-07-28,469,48,9,7,7,99,172,0.37,296,0,0,0,0,0,0,48,9,7,7,99,362,148,148,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.8,10385
2011,45,2012-08-04,439,47,8,6,5,89,155,0.35,284,0,0,0,0,0,0,47,8,6,5,89,345,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,10017
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,240,19,0,0,990.0,965.5,0.15,0.02,989.8,23.9,3.4,0.0,0.0,0.94,0.13,0.0,0.0,53.1,4.3,0.0,0.0,56.2,9438
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,211,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,7736
2011,48,2012-08-25,350,54,9,8,6,107,184,0.52,166,0,0,0,0,0,0,54,9,8,6,107,237,166,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6047
2011,49,2012-09-01,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,7784
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,6850
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,5991
2011,52,2012-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5395
2011,53,2012-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,1419
2012,1,2012-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5503
2012,2,2012-10-08,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5431
2012,3,2012-10-15,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4992
2012,4,2012-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,4672
2012,5,2012-10-29,233,36,5,3,2,48,94,0.41,138,0,0,0,0,0,0,36,5,3,2,48,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,5096
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,6106
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,7185
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,7854
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.7,8523
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,225,41,0,0,990.0,965.3,0.15,0.02,989.8,24.1,6.9,0.0,0.0,0.94,0.26,0.0,0.0,50.0,9.0,0.0,0.0,57.6,9681
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,323,0,0,0,0,0,0,42,7,5,3,61,377,161,161,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11448
2012,12,2012-12-17,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.4,14520
2012,13,2012-12-24,660,42,7,5,3,61,118,0.18,542,0,0,0,0,0,0,42,7,5,3,61,596,229,229,84,0,990.0,966.5,0.27,0.09,989.6,22.7,22.7,9.7,0.0,0.94,0.94,0.4,0.0,48.0,48.0,17.4,0.0,110.7,18598
2012,14,2012-12-31,789,45,7,5,3,73,136,0.17,653,0,0,0,0,0,0,45,7,5,3,73,711,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.0,21836
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,791,0,0,0,0,0,0,47,7,6,4,78,852,263,263,263,0,990.0,967.6,0.44,0.19,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,152.3,25587
2012,16,2013-01-14,1074,49,8,7,5,81,150,0.14,924,0,0,0,0,0,0,49,8,7,5,81,988,231,231,231,231,990.0,968.1,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.5,28814
2012,17,2013-01-21,1498,49,8,7,5,81,150,0.1,1092,256,35,6,9,8,196,84,14,16,13,277,1207,273,273,273,273,990.0,969.5,0.87,0.47,988.7,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,30774
2012,18,2013-01-28,2304,51,8,8,6,95,170,0.07,1100,1034,48,9,16,38,921,100,18,25,44,1016,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.4,26440
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,1100,1463,45,8,15,59,1336,100,18,25,67,1450,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.7,24311
2012,20,2013-02-11,3179,55,10,10,8,114,197,0.06,1100,1882,45,8,15,71,1743,100,18,25,79,1857,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,22435
2012,21,2013-02-18,3484,55,10,10,8,114,197,0.06,1100,2187,45,8,15,72,2047,100,18,25,80,2161,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,125.9,21157
2012,22,2013-02-25,3527,60,11,13,13,148,247,0.07,1100,2180,39,6,12,66,2055,100,18,25,80,2204,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,20979
2012,23,2013-03-04,3585,68,14,17,21,195,315,0.09,1100,2170,32,4,8,59,2067,100,18,25,80,2262,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.4,20739
2012,24,2013-03-11,3506,59,11,12,13,144,239,0.07,1100,2167,41,7,13,67,2039,100,18,25,80,2183,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.4,21066
2012,25,2013-03-18,3252,59,11,12,13,144,239,0.07,1100,1913,41,7,13,67,1785,100,18,25,80,1929,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,22118
2012,26,2013-03-25,3105,59,11,12,13,144,239,0.08,1100,1766,41,7,13,67,1638,100,18,25,80,1782,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,22741
2012,27,2013-04-01,3007,54,13,14,19,117,217,0.07,1100,1690,46,5,11,61,1567,100,18,25,80,1684,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,23184
2012,28,2013-04-08,3015,54,13,14,19,117,217,0.07,1100,1698,46,5,11,61,1575,100,18,25,80,1692,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,23149
2012,29,2013-04-15,3077,54,13,14,19,117,217,0.07,1100,1760,46,5,10,61,1637,100,18,25,80,1754,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.1,22867
2012,30,2013-04-22,3043,54,13,14,19,117,217,0.07,1100,1726,46,5,11,61,1603,100,18,25,80,1720,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.0,23023
2012,31,2013-04-29,2865,54,13,13,17,160,259,0.09,1100,1506,45,5,11,62,1381,100,18,25,80,1542,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,23833
2012,32,2013-05-06,2589,55,13,13,17,178,276,0.11,1100,1213,45,5,12,63,1088,100,18,25,80,1266,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.4,25098
2012,33,2013-05-13,2272,55,13,13,17,178,276,0.12,1100,896,45,5,12,55,779,100,18,25,72,957,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,26594
2012,34,2013-05-20,1986,55,13,13,17,178,276,0.14,1100,610,45,5,12,37,511,100,18,25,54,689,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,28005
2012,35,2013-05-27,1627,54,12,12,15,161,257,0.16,1100,270,44,5,11,16,192,98,18,24,32,354,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.5,30147
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,1026,41,10,2,2,2,23,63,14,14,15,143,1118,256,256,256,256,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.1,30419
2012,37,2013-06-10,1010,53,12,12,13,120,210,0.21,800,0,0,0,0,0,0,53,12,12,13,120,877,236,236,236,91,990.0,967.9,0.46,0.2,989.3,21.0,21.0,21.0,8.9,0.94,0.94,0.94,0.4,45.8,45.8,45.8,17.4,151.3,25413
2012,38,2013-06-17,861,53,12,12,13,120,210,0.24,651,0,0,0,0,0,0,53,12,12,13,120,728,217,217,217,0,990.0,967.3,0.34,0.13,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,21446
2012,39,2013-06-24,719,53,12,12,13,120,210,0.29,509,0,0,0,0,0,0,53,12,12,13,120,586,241,241,27,0,990.0,966.8,0.26,0.08,989.7,22.5,22.5,3.2,0.0,0.94,0.94,0.13,0.0,50.0,50.0,5.6,0.0,103.2,17342
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.2,14484
2012,41,2013-07-08,534,50,10,9,9,108,186,0.35,348,0,0,0,0,0,0,50,10,9,9,108,417,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.3,12138
2012,42,2013-07-15,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,163,124,0,0,990.0,965.7,0.16,0.03,989.8,23.9,20.5,0.0,0.0,0.92,0.78,0.0,0.0,35.3,26.8,0.0,0.0,60.3,10128
2012,43,2013-07-22,424,50,10,9,9,108,186,0.44,238,0,0,0,0,0,0,50,10,9,9,108,307,238,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,51.7,8678
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,51.9,8712
2012,45,2013-08-05,381,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.4,8307
2012,46,2013-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.2,7263
2012,47,2013-08-19,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6640
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.11,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,5926
2012,49,2013-09-02,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,6379
2012,50,2013-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,5501
2012,51,2013-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,5066
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,4470
2012,53,2013-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
2013,1,2013-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4858
2013,2,2013-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4230
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,3711
2013,4,2013-10-22,195,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.7,0.0,0.0,0.0,20.9,3513
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,172,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,4880
2013,6,2013-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,188,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,5640
2013,7,2013-11-12,243,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5543
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,6405
2013,9,2013-11-26,309,36,5,3,2,49,96,0.31,213,0,0,0,0,0,0,36,5,3,2,49,258,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,7941
2013,10,2013-12-03,403,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,168,131,0,0,990.0,965.4,0.16,0.03,989.8,24.2,20.7,0.0,0.0,0.92,0.79,0.0,0.0,36.9,28.5,0.0,0.0,63.6,10679
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,342,0,0,0,0,0,0,41,6,4,3,60,395,171,171,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,12108
2013,12,2013-12-17,580,42,7,5,3,61,118,0.21,462,0,0,0,0,0,0,42,7,5,3,61,516,202,202,56,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,6.4,0.0,0.93,0.93,0.27,0.0,43.1,43.1,11.7,0.0,95.6,16054
2013,13,2013-12-24,754,42,7,5,3,61,118,0.16,636,0,0,0,0,0,0,42,7,5,3,61,690,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.5,21423
2013,14,2013-12-31,783,48,7,6,4,78,145,0.19,637,0,0,0,0,0,0,48,7,6,4,78,700,212,212,212,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,21333
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,586,0,0,0,0,0,0,47,7,6,4,78,647,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.1,19668
2013,16,2014-01-14,759,46,7,6,4,76,139,0.18,620,0,0,0,0,0,0,46,7,6,4,76,679,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,20829
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,237,237,237,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.9,23510
2013,18,2014-01-28,1008,47,7,6,4,83,148,0.15,859,0,0,0,0,0,0,47,7,6,4,83,921,234,234,234,156,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,14.9,0.94,0.94,0.94,0.67,45.2,45.2,45.2,30.1,161.9,27194
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,991,0,0,0,0,0,0,49,8,7,5,93,1055,247,247,247,247,990.0,968.4,0.64,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,30353
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,1091,95,26,4,4,2,57,75,12,11,7,150,1190,272,272,272,272,990.0,969.0,0.83,0.47,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,31674
2013,21,2014-02-18,1620,49,8,7,5,93,162,0.1,1100,358,51,10,14,11,271,100,18,21,16,364,1239,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,30191
2013,22,2014-02-25,1950,53,9,9,8,114,195,0.1,1100,655,46,8,15,26,557,100,18,25,35,672,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,28189
2013,23,2014-03-04,2080,59,11,12,13,144,239,0.11,1100,741,41,7,13,40,639,100,18,25,53,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.7,27493
2013,24,2014-03-11,2153,49,9,9,9,107,183,0.09,1100,870,50,9,16,42,751,100,18,25,51,858,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.6,27148
2013,25,2014-03-18,2427,49,9,9,9,107,183,0.08,1100,1144,51,8,15,56,1011,100,18,25,65,1118,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.9,25862
2013,26,2014-03-25,2953,49,9,9,9,107,183,0.06,1100,1670,51,9,16,70,1523,100,18,25,79,1630,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.5,23441
2013,27,2014-04-01,3501,54,13,14,19,117,217,0.06,1100,2184,46,5,11,61,2061,100,18,25,80,2178,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.5,21086
2013,28,2014-04-08,3521,63,13,16,22,146,261,0.07,1100,2160,36,4,8,57,2052,100,18,25,80,2198,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,21004
2013,29,2014-04-15,3449,70,14,18,25,168,295,0.09,1100,2054,30,4,6,55,1958,100,18,25,80,2126,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.8,21303
2013,30,2014-04-22,3363,70,14,18,25,168,295,0.09,1100,1968,30,4,7,55,1872,100,18,25,80,2040,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.9,21663
2013,31,2014-04-29,3384,66,14,17,23,192,313,0.09,1100,1970,33,4,7,56,1868,100,18,25,80,2061,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.4,21575
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,1100,2023,35,4,8,57,1919,100,18,25,80,2121,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.9,21324
2013,33,2014-05-13,3339,65,14,17,23,202,321,0.1,1100,1918,35,4,8,57,1814,100,18,25,80,2016,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.5,21763
2013,34,2014-05-20,3064,70,14,17,23,211,337,0.11,1100,1627,29,3,7,56,1529,100,18,25,80,1741,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.5,22929
2013,35,2014-05-27,2762,69,13,17,22,203,326,0.12,1100,1335,30,4,7,58,1235,100,18,25,80,1439,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.7,24305
2013,36,2014-06-03,2458,67,13,15,17,181,293,0.12,1100,1065,32,5,10,60,956,100,18,25,77,1137,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,25716
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,1100,783,33,5,10,45,690,100,18,25,62,871,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,27041
2013,38,2014-06-17,1920,67,13,15,17,181,293,0.15,1100,527,33,5,10,30,448,100,18,25,47,629,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,28379
2013,39,2014-06-24,1584,67,13,15,17,181,293,0.19,1100,191,28,4,7,11,139,95,17,22,28,320,1235,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.1,30416
2013,40,2014-07-01,1289,63,12,13,13,155,256,0.2,1024,9,2,0,0,0,5,65,12,13,13,160,1115,256,256,256,256,990.0,968.8,0.72,0.39,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,30353
2013,41,2014-07-08,1080,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,233,233,233,122,990.0,968.2,0.49,0.21,989.3,20.8,20.8,20.8,11.8,0.94,0.94,0.94,0.53,44.6,44.6,44.6,23.2,153.4,25764
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,222,222,183,0,990.0,967.4,0.33,0.12,989.5,21.8,21.8,18.6,0.0,0.94,0.94,0.8,0.0,44.5,44.5,36.6,0.0,122.7,20606
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,469,0,0,0,0,0,0,63,12,13,13,155,557,234,234,0,0,990.0,966.8,0.24,0.06,989.7,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.5,16040
2013,44,2014-07-29,612,60,10,11,9,133,225,0.37,387,0,0,0,0,0,0,60,10,11,9,133,469,193,193,0,0,990.0,966.3,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.7,13386
2013,45,2014-08-05,537,57,9,9,6,115,199,0.37,338,0,0,0,0,0,0,57,9,9,6,115,415,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,11761
2013,46,2014-08-12,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10292
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,9325
2013,48,2014-08-26,403,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,295,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,49.3,8283
2013,49,2014-09-02,370,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,51.0,8570
2013,50,2014-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,7470
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.9,6534
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,5718
2013,53,2014-09-30,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.4,6123
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,5209
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4858
2014,4,2014-10-22,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4739
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,5008
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,5196
2014,7,2014-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6150
2014,8,2014-11-19,282,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7058
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,7599
2014,10,2014-12-03,341,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.5,8817
2014,11,2014-12-10,364,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,57.1,9597
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,10584
2014,13,2014-12-24,459,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,12579
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,374,0,0,0,0,0,0,40,5,4,3,64,424,187,187,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.7,13220
2014,15,2015-01-07,550,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,15204
2014,16,2015-01-14,594,41,6,4,3,66,120,0.2,474,0,0,0,0,0,0,41,6,4,3,66,525,237,237,0,0,990.0,966.3,0.23,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,98.9,16619
2014,17,2015-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,211,211,136,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,16.2,0.0,0.93,0.93,0.66,0.0,44.1,44.1,28.3,0.0,113.3,19040
2014,18,2015-01-28,733,41,6,4,3,71,127,0.17,606,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,20425
2014,19,2015-02-04,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,21729
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.1,23365
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,268,268,268,0,990.0,967.7,0.44,0.2,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.4,25934
2014,22,2015-02-25,1017,45,7,6,6,90,156,0.15,860,0,0,0,0,0,0,45,7,6,6,90,921,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,27121
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,913,0,0,0,0,0,0,49,9,9,9,107,980,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,28401
2014,24,2015-03-11,1131,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30816
2014,25,2015-03-18,1160,41,8,7,6,67,129,0.11,1031,0,0,0,0,0,0,41,8,7,6,67,1087,257,257,257,257,990.0,968.4,0.68,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,31381
2014,26,2015-03-25,1249,41,8,7,6,67,129,0.1,1093,27,8,1,1,1,14,49,9,8,7,81,1161,273,273,273,273,990.0,968.7,0.79,0.47,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,32361
2014,27,2015-04-01,1316,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,32068
2014,28,2015-04-08,1349,45,11,10,10,72,148,0.11,1100,101,30,6,6,6,50,75,17,16,16,122,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,31843
2014,29,2015-04-15,1351,45,11,10,10,72,148,0.11,1100,103,31,7,7,7,51,76,18,17,17,123,1211,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,31828
2014,30,2015-04-22,1316,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,32064
2014,31,2015-04-29,1340,46,10,10,10,102,179,0.13,1100,61,16,3,3,3,34,62,13,13,13,137,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,31945
2014,32,2015-05-06,1407,47,10,10,10,115,192,0.14,1100,115,28,6,6,6,69,75,16,16,16,184,1207,275,275,275,275,990.0,969.2,0.86,0.48,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,31519
2014,33,2015-05-13,1450,47,10,10,10,115,192,0.13,1100,158,38,7,8,8,95,85,17,18,18,210,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,31239
2014,34,2015-05-20,1450,47,10,10,10,115,192,0.13,1100,158,38,7,8,8,95,85,17,18,18,210,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,31238
2014,35,2015-05-27,1373,46,10,9,9,107,183,0.13,1100,90,22,4,4,4,53,69,14,14,14,160,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,31736
2014,36,2015-06-03,1260,45,10,9,9,88,161,0.13,1080,19,5,1,1,1,10,50,11,10,10,98,1152,270,270,270,270,990.0,968.7,0.77,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,31981
2014,37,2015-06-10,1127,51,11,11,12,115,203,0.18,924,0,0,0,0,0,0,51,11,11,12,115,999,231,231,231,231,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.9,28537
2014,38,2015-06-17,958,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,239,239,239,30,990.0,967.7,0.41,0.17,989.4,21.3,21.3,21.3,3.0,0.94,0.94,0.94,0.13,46.9,46.9,46.9,5.8,143.4,24085
2014,39,2015-06-24,749,53,12,12,13,120,210,0.28,539,0,0,0,0,0,0,53,12,12,13,120,616,227,227,84,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,9.5,0.0,0.94,0.94,0.4,0.0,46.9,46.9,17.1,0.0,108.3,18195
2014,40,2015-07-01,608,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.6,14715
2014,41,2015-07-08,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,11992
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,196,81,0,0,990.0,965.7,0.16,0.03,989.8,23.8,13.7,0.0,0.0,0.93,0.52,0.0,0.0,42.8,17.6,0.0,0.0,58.8,9878
2014,43,2015-07-22,427,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,52.4,8797
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,49.0,8234
2014,45,2015-08-05,364,47,8,6,5,89,155,0.42,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,7726
2014,46,2015-08-12,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6636
2014,47,2015-08-19,304,47,8,6,5,89,155,0.51,149,0,0,0,0,0,0,47,8,6,5,89,210,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5417
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5050
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5504
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5182
2014,51,2015-09-16,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5056
2014,52,2015-09-23,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4762
2014,53,2015-09-30,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2015,1,2015-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5021
2015,2,2015-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4711
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4322
2015,4,2015-10-22,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4033
2015,5,2015-10-29,177,29,4,2,2,31,69,0.39,108,0,0,0,0,0,0,29,4,2,2,31,144,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,3904
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,4523
2015,7,2015-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4987
2015,8,2015-11-19,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5489
2015,9,2015-11-26,234,29,4,2,2,31,69,0.3,164,0,0,0,0,0,0,29,4,2,2,31,200,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,6078
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.0,6714
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,8079
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,255,0,0,0,0,0,0,28,4,3,2,29,290,255,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.5,9499
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,199,84,0,0,990.0,965.2,0.15,0.03,989.8,24.3,13.9,0.0,0.0,0.93,0.52,0.0,0.0,44.3,18.5,0.0,0.0,61.1,10266
2015,14,2015-12-31,407,29,5,3,2,33,73,0.18,334,0,0,0,0,0,0,29,5,3,2,33,372,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,11908
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,370,0,0,0,0,0,0,31,5,4,2,38,410,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.4,13168
2015,16,2016-01-14,496,34,5,4,3,45,91,0.18,405,0,0,0,0,0,0,34,5,4,3,45,448,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,14427
2015,17,2016-01-21,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.6,15898
2015,18,2016-01-28,602,34,5,4,3,48,97,0.16,505,0,0,0,0,0,0,34,5,4,3,48,550,252,252,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,105.2,17665
2015,19,2016-02-04,677,36,6,5,4,54,105,0.16,572,0,0,0,0,0,0,36,6,5,4,54,619,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.5,19404
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.0,22179
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,818,0,0,0,0,0,0,40,6,5,4,67,870,251,251,251,64,990.0,967.7,0.45,0.21,989.3,21.2,21.2,21.2,5.9,0.94,0.94,0.94,0.27,49.3,49.3,49.3,12.3,156.9,26366
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,1054,98,20,3,4,4,65,65,11,10,9,151,1142,263,263,263,263,990.0,968.9,0.77,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31015
