ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.0,8865.17595296699,0.001411764705882354,0.7659512023363481,137.61586691882897,0.015867057553086324,0.02632352941176471,1.1029411764705883,65.73529411764706,12.338235294117647,14.691176470588236,16.926470588235293,166.94117647058823,276.63235294117646,0.031598823084482516,8588.543600025814,0.0,,0.0,275.0,275.0,275.0,275.0,8588.543600025814,1134.264705882353,5.661764705882353,10.308823529411764,63.0735294117647,7375.234776496402,1200.0,18.0,25.0,80.0,7542.175952966991,1243.0,981.7781043930678,990.5276422287125,0.9219672131147546,0.4800000000000003,989.1256750155968,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,6.812635842530034,6.812635842530034,6.812635842530034,6.812635842530034,1.0,1.0999999999999999,1.0999999999999999,1.0999999999999999,1.0999999999999999,0.0,0.0,0.0,0.0,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.005,6478.790089096893,0.00498850574712644,0.5597674636979715,115.26993417670178,0.017455567404730345,0.041149425287356316,1.0919540229885059,72.4367816091954,13.850574712643677,17.701149425287355,22.597701149425287,197.93103448275863,324.51724137931035,0.05047629745767409,6154.272847717582,385.632183908046,,1.4022988505747127,275.0,275.0,275.0,275.0,5768.640663809535,741.9310344827586,4.149425287356322,7.298850574712643,57.40229885057471,4957.859054614132,814.3678160919541,18.0,25.0,80.0,5155.790089096891,1243.0,979.6120755707815,990.1282092954167,0.9219672131147546,0.47999999999999987,988.7262420823027,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,8.579231731521046,8.579231731521046,8.579231731521046,8.579231731521046,1.0,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.2777317979670823,0.2777317979670823,0.2777317979670823,0.2777317979670823,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,6.740252152664514,6.740252152664514,6.740252152664514,6.740252152664514,26.961008610658055,647.0642066557932,0.004533259867690419,19.399991393220535,30.12200874359254,43.223091545738285,24.426183219912232
0.01,5544.712707091359,0.0100473372781065,0.47906317789269287,68.65904658876866,0.01234894334748245,0.07704142011834317,1.2899408284023668,72.68047337278107,13.65680473372781,17.674556213017752,23.076923076923077,194.07692307692307,321.1656804733728,0.05797319013991896,5223.5470266179855,1100.0,,4.0,275.0,275.0,275.0,275.0,4123.547026617985,27.319526627218934,4.34319526627219,7.325443786982248,56.92307692307692,4027.635784014434,100.0,18.0,25.0,80.0,4221.7127070913575,1243.0,978.3488575689211,990.050823956075,0.9219672131147545,0.47999999999999976,988.6488567429609,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.765064394040095,9.765064394040095,9.765064394040095,9.765064394040095,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8086357391719999,0.8086357391719999,0.8086357391719999,0.8086357391719999,0.9799999999999986,0.9799999999999986,0.9799999999999986,0.9799999999999986,20.87908585370952,20.87908585370952,20.87908585370952,20.87908585370952,83.51634341483808,2004.3922419561113,0.015080208924866608,24.358404123126675,47.60366345152212,68.5677060502026,84.43707043708267
0.015,5190.96401241678,0.01495348837209299,0.4484992906728097,88.79828347698557,0.01717810158646469,0.10534883720930223,1.4011627906976745,71.54069767441861,12.94186046511628,16.6453488372093,21.261627906976745,183.5581395348837,305.94767441860466,0.05895493766983628,4885.016337998177,1100.0,,4.0,275.0,275.0,275.0,275.0,3785.016337998179,28.459302325581394,5.058139534883721,8.354651162790697,58.73837209302326,3684.405872881899,100.0,18.0,25.0,80.0,3867.9640124167827,1243.0,977.8040845791224,990.0220617109582,0.9219672131147546,0.47999999999999987,988.6200944978436,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.281075138721027,10.281075138721027,10.281075138721027,10.281075138721027,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8222939347009061,0.8222939347009061,0.8222939347009061,0.8222939347009061,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,22.352444235393275,22.352444235393275,22.352444235393275,22.352444235393275,89.4097769415731,2145.834646597757,0.01723842799811187,25.86054599321691,50.60119465546963,73.04358715202376,90.34017595161582
0.02,4777.593170614507,0.020075581395348815,0.41278404994109336,113.35002959280115,0.02365560606125128,0.11046511627906977,1.4069767441860466,69.97674418604652,13.156976744186046,16.61627906976744,21.203488372093023,181.56976744186048,302.5232558139535,0.06335115742117081,4475.069914800553,1100.0,,4.0,275.0,275.0,275.0,275.0,3375.069914800552,30.023255813953487,4.843023255813954,8.383720930232558,58.79651162790697,3273.0234031726445,100.0,18.0,25.0,80.0,3454.593170614505,1243.0,977.1029955022252,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,10.960102504660744,10.960102504660744,10.960102504660744,10.960102504660744,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8389836566744131,0.8389836566744131,0.8389836566744131,0.8389836566744131,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,24.313794843647397,24.313794843647397,24.313794843647397,24.313794843647397,97.25517937458959,2334.124304990146,0.020384204730588006,27.848943160311958,54.57302422287515,78.98449804081743,98.20109927025423
0.025,4488.692014422615,0.025111764705882327,0.3878229900461146,79.42077627575061,0.017716947507570743,0.11952941176470569,1.423529411764706,66.68235294117648,12.623529411764705,15.411764705882353,18.958823529411763,169.4294117647059,283.1058823529412,0.06307471058103273,4205.586132069675,1100.0,,4.0,275.0,275.0,275.0,275.0,3105.5861320696736,33.31764705882353,5.376470588235295,9.588235294117647,61.04117647058823,2996.262602657909,100.0,18.0,25.0,80.0,3165.6920144226146,1243.0,976.5743063863943,990.0,0.9219672131147545,0.4799999999999998,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.4887916204919,11.4887916204919,11.4887916204919,11.4887916204919,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8511205099568102,0.8511205099568102,0.8511205099568102,0.8511205099568102,0.9799999999999986,0.9799999999999986,0.9799999999999986,0.9799999999999986,25.85224160275178,25.85224160275178,25.85224160275178,25.85224160275178,103.40896641100711,2481.815193864166,0.023041065231174353,29.397653380151223,57.669181959831015,83.62229481831125,104.35446277875802
0.03,4308.483888063276,0.02995151515151512,0.37225300792866667,85.4394621115135,0.019837578161446955,0.1544848484848485,1.690909090909091,67.27272727272727,12.915151515151516,15.981818181818182,20.503030303030304,168.71515151515152,285.3878787878788,0.06625501415338864,4023.0960092753976,1100.0,,4.0,275.0,275.0,275.0,275.0,2923.096009275398,32.72727272727273,5.084848484848485,9.018181818181818,59.4969696969697,2816.768736548125,100.0,18.0,25.0,80.0,2985.483888063277,1243.0,976.2445255151553,990.0,0.9219672131147545,0.47999999999999965,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.818572491729508,11.818572491729508,11.818572491729508,11.818572491729508,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8582124440324566,0.8582124440324566,0.8582124440324566,0.8582124440324566,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,26.816306255435336,26.816306255435336,26.816306255435336,26.816306255435336,107.26522502174134,2574.3654005217973,0.02490570405700606,30.364423021389484,59.603397355565825,86.52334519729357,108.2128775247375
0.035,4073.0230211988487,0.03502312138728321,0.35190918903158025,77.77766408737912,0.01905688170318421,0.15664739884393059,1.6242774566473988,67.6878612716763,13.052023121387283,16.23121387283237,20.971098265895954,172.635838150289,290.5780346820809,0.07134222420155921,3782.4449865167685,1100.0,,4.0,275.0,275.0,275.0,275.0,2682.4449865167667,32.3121387283237,4.947976878612717,8.76878612716763,59.028901734104046,2577.3871830485587,100.0,18.0,25.0,80.0,2750.0230211988464,1243.0,975.8134524536864,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.249645553199018,12.249645553199018,12.249645553199018,12.249645553199018,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8670085073965514,0.8670085073965514,0.8670085073965514,0.8670085073965514,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,28.079098948126216,28.079098948126216,28.079098948126216,28.079098948126216,112.31639579250486,2695.5934990201135,0.027584847075410722,31.62665155171586,62.13018205060728,90.31686001895693,113.26744877819098
0.04,3920.268064444269,0.04001775147928993,0.3387111607679849,48.394970746425145,0.012329328359550314,0.16994082840236682,1.7455621301775148,66.50887573964496,12.899408284023668,15.85207100591716,20.414201183431953,168.24852071005918,283.9230769230769,0.07241643807166673,3636.3449875211904,1100.0,,4.0,275.0,275.0,275.0,275.0,2536.3449875211872,33.49112426035503,5.10059171597633,9.14792899408284,59.585798816568044,2429.019543734205,100.0,18.0,25.0,80.0,2597.268064444265,1243.0,975.5110442317987,990.0,0.9219672131147545,0.47999999999999976,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.552053775086728,12.552053775086728,12.552053775086728,12.552053775086728,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8728513552577634,0.8728513552577634,0.8728513552577634,0.8728513552577634,0.9799999999999986,0.9799999999999986,0.9799999999999986,0.9799999999999986,28.96590765690263,28.96590765690263,28.96590765690263,28.96590765690263,115.86363062761052,2780.7271350626556,0.029559550846661325,32.50915917987041,63.89782297642055,92.97320530987707,116.81314314026795
0.045,3799.047289733395,0.04509039548022597,0.32823768583296525,64.56263000673569,0.017022482602582656,0.20485875706214676,1.8135593220338984,65.07909604519774,12.858757062146893,15.559322033898304,19.903954802259886,168.0677966101695,281.4689265536723,0.07409107566212428,3517.5783631797217,1100.0,,4.0,275.0,275.0,275.0,275.0,2417.578363179719,34.92090395480226,5.141242937853107,9.440677966101696,60.09604519774011,2307.9794931232213,100.0,18.0,25.0,80.0,2476.047289733391,1243.0,975.2541716377684,990.0,0.9219672131147546,0.48,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.808926369116923,12.808926369116923,12.808926369116923,12.808926369116923,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8775944174507336,0.8775944174507336,0.8775944174507336,0.8775944174507336,0.9799999999999983,0.9799999999999983,0.9799999999999983,0.9799999999999983,29.719234591970523,29.719234591970523,29.719234591970523,29.719234591970523,118.87693836788209,2853.0465208291735,0.031295330472022674,33.25709993727777,65.39660786840085,95.22725291935977,119.82612484742032
0.05,3633.771486493632,0.05028571428571424,0.31395785643304996,70.31902556786142,0.019336892968472377,0.22972527472527463,1.89010989010989,65.42857142857143,13.0,15.824175824175825,20.571428571428573,166.27472527472528,281.0989010989011,0.07737475627622355,3352.672585394732,1100.0,,4.0,275.0,275.0,275.0,275.0,2252.67258539473,34.57142857142857,5.0,9.175824175824175,59.41074723298673,2144.5145854144903,100.0,18.0,25.0,79.98217580441529,2310.7893106892157,1243.0,974.9039443404258,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.159153666458318,13.159153666458318,13.159153666458318,13.159153666458318,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8837331943021437,0.8837331943021437,0.8837331943021437,0.8837331943021437,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,30.745591215667815,30.745591215667815,30.745591215667815,30.745591215667815,122.98236486267126,2951.576756704113,0.033853486304380856,34.27295691340045,67.43328106998946,98.29282747468558,123.93025816787303
0.055,3516.204255555778,0.05531249999999999,0.3038000476800194,45.22794708387307,0.012871274463648946,0.24206250000000035,1.88125,64.625,12.9375,15.61875,20.2,162.3625,275.74375,0.07842307554945609,3240.460505555776,1100.0,,4.0,275.0,275.0,275.0,275.0,2140.460505555779,35.375,5.0625,9.38125,59.79924300740608,2030.8425125483723,100.0,18.0,25.0,79.99924300740608,2193.2050125483725,1243.0,974.6548137796306,990.0,0.9219672131147545,0.47999999999999954,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.408284227255198,13.408284227255198,13.408284227255198,13.408284227255198,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8878916994345947,0.8878916994345947,0.8878916994345947,0.8878916994345947,0.9799999999999992,0.9799999999999992,0.9799999999999992,0.9799999999999992,31.474747954862362,31.474747954862362,31.474747954862362,31.474747954862362,125.89899181944945,3021.5758036667903,0.0358077147170135,34.99265637981185,68.87683959791478,100.46729755056045,126.84544679251755
0.06,3456.5596341585865,0.05988888888888889,0.29864675239130095,39.698563539895765,0.011496379065498335,0.270058479532164,2.0,64.05847953216374,13.099415204678362,15.771929824561404,20.730994152046783,164.8421052631579,278.5029239766082,0.08056983145423743,3178.0567101819793,1100.0,,4.0,275.0,275.0,275.0,275.0,2078.056710181977,35.941520467836256,4.900584795321637,9.228070175438596,59.21220324332041,1968.77433150006,100.0,18.0,25.0,79.94319739536718,2133.6164367632177,1243.0,974.5284239866696,990.0,0.9219672131147546,0.4799999999999998,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.534674020215919,13.534674020215919,13.534674020215919,13.534674020215919,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8899264900531157,0.8899264900531157,0.8899264900531157,0.8899264900531157,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,31.844195534105957,31.844195534105957,31.844195534105957,31.844195534105957,127.37678213642383,3057.04277127417,0.03685188010356132,35.35658517178317,69.6070360429226,101.56781028892767,128.32231379156516
0.065,3382.079146927032,0.06500602409638565,0.29221163829449553,56.06945375274966,0.016599181790564136,0.2943373493975902,2.0783132530120483,62.2289156626506,12.813253012048193,15.090361445783133,19.49397590361446,158.3734939759036,268.0,0.07923271122785643,3114.079146927033,1100.0,,4.0,275.0,275.0,275.0,275.0,2014.079146927033,37.7710843373494,5.186746987951807,9.909638554216867,60.409845298597645,1900.8018317489166,100.0,18.0,25.0,79.90382120221211,2059.175325724821,1243.0,974.3705962875373,990.0,0.9219672131147545,0.4799999999999997,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.692501719349407,13.692501719349407,13.692501719349407,13.692501719349407,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8923933168559481,0.8923933168559481,0.8923933168559481,0.8923933168559481,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,32.30495396197469,32.30495396197469,32.30495396197469,32.30495396197469,129.21981584789876,3101.2755803495756,0.03821222342138603,35.80973346766668,70.51648015658999,102.93907315191626,130.16398997137944
0.07,3262.0386418419935,0.0703621621621621,0.28184013865514773,77.67273174259721,0.023839977041008795,0.29302702702702715,2.091891891891892,61.14054054054054,12.545945945945945,14.545945945945945,18.416216216216217,152.94054054054055,259.5891891891892,0.07959015242905498,3002.4494526528047,1100.0,,4.0,275.0,275.0,275.0,275.0,1902.4494526528024,38.85945945945945,5.454054054054056,10.454054054054055,61.426080673163234,1786.255804412071,100.0,18.0,25.0,79.84229688937945,1939.196344952612,1243.0,974.1162247410472,990.0,0.9219672131147546,0.48000000000000015,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.946873265839177,13.946873265839177,13.946873265839177,13.946873265839177,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.8962155387375482,0.8962155387375482,0.8962155387375482,0.8962155387375482,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,33.04611899409898,33.04611899409898,33.04611899409898,33.04611899409898,132.18447597639593,3172.4274234335026,0.04053103008666584,36.53716194915588,71.97687702087832,105.14230146104705,133.1260725917932
0.075,3154.665584980957,0.07548780487804871,0.27256310654235516,62.9458016966908,0.019951899262253325,0.30640243902439007,2.1707317073170733,60.926829268292686,12.573170731707316,14.542682926829269,18.51219512195122,152.22560975609755,258.780487804878,0.08203760036561311,2895.8850971760785,1100.0,,4.0,275.0,275.0,275.0,275.0,1795.88509717608,39.073170731707314,5.426829268292683,10.457317073170731,61.42395081502825,1679.5038292878814,100.0,18.0,25.0,79.93614593697947,1831.7294390439783,1243.0,973.8846754464403,990.0,0.9219672131147545,0.47999999999999965,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.178422560444533,14.178422560444533,14.178422560444533,14.178422560444533,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.8995350395851868,0.8995350395851868,0.8995350395851868,0.8995350395851868,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,33.71903619706578,33.71903619706578,33.71903619706578,33.71903619706578,134.87614478826313,3237.027474918318,0.04275834040799748,37.19618555491194,73.30045347692484,107.14041021682439,135.81555807067247
0.08,3085.1802557457154,0.08010322580645178,0.26655957409642966,47.82840326495179,0.015488661015094492,0.3374193548387096,2.3096774193548386,59.63870967741936,12.574193548387097,14.374193548387098,18.44516129032258,147.18064516129033,252.21290322580646,0.08175294287893489,2832.9673525199087,1100.0,,4.0,275.0,275.0,275.0,275.0,1732.9673525199096,40.36129032258064,5.425806451612903,10.625806451612902,61.4644374931752,1615.090011800928,100.0,18.0,25.0,79.90959878349777,1762.2706569622185,1243.0,973.7194006173171,990.0,0.9219672131147545,0.47999999999999937,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.343697389568044,14.343697389568044,14.343697389568044,14.343697389568044,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9018033250362719,0.9018033250362719,0.9018033250362719,0.9018033250362719,0.9799999999999995,0.9799999999999995,0.9799999999999995,0.9799999999999995,34.19807475499105,34.19807475499105,34.19807475499105,34.19807475499105,136.7922990199642,3283.0151764791462,0.044341198661485115,37.66410344528236,74.24054215157058,108.56042391017378,137.72894662374577
0.085,3023.1390237303603,0.08491758241758245,0.26119921165030435,41.66688371724037,0.013781328227440387,0.35505494505494506,2.412087912087912,58.95054945054945,12.851648351648352,14.576923076923077,19.065934065934066,143.6098901098901,249.05494505494505,0.0823916629876454,2774.0840786754147,1100.0,,4.0,275.0,275.0,275.0,275.0,1674.08407867542,41.04945054945055,5.148351648351649,10.423076923076923,60.63930806613548,1556.8238914884066,100.0,18.0,25.0,79.70524213206954,1700.4337815982956,1243.0,973.5696459193482,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.493452087536125,14.493452087536125,14.493452087536125,14.493452087536125,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9037870553643691,0.9037870553643691,0.9037870553643691,0.9037870553643691,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,34.63111912025032,34.63111912025032,34.63111912025032,34.63111912025032,138.52447648100127,3324.58743554403,0.0458239500800397,38.08650484931155,75.08941768829867,109.84325078695817,139.45892898936714
0.09,2953.2615483416303,0.09026708074534155,0.25516179777671694,53.27394050051178,0.01804793477429479,0.35565217391304316,2.3540372670807455,58.91925465838509,12.459627329192546,14.136645962732919,18.124223602484474,146.14285714285714,249.7826086956522,0.08457891899026514,2703.4789396459782,1100.0,,4.0,275.0,275.0,275.0,275.0,1603.478939645985,41.08074534161491,5.540372670807454,10.863354037267081,61.103627054713336,1484.8908405415823,100.0,18.0,25.0,79.2278506571978,1631.0336976844394,1243.0,973.4009761511686,990.0,0.9219672131147545,0.47999999999999954,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.662121855715803,14.662121855715803,14.662121855715803,14.662121855715803,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9059413661942128,0.9059413661942128,0.9059413661942128,0.9059413661942128,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.9799999999999991,35.11762854313217,35.11762854313217,35.11762854313217,35.11762854313217,140.47051417252868,3371.2923401406956,0.047566308831829995,38.56026010845357,76.04175880537206,111.28310073201708,141.40229138736055
0.095,2893.9596268628115,0.09480246913580245,0.2500381117609468,52.213944158842196,0.018053175248086292,0.33870370370370345,2.2777777777777777,59.864197530864196,12.691358024691358,14.481481481481481,18.62962962962963,155.75925925925927,261.4259259259259,0.0903346093703344,2632.5337009368855,1100.0,,4.0,275.0,275.0,275.0,275.0,1532.5337009368814,40.135802469135804,5.308641975308642,10.518518518518519,61.025351068580484,1415.5453869053379,100.0,18.0,25.0,79.65498069821011,1571.3046461645974,1243.0,973.2578335820829,990.0,0.9219672131147545,0.4799999999999996,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.80526442480264,14.80526442480264,14.80526442480264,14.80526442480264,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.907699771806888,0.907699771806888,0.907699771806888,0.907699771806888,0.9799999999999991,0.9799999999999991,0.9799999999999991,0.9799999999999991,35.52934332719683,35.52934332719683,35.52934332719683,35.52934332719683,142.1173733087873,3410.816959410895,0.04911237003511189,38.96047804557985,76.84650721516952,112.5003908080486,143.04669491732645
0.1,2815.7556241879993,0.10003333333333356,0.24328128592984335,51.0289401465691,0.018107081374435494,0.3266666666666667,2.261111111111111,58.77777777777778,12.277777777777779,13.661111111111111,16.994444444444444,154.79444444444445,256.50555555555553,0.09111309444414126,2559.2500686324447,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.2500686324468,41.22222222222222,5.722222222222222,11.338888888888889,61.60923476554205,1339.357500533571,100.0,18.0,25.0,78.6036792099865,1494.1519449780158,1243.0,973.0690652997632,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.994032707121136,14.994032707121136,14.994032707121136,14.994032707121136,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.90992738047555,0.90992738047555,0.90992738047555,0.90992738047555,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,36.07064643832648,36.07064643832648,36.07064643832648,36.07064643832648,144.2825857533059,3462.782058079344,0.05124566008330306,39.48574642732577,77.90300874291671,114.09926191624345,145.2084426433479
0.105,2743.829892428007,0.10536263736263714,0.23706690270578004,52.61620447725154,0.01918477020391769,0.35142857142857137,2.3461538461538463,58.379120879120876,12.280219780219781,13.637362637362637,17.021978021978022,153.56043956043956,254.87912087912088,0.09289755099074107,2488.9507715488867,1100.0,,4.0,275.0,275.0,275.0,275.0,1388.9507715488924,41.620879120879124,5.71978021978022,11.362637362637363,62.00774077798987,1268.2397340676055,100.0,18.0,25.0,79.0297187999679,1421.800173628045,1243.0,972.8954514644788,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.167646542403872,15.167646542403872,15.167646542403872,15.167646542403872,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9118825235398684,0.9118825235398684,0.9118825235398684,0.9118825235398684,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,36.56668724183226,36.56668724183226,36.56668724183226,36.56668724183226,146.26674896732897,3510.4019752158956,0.05331151543125889,39.96613789706831,78.8695630463451,115.56280927329874,147.18917070405672
0.11,2686.2228904658123,0.10994230769230778,0.23208965773624568,46.12927020156578,0.017194745762561213,0.38929487179487193,2.467948717948718,56.80769230769231,12.064102564102564,13.243589743589743,16.46794871794872,144.67307692307693,243.25641025641025,0.0905588628152084,2442.9664802094026,1100.0,,4.0,275.0,275.0,275.0,275.0,1342.9664802094012,43.19230769230769,5.935897435897436,11.756410256410257,61.60681436236844,1220.4750504624167,100.0,18.0,25.0,78.07476308031715,1365.1481273854938,1243.0,972.7564000804352,990.0,0.9219672131147545,0.4799999999999994,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.306697926450523,15.306697926450523,15.306697926450523,15.306697926450523,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9133842238752544,0.9133842238752544,0.9133842238752544,0.9133842238752544,0.9799999999999994,0.9799999999999994,0.9799999999999994,0.9799999999999994,36.96265589793256,36.96265589793256,36.96265589793256,36.96265589793256,147.85062359173028,3548.4149662015307,0.05504256939663957,40.34895865652608,79.64002230080528,116.72998340387592,148.77013639011804
0.115,2622.7685794499416,0.11480116959064333,0.22660720526447442,50.24738010536194,0.019170160903325465,0.3940935672514624,2.4502923976608186,57.50877192982456,12.333333333333334,13.660818713450292,17.292397660818715,149.0233918128655,249.8187134502924,0.09526679510040231,2372.9498659996493,1100.0,,4.0,275.0,275.0,275.0,275.0,1272.94986599965,42.49122807017544,5.666666666666667,11.339181286549708,60.762446725858446,1152.690343250399,100.0,18.0,25.0,78.05484438667716,1301.7137350632643,1243.0,972.6032345021199,990.0,0.9219672131147546,0.4799999999999998,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.459863504764684,15.459863504764684,15.459863504764684,15.459863504764684,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9149675264767342,0.9149675264767342,0.9149675264767342,0.9149675264767342,0.9799999999999985,0.9799999999999985,0.9799999999999985,0.9799999999999985,37.39726799277101,37.39726799277101,37.39726799277101,37.39726799277101,149.58907197108405,3590.1377273060134,0.05703998623726013,40.76840652294292,80.4844406543681,118.00981443881224,150.50519358734226
0.12,2560.039493026071,0.1200180722891565,0.22118741219745244,54.35816906765152,0.02122801343530419,0.38795180722891603,2.3734939759036147,57.65060240963855,12.204819277108435,13.421686746987952,16.728915662650603,150.90361445783134,250.90963855421685,0.09802153775388753,2309.1298544718557,1100.0,,4.0,275.0,275.0,275.0,275.0,1209.1298544718538,42.34939759036145,5.795180722891566,11.578313253012048,59.830074806380075,1089.576888099209,100.0,18.0,25.0,76.55899046903068,1240.4805025570406,1243.0,972.4518194659248,990.0,0.9219672131147545,0.4799999999999997,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.611278540960262,15.611278540960262,15.611278540960262,15.611278540960262,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.91646750140328,0.91646750140328,0.91646750140328,0.91646750140328,0.9799999999999989,0.9799999999999989,0.9799999999999989,0.9799999999999989,37.8254107778744,37.8254107778744,37.8254107778744,37.8254107778744,151.3016431114976,3631.2394346759347,0.05910387014072809,41.18093326664012,81.31515218999255,119.26944247364688,152.21424808915629
0.125,2493.584995161874,0.12487078651685403,0.2154457435819856,48.57633098822365,0.019490376784747698,0.41331460674157317,2.4887640449438204,57.241573033707866,12.348314606741573,13.48314606741573,17.03370786516854,153.25280898876406,253.35955056179776,0.10162302797464202,2240.225444600077,1100.0,,4.0,275.0,275.0,275.0,275.0,1140.225444600072,42.758426966292134,5.651685393258427,11.516853932584272,59.3153865396766,1020.9830917682616,100.0,18.0,25.0,76.3490944048451,1174.2359007570255,1243.0,972.291412057289,990.0,0.9219672131147546,0.48,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.771685949597975,15.771685949597975,15.771685949597975,15.771685949597975,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9179782714214378,0.9179782714214378,0.9179782714214378,0.9179782714214378,0.9799999999999982,0.9799999999999982,0.9799999999999982,0.9799999999999982,38.277082339360526,38.277082339360526,38.277082339360526,38.277082339360526,153.1083293574421,3674.599904578613,0.06140555615888941,41.61530387216042,82.19012640983752,120.59688138925492,154.0169904183893
0.13,2418.431419186905,0.13044811320754746,0.2089524746177487,46.61118146674792,0.019269712077729102,0.45433962264151,2.669811320754717,55.34905660377358,12.023584905660377,12.768867924528301,15.80188679245283,143.92924528301887,239.87264150943398,0.09919383083548705,2178.55877767747,1100.0,,4.0,275.0,275.0,275.0,275.0,1078.558777677471,44.65094339622642,5.976415094339623,12.231132075471699,59.18312392828434,956.5171631831474,100.0,18.0,25.0,74.98501072073718,1100.4464084661663,1243.0,972.1100068739009,990.0,0.9219672131147546,0.48000000000000065,988.5980327868874,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.953091132985826,15.953091132985826,15.953091132985826,15.953091132985826,,1.099999999999996,1.099999999999996,1.099999999999996,1.099999999999996,0.9195941258991093,0.9195941258991093,0.9195941258991093,0.9195941258991093,0.9799999999999969,0.9799999999999969,0.9799999999999969,0.9799999999999969,38.78550680852509,38.78550680852509,38.78550680852509,38.78550680852509,155.14202723410037,3723.4086536184122,0.06415668788925666,42.10328535598159,83.17341946035546,122.08947870944728,156.04602732492882
0.135,2368.6044515523504,0.13562406015037606,0.20464742461412325,41.4745409502355,0.017507825966809006,0.40548872180451134,2.511278195488722,56.31578947368421,11.962406015037594,12.789473684210526,15.654135338345865,149.49624060150376,246.21804511278197,0.10394479388891056,2122.3864064395675,1100.0,,4.0,275.0,275.0,275.0,275.0,1022.3864064395697,43.68421052631579,6.037593984962406,12.210526315789474,57.027782535733564,903.4262930767685,100.0,18.0,25.0,72.6819178740794,1052.922533678272,1243.0,971.9897348830557,990.0,0.9219672131147546,0.47999999999999865,988.5980327868864,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.073363123827814,16.073363123827814,16.073363123827814,16.073363123827814,,1.0999999999999972,1.0999999999999972,1.0999999999999972,1.0999999999999972,0.9206144039159068,0.9206144039159068,0.9206144039159068,0.9206144039159068,0.9800000000000011,0.9800000000000011,0.9800000000000011,0.9800000000000011,39.121228011925375,39.121228011925375,39.121228011925375,39.121228011925375,156.4849120477015,3755.637889144845,0.06606839125676961,42.42495895892615,83.82178229311523,123.07412872738347,157.38567937836987
0.14,2329.223536449662,0.13989610389610369,0.20124491354925106,36.06027072015798,0.015472349978637901,0.4172727272727274,2.564935064935065,56.577922077922075,12.194805194805195,13.14935064935065,16.305194805194805,152.16233766233765,250.3896103896104,0.10749927647632924,2078.8339260600524,1100.0,,4.0,275.0,275.0,275.0,275.0,978.8339260600543,43.422077922077925,5.805194805194805,11.85064935064935,56.79065908037408,860.9653449017568,100.0,18.0,25.0,73.09585388556889,1013.1276825640948,1243.0,971.8946775017739,990.0,0.9219672131147545,0.47999999999999937,988.5980327868867,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.168420505110177,16.168420505110177,16.168420505110177,16.168420505110177,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9213877626356572,0.9213877626356572,0.9213877626356572,0.9213877626356572,0.9799999999999995,0.9799999999999995,0.9799999999999995,0.9799999999999995,39.385649209432714,39.385649209432714,39.385649209432714,39.385649209432714,157.54259683773085,3781.022324105542,0.06763990894375513,42.67796086251032,84.33185075898677,123.84905657210128,158.4407253098095
0.145,2285.4414814229467,0.14507486631016014,0.19746214399494283,37.69356427170154,0.01648929755043914,0.3893048128342246,2.443850267379679,55.75401069518717,11.614973262032086,12.406417112299465,14.711229946524064,140.29946524064172,234.7860962566845,0.10272856424814535,2050.6553851662616,1100.0,,4.0,275.0,275.0,275.0,275.0,950.6553851662628,44.24598930481283,6.385026737967914,12.593582887700535,53.29013482191238,834.1406514138703,100.0,18.0,25.0,68.00136476843649,974.4401166545111,1243.0,971.788996679297,990.0,0.9219672131147546,0.4800000000000002,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.274101327588486,16.274101327588486,16.274101327588486,16.274101327588486,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9222156424534779,0.9222156424534779,0.9222156424534779,0.9222156424534779,0.9799999999999979,0.9799999999999979,0.9799999999999979,0.9799999999999979,39.67870614521456,39.67870614521456,39.67870614521456,39.67870614521456,158.71482458085825,3809.1557899406025,0.06944923313368008,42.95801435716663,84.89657396623436,124.70731358622518,159.60993242275
0.15,2248.519303569676,0.1494362416107382,0.1942720678284194,31.544486492497704,0.01406017364719454,0.41966442953020106,2.563758389261745,55.604026845637584,11.838926174496644,12.664429530201343,15.295302013422818,141.71812080536913,237.1208053691275,0.105481228201829,2011.398498200547,1100.0,,4.0,275.0,275.0,275.0,275.0,911.3984982005471,44.395973154362416,6.1610738255033555,12.335570469798657,53.085104167769174,795.4207765831112,100.0,18.0,25.0,68.38040618119199,937.1388973884809,1243.0,971.6998741810291,990.0,0.9219672131147545,0.4799999999999992,988.5980327868867,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.363223825855034,16.363223825855034,16.363223825855034,16.363223825855034,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.92288753904618,0.92288753904618,0.92288753904618,0.92288753904618,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,39.92507202912345,39.92507202912345,39.92507202912345,39.92507202912345,159.7002881164938,3832.806914795848,0.0710290067692899,43.19315713848877,85.37083283566923,125.42832929104878,160.5927660218406
0.155,2202.514394831809,0.15495081967213117,0.19029724371346812,38.0085007779885,0.017244206119063937,0.4723497267759563,2.726775956284153,53.557377049180324,11.382513661202186,11.754098360655737,13.721311475409836,133.24590163934425,223.66120218579235,0.1015490634865487,1978.853192646015,1100.0,,4.0,275.0,275.0,275.0,275.0,878.8531926460166,46.442622950819676,6.617486338797814,13.245901639344263,50.669145728900816,761.8780359881544,100.0,18.0,25.0,64.39045720431064,895.1239376274979,1243.0,971.5888278495931,990.0,0.9219672131147546,0.4800000000000001,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.474270157291205,16.474270157291205,16.474270157291205,16.474270157291205,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9236922204918729,0.9236922204918729,0.9236922204918729,0.9236922204918729,0.979999999999998,0.979999999999998,0.979999999999998,0.979999999999998,40.23105974210609,40.23105974210609,40.23105974210609,40.23105974210609,160.92423896842436,3862.1817352421904,0.07306781313665259,43.48486091878245,85.95928917809199,126.32326046160183,161.8133938555639
0.16,2157.183232967115,0.15994444444444442,0.1863806313283592,40.50288150958463,0.018787051793148924,0.4075555555555559,2.511111111111111,56.12777777777778,11.683333333333334,12.472222222222221,14.766666666666667,148.03333333333333,243.08333333333334,0.11266515626084017,1914.0998996337812,1100.0,,4.0,275.0,275.0,275.0,275.0,814.0998996337856,43.87222222222222,6.316666666666666,12.527777777777779,47.45596413050376,703.9272688366157,100.0,18.0,25.0,62.2226307971704,851.9606021699492,1243.0,971.4794078037131,990.0,0.9219672131147546,0.48000000000000004,988.5980327868872,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.583690203171486,16.583690203171486,16.583690203171486,16.583690203171486,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.924449200908692,0.924449200908692,0.924449200908692,0.924449200908692,0.9799999999999981,0.9799999999999981,0.9799999999999981,0.9799999999999981,40.531450658188575,40.531450658188575,40.531450658188575,40.531450658188575,162.12580263275427,3891.019263186098,0.0751590591880852,43.770825568790656,86.53630320660618,127.20113003607221,163.0115701107613
0.165,2109.67026796316,0.16532335329341333,0.18227551115201662,39.6469245460466,0.01880076440630214,0.40904191616766444,2.497005988023952,55.82035928143713,11.604790419161677,12.29940119760479,14.508982035928144,146.07185628742516,240.30538922155688,0.11391265467734477,1869.3648787416018,1100.0,,4.0,275.0,275.0,275.0,275.0,769.3648787415997,44.17964071856287,6.395209580838324,12.70059880239521,44.55254306034527,661.5368865794578,100.0,18.0,25.0,59.06152509627333,807.6087428668832,1243.0,971.3647213364623,990.0,0.9219672131147545,0.4799999999999997,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.698376670422437,16.698376670422437,16.698376670422437,16.698376670422437,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9252031893918743,0.9252031893918743,0.9252031893918743,0.9252031893918743,0.9799999999999988,0.9799999999999988,0.9799999999999988,0.9799999999999988,40.84503967716944,40.84503967716944,40.84503967716944,40.84503967716944,163.38015870867775,3921.12380900826,0.0774472267195216,44.06891867836967,87.13793871237475,128.1168328374692,164.26228455213598
0.17,2062.629110484272,0.17028323699421993,0.17821115514584118,43.658612634920715,0.021186620558252604,0.4327167630057803,2.578034682080925,55.884393063583815,11.820809248554914,12.531791907514451,15.023121387283236,149.16184971098266,244.42196531791907,0.11850579644359052,1818.2071451663521,1100.0,,4.0,275.0,275.0,275.0,275.0,718.2071451663547,44.115606936416185,6.179190751445087,12.468208092485549,42.631797581862976,612.8123418041449,100.0,18.0,25.0,57.6549189691462,761.9741915151272,1243.0,971.2511737149638,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.811924291923123,16.811924291923123,16.811924291923123,16.811924291923123,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9259105340527846,0.9259105340527846,0.9259105340527846,0.9259105340527846,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,41.15422725481369,41.15422725481369,41.15422725481369,41.15422725481369,164.61690901925476,3950.8058164621175,0.07981495567534994,44.36238713601279,87.73039013442067,129.0189333458432,165.49532522440896
0.175,2014.6726603684158,0.17487234042553157,0.17406771785583136,41.48325150759379,0.02058482894241537,0.44425531914893607,2.6382978723404253,55.01418439716312,11.432624113475176,12.049645390070921,13.964539007092199,141.61702127659575,234.07801418439718,0.11619062989306207,1780.5946461840183,1100.0,,4.0,275.0,275.0,275.0,275.0,680.5946461840174,44.98581560283688,6.567375886524823,12.950354609929079,39.284523053235674,576.8065770314914,100.0,18.0,25.0,53.24906206032786,718.4235983080872,1243.0,971.1353984044744,990.0,0.9219672131147545,0.4799999999999989,988.5980327868865,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.927699602411693,16.927699602411693,16.927699602411693,16.927699602411693,,1.0999999999999972,1.0999999999999972,1.0999999999999972,1.0999999999999972,0.9265935179179701,0.9265935179179701,0.9265935179179701,0.9265935179179701,0.9800000000000004,0.9800000000000004,0.9800000000000004,0.9800000000000004,41.468190285922134,41.468190285922134,41.468190285922134,41.468190285922134,165.87276114368854,3980.9462674485258,0.08233537394009878,44.65997090690563,88.33129702014897,129.93427890209236,166.74736026308855
0.18,1965.9420897187758,0.1802599999999999,0.16985739655170193,42.79943800699491,0.02177205042841857,0.41095000000000037,2.505,55.045,11.285,11.77,13.355,140.57,232.025,0.1180199252281855,1733.9170897187746,1100.0,,4.0,275.0,275.0,275.0,275.0,633.917089718773,44.955,6.715,13.23,35.09214749823284,533.92494222054,100.0,18.0,25.0,48.44714749823285,674.4949422205395,1243.0,970.9899667513996,990.0,0.9219672131147546,0.4800000000000004,988.5980327868873,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.073131255486118,17.073131255486118,17.073131255486118,17.073131255486118,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9273917731472855,0.9273917731472855,0.9273917731472855,0.9273917731472855,0.9799999999999973,0.9799999999999973,0.9799999999999973,0.9799999999999973,41.860501838090194,41.860501838090194,41.860501838090194,41.860501838090194,167.44200735236078,4018.608176456659,0.08517617987585498,45.031096922983906,89.08094006132868,131.0767756681886,168.3115054177453
0.185,1913.8132331953639,0.18509677419354842,0.16535346334807968,48.45298670772545,0.025349197378161208,0.4649677419354843,2.703225806451613,53.806451612903224,11.12258064516129,11.470967741935484,12.793548387096774,133.61935483870968,222.81290322580645,0.11641602398726006,1691.0003299695588,1100.0,,4.0,275.0,275.0,275.0,275.0,591.0003299695586,46.193548387096776,6.877419354838709,13.529032258064516,32.899872001727644,491.50045796783036,100.0,18.0,25.0,45.693420388824414,625.1198128065399,1243.0,970.821550445707,990.0,0.9219672131147545,0.47999999999999937,988.5980327868868,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.24154756117712,17.24154756117712,17.24154756117712,17.24154756117712,,1.099999999999997,1.099999999999997,1.099999999999997,1.099999999999997,0.9282388132998223,0.9282388132998223,0.9282388132998223,0.9282388132998223,0.9799999999999995,0.9799999999999995,0.9799999999999995,0.9799999999999995,42.31203691772224,42.31203691772224,42.31203691772224,42.31203691772224,169.24814767088895,4061.955544101336,0.08843972511811916,45.45737776181993,89.94229640736239,132.39029507973743,170.1116281063945
0.19,1861.5574507157287,0.18985057471264374,0.1608385637418397,45.62814990428124,0.0245241509051205,0.49149425287356346,2.793103448275862,53.60919540229885,11.275862068965518,11.545977011494253,13.011494252873563,134.95402298850576,224.39655172413794,0.12057738108245647,1637.1608989915915,1100.0,,4.0,275.0,275.0,275.0,275.0,537.1608989915956,46.39080459770115,6.724137931034483,13.454022988505747,30.34668963615684,440.2452438381969,100.0,18.0,25.0,43.35818388903038,575.1992668267028,1243.0,970.6527240715421,990.0,0.9219672131147546,0.47999999999999987,988.5980327868871,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.410373935342108,17.410373935342108,17.410373935342108,17.410373935342108,,1.0999999999999965,1.0999999999999965,1.0999999999999965,1.0999999999999965,0.9290000497817001,0.9290000497817001,0.9290000497817001,0.9290000497817001,0.9799999999999984,0.9799999999999984,0.9799999999999984,0.9799999999999984,42.76140307508585,42.76140307508585,42.76140307508585,42.76140307508585,171.0456123003434,4105.094695208228,0.09189332633963515,45.88058486643328,90.7977942700108,133.69576386330337,171.90283567893403
0.195,1814.3386179216955,0.19463190184049114,0.15675885658843444,43.592443836713784,0.02399797975999309,0.4852147239263805,2.8098159509202456,53.43558282208589,11.141104294478527,11.45398773006135,12.736196319018404,131.19631901840492,219.96319018404907,0.12126407467325338,1594.3754277376465,1100.0,,4.0,275.0,275.0,275.0,275.0,494.3754277376451,46.56441717791411,6.858895705521473,13.54601226993865,27.944110740572366,399.46199184369823,100.0,18.0,25.0,40.680307059590795,530.6583108621032,1243.0,970.500170919437,990.0,0.9219672131147545,0.4799999999999996,988.598032786887,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.56292708744591,17.56292708744591,17.56292708744591,17.56292708744591,,1.0999999999999968,1.0999999999999968,1.0999999999999968,1.0999999999999968,0.9296181819660948,0.9296181819660948,0.9296181819660948,0.9296181819660948,0.979999999999999,0.979999999999999,0.979999999999999,0.979999999999999,43.164772951185036,43.164772951185036,43.164772951185036,43.164772951185036,172.65909180474014,4143.818203313756,0.09517011616740678,46.25964804543387,91.56434104590278,134.86620746708186,173.51048336348362
0.2,1759.9051355103832,0.20026500000000064,0.15205580370809735,41.88953317210658,0.023810396661831264,0.5060500000000002,2.885,51.935,10.795,10.85,11.65,119.84,205.07,0.11656767663638636,1554.8351355103832,1100.0,,4.0,275.0,275.0,275.0,275.0,454.83513551038413,48.065,7.205,14.1399930713319,25.26641291265905,360.158729526393,100.0,18.0,24.989993071331902,36.91641291265904,479.998729526393,1242.989993071332,970.3243088993418,990.0,0.9219409654330023,0.4800000000000004,988.598059034569,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.73881535522569,17.73881535522569,17.73881535522569,17.73881535522569,,1.0999999999999963,1.0999999999999963,1.0999999999999963,1.0999999999999963,0.9302415933678714,0.9302415933678714,0.9302415933678714,0.9302415933678714,0.9799999999999973,0.9799999999999973,0.9799999999999973,0.9799999999999973,43.62629446099972,43.62629446099972,43.62629446099972,43.62629446099972,174.5051778439989,4188.1242682559705,0.09916451332576638,46.69221626722158,92.4394567312676,136.20335229396605,175.34931922264036
0.205,1716.5417117872605,0.2050769230769229,0.1483092038984195,40.25019054630838,0.023422303696485496,0.5190209790209792,2.937062937062937,52.11888111888112,10.916083916083917,11.027972027972028,11.923076923076923,124.3076923076923,210.2937062937063,0.1224764278683094,1506.2480054935545,1100.0,,4.0,275.0,275.0,275.0,275.0,406.2480054935551,47.88111888111888,7.083916083916084,13.972027972027972,22.48694788312898,314.82399467336273,100.0,18.0,25.0,34.41002480620588,439.13168698105494,1243.0,970.1842116842356,990.0,0.9219672131147545,0.479999999999999,988.5980327868866,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.87888632264948,17.87888632264948,17.87888632264948,17.87888632264948,,1.0999999999999972,1.0999999999999972,1.0999999999999972,1.0999999999999972,0.9306742286072195,0.9306742286072195,0.9306742286072195,0.9306742286072195,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.99121703876265,43.99121703876265,43.99121703876265,43.99121703876265,175.9648681550506,4223.1568357212045,0.10251416950515,47.03359138590216,93.13035071441291,137.25968428926882,176.803586795421
