ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
0.665,389.13393637134146,0.6629999999999979,0.03362117210248386,4.766617531450523,0.012249297956120312,0.5224305555555553,2.9930555555555554,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,124.125,0.3189775766088676,265.00893637134146,265.00893637134146,,1.4583333333333333,197.52338150846458,147.24121060991317,,,0.0,0.0,0.0,0.0,0.0,0.0,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,319.18254748245255,965.3456696818578,990.0,0.14795730359195838,0.023001787274268333,989.8290409091333,0.29322156273185057,0.15380365464043136,,,24.190149664545324,24.316926188313765,,,,0.7900935260338602,0.5889648424396529,,,0.9306944444444434,0.9137878787878778,,,0.9741666666666663,0.9699999999999993,,,42.668395122430326,31.139679193108755,,,56.94074808593845,1366.5779540625208,0.14632686271700857,56.49853738881842,112.45177411228318,167.21446096450714,219.02667663641475
0.67,386.44137225321276,0.6711767955801117,0.033388534562677555,4.491333961361273,0.01162287249307939,0.508397790055249,2.9171270718232045,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,126.38121546961327,0.32704282102990456,260.06015678359967,260.06015678359967,,1.3535911602209945,208.07617062006798,147.01721086873872,,,0.0,0.0,0.0,0.0,0.0,0.0,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,314.8391623084615,965.332206861269,990.0,0.1465148509511498,0.022012123345620742,989.8314730257025,0.3231096999972235,0.15334737136332433,,,24.176156464440048,24.331429501076457,,,,0.8323046824802718,0.5880688434749546,,,0.9334254143646388,0.9140624999999998,,,0.9754696132596671,0.9699999999999992,,,45.0886039429865,31.12056107299078,,,56.092559239513704,1346.2214217483267,0.14515056992597525,56.51728229977618,112.49065182021145,167.27624771499706,219.11730905952527
0.675,380.94835176797255,0.6747466063348403,0.03291393759275288,5.220616348835405,0.013702925680084466,0.42814479638009056,2.6199095022624435,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,125.15837104072398,0.3285408078297417,255.78998072724815,255.78998072724815,,1.253393665158371,218.6288977003713,146.6535598024967,,,0.0,0.0,0.0,0.0,0.0,0.0,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,310.6813834421803,965.3047417588409,990.0,0.14513403878153597,0.021182465791427144,989.8336834954252,0.3533539354515642,0.15253651983534974,,,24.175587801135634,24.36050196936723,,,,0.8745155908014852,0.5866142392099877,,,0.935791855203617,0.915714285714286,,,0.9766968325791829,0.9699999999999992,,,47.51858583410269,31.136680419670594,,,55.40842340650785,1329.8021617561913,0.1454495770158934,56.555377422709824,112.56967836663833,167.40187954343173,219.3016801622728
0.68,377.3912312036155,0.6797732558139553,0.03260660237599236,4.79991042980461,0.012716960122634152,0.43226744186046534,2.5872093023255816,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,129.6453488372093,0.343514153975531,247.7458823664053,247.7458823664053,,1.1104651162790697,231.09696356135456,150.71652812993557,,,0.0,0.0,0.0,0.0,0.0,0.0,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,304.0133242268709,965.2869561560175,990.0,0.14291955417128543,0.019607612564962747,989.8374728332652,0.38706771837721343,0.16088432312434808,,,24.163448958868447,24.366490833032014,,,,0.9243878542454206,0.6028661125197423,,,0.9401744186046506,0.9184210526315791,,,0.977965116279069,0.97,,,50.439812868964125,32.09743448653195,,,53.985459701778666,1295.6510328426907,0.14305300951236746,56.57993579221841,112.6206355444159,167.4829174424579,219.420673755822
0.685,373.9114242367357,0.684,0.032305947054053985,5.314101385464503,0.014215701672751564,0.5324242424242425,3.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,138.0909090909091,0.3693362063769555,235.82051514582696,235.82051514582696,,1.0909090909090908,222.54277961861658,146.05509079931377,,,0.0,0.0,0.0,0.0,0.0,0.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,293.3356666609783,965.2695571211837,990.0,0.13937346863279723,0.017289031360400404,989.8433375000068,0.35842414264572153,0.1510479973241641,,,24.215356236177424,24.395840375667316,,,,0.8901711184744657,0.5842203631972552,,,0.9384848484848486,0.9166666666666666,,,0.977878787878788,0.9700000000000001,,,48.576090648281436,31.084064629470774,,,51.40191470550606,1233.645952932145,0.1374667196973683,56.60387488895515,112.67031704673941,167.5619491512024,219.5367728321872
0.69,371.6789048296078,0.6885157480314937,0.03211305737727814,4.586071806703198,0.012336534994229589,0.47661417322834615,2.811023622047244,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,125.93307086614173,0.3388308123315635,245.74583396346551,245.74583396346551,,1.141732283464567,224.6472074041681,148.8625318350443,,,0.0,0.0,0.0,0.0,0.0,0.0,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,300.84032215244207,965.2583945241493,990.0,0.14186578964472288,0.019258020747046002,989.8388761896075,0.367169230869503,0.15685160610960255,,,24.21331243459077,24.40206404002094,,,,0.8985888296166753,0.5954501273401775,,,0.9395669291338555,0.917222222222223,,,0.9777165354330671,0.9699999999999994,,,49.10591363756438,31.706154906025517,,,53.59969937227669,1286.3927849346421,0.14420754003359854,56.6191899028917,112.70210547029397,167.61252862115987,219.61110117707375
0.695,364.8509398597776,0.6940930232558145,0.03152312120388484,6.316803614764803,0.01730793741762551,0.5070930232558138,2.9244186046511627,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,128.80232558139534,0.35304362329066896,236.04861427838296,236.04861427838296,,1.1046511627906976,220.8960928921174,144.79075991320664,,,0.0,0.0,0.0,0.0,0.0,0.0,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,291.339311952801,965.2242546993012,990.0,0.13871047260425165,0.017365170416227173,989.8439243569799,0.3539496209167105,0.14835770397731013,,,24.265720036763938,24.448239044397525,,,,0.8835843715684708,0.5791630396528266,,,0.9391860465116268,0.9105555555555556,,,0.9756976744186033,0.9700000000000001,,,48.270896469160945,30.672444086694902,,,51.48080340846621,1235.5392818031903,0.14109747447458199,56.66582451392468,112.79892440866128,167.76663431190573,219.8376886143339
0.7,360.3710518649133,0.7000219780219799,0.031136058881128515,4.906765407014416,0.01361625406137653,0.47912087912087853,2.8626373626373627,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,122.8021978021978,0.3407638766264483,237.56885406271573,237.56885406271573,,1.0934065934065933,224.20088143679575,143.11594223043875,,,0.0,0.0,0.0,0.0,0.0,0.0,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,291.8875353813969,965.2018552593225,990.0,0.13889253942555635,0.01763182619299118,989.8434756343819,0.3636270506398155,0.14495376449624164,,,24.277993324417118,24.476084807215585,,,,0.8968035257471851,0.5724637689217549,,,0.9394505494505483,0.9111764705882353,,,0.9771978021978005,0.9700000000000001,,,49.09342559901732,30.37381712306572,,,51.93054038523777,1246.3329692457069,0.14410353771007817,56.69625405862666,112.86211810736785,167.86726367898487,219.98574929337437
0.705,354.02763319344473,0.7038333333333333,0.030587987507913576,6.643027768329734,0.01876146226968957,0.45782051282051256,2.7371794871794872,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,125.26923076923077,0.35385183451411345,228.75840242421415,228.75840242421415,,1.1217948717948718,211.61432792580084,140.76187482907815,,,0.0,0.0,0.0,0.0,0.0,0.0,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,283.66865883447053,965.170138165968,990.0,0.13616302322916013,0.015868223144082375,989.8479687536267,0.32440999539996124,0.14024093437460444,,,24.353420592259578,24.515010045570524,,,,0.8464573117032043,0.5630474993163126,,,0.9352564102564097,0.9121052631578949,,,0.976217948717948,0.97,,,46.23979217319307,29.953353403103225,,,49.88795701075053,1197.31096825801,0.14091295789303201,56.7390971149273,112.95111812287311,168.00905219319924,220.19451779196834
0.71,348.75976680623546,0.7104106463878356,0.030132843852058916,5.495127749229779,0.01575094562854967,0.5058555133079847,2.901140684410646,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,122.29657794676807,0.35069394569737833,226.46318885946877,226.46318885946877,,1.0456273764258555,219.91725780541785,143.4649889346185,,,0.0,0.0,0.0,0.0,0.0,0.0,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,280.15900634996206,965.1437988340315,990.0,0.13499732527608807,0.015477509259764552,989.8495251654645,0.34812447495723997,0.14565767353159798,,,24.357601856475792,24.530380126634828,,,,0.8796690312216726,0.5738599557384741,,,0.9372623574144477,0.91,,,0.9753612167300354,0.9700000000000001,,,48.08902887107362,30.47400841398137,,,49.47947792418303,1187.5074701803935,0.14186624989913027,56.774460155708546,113.02460339753979,168.12618161383153,220.36710997717867
0.715,345.27607812035103,0.715,0.029831853149598332,3.131146078354015,0.00906905700439391,0.6082608695652173,3.217391304347826,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,119.1304347826087,0.34504415804809335,226.1456433377424,226.1456433377424,,1.0,226.1456433377424,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,277.88477377252497,965.1263803906012,990.0,0.1342410680545508,0.015695054857955148,989.8500638770877,0.37044477352742516,,,,24.353238712958387,,,,,0.9045825733509693,,,,0.9391304347826086,,,,0.9756521739130435,,,,49.56649417216097,,,,49.56649417216097,1189.5958601318637,0.14355279928664988,56.79775333283108,113.07301750882066,168.20337468738387,220.48091207872704
0.72,342.1863933039105,0.7197400611620791,0.02956490438145794,3.5544901933445523,0.010381785612218244,0.48529051987767646,2.8623853211009176,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,121.60550458715596,0.3553982517168182,220.58088871675417,220.58088871675417,,1.0214067278287462,217.53282361000726,142.38818427231627,,,0.0,0.0,0.0,0.0,0.0,0.0,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,274.2047419277636,965.110931966523,990.0,0.13301916542274875,0.014432012138613498,989.8525488224374,0.3399086644044826,0.14342529036021978,,,24.40170819151458,24.56324728631095,,,,0.8701312944400291,0.5695527370892651,,,0.9378899082568799,0.91,,,0.9757798165137633,0.9699999999999999,,,47.69925331888256,30.285936767041356,,,48.34757612429321,1160.3418269830377,0.14128706348199765,56.81832359776049,113.11578200736285,168.2715837602589,220.5815238355177
0.725,338.58822249079867,0.7270000000000008,0.029254022423205146,3.291738667847259,0.009721307117808678,0.46549019607843134,2.7516339869281046,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,124.34640522875817,0.36722013052766606,214.2418172620407,214.2418172620407,,1.0130718954248366,212.41618953849166,139.66052085149985,,,0.0,0.0,0.0,0.0,0.0,0.0,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,268.52286301367457,965.0929411124511,990.0,0.13113148081630208,0.013266569379101294,989.8556019498037,0.32363365573912983,0.1379601520074302,,,24.439027181611518,24.598891856401764,,,,0.8496647581539674,0.5586420834059994,,,0.9375816993464053,0.91,,,0.9754901960784312,0.97,,,46.61436432060533,29.748928957384294,,,47.00323920893715,1128.0777410144906,0.1388280923641145,56.842220609878744,113.16546920407575,168.3508504002811,220.69848217318136
0.73,335.60384881775764,0.7307756410256414,0.02899617253785422,4.156051320902719,0.01238048352177277,0.4682692307692308,2.7628205128205128,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,119.47435897435898,0.35600570567177964,216.1294898433984,216.1294898433984,,1.0256410256410255,212.58343791851016,138.29602507064163,,,0.0,0.0,0.0,0.0,0.0,0.0,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,269.2128231767319,965.0780192440868,990.0,0.13136219219891454,0.01358775330588084,989.8550500544958,0.3244548074914372,0.13526737403056033,,,24.452576002915038,24.616681697660187,,,,0.8503337516740405,0.5531841002825665,,,0.9366025641025644,0.91,,,0.9760256410256406,0.97,,,46.66262189144458,29.479582192552154,,,47.41850861433054,1138.0442067439308,0.14129140788882338,56.86196568886313,113.2065320785005,168.41637906747806,220.79521663764493
0.735,331.8356711777969,0.735808641975309,0.028670601989761634,3.825225179690813,0.011527548015429327,0.47537037037037055,2.802469135802469,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,118.51851851851852,0.3571625371502214,213.3171526592785,213.3171526592785,,1.0,213.3171526592785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,266.1196217950807,965.0591783558899,990.0,0.13033492974744396,0.013068524661689824,989.8565965455899,0.3255292029979574,,,,24.47188898670397,,,,,0.8532686106371123,,,,0.9375308641975311,,,,0.9759876543209869,,,,46.893668790135145,,,,46.893668790135145,1125.448050963242,0.1413153615336897,56.886805406913716,113.25820028882279,168.498856734567,220.91702790624294
0.74,329.44263354408446,0.7414933333333324,0.028463843538208834,5.025247649640337,0.0152533792941487,0.5240666666666669,3.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,115.50666666666666,0.3506072930091954,213.93596687741785,213.93596687741785,,1.0,213.93596687741785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,265.4093002107514,965.0472131677203,990.0,0.1300979262739916,0.013274283066283817,989.8566277906607,0.32808265091697725,,,,24.481331972022303,,,,,0.8557438675096704,,,,0.9385333333333331,,,,0.9757999999999997,,,,47.09231730371884,,,,47.09231730371884,1130.2156152892508,0.14294667968093394,56.90253075002449,113.29091560612433,168.55109355424042,220.9942071921395
0.745,325.8583410317058,0.7457025641025625,0.02815416066513932,3.5292111912775193,0.010830000234239709,0.4971794871794871,2.9076923076923076,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,117.55384615384615,0.36073739147843403,208.30449487785944,208.30449487785944,,1.0,208.30449487785944,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,260.6634692368339,965.0292917051557,990.0,0.12851757155671803,0.012293035081167632,989.8591893933636,0.311294391996601,,,,24.518603296207004,,,,,0.8332179795114356,,,,0.9365641025641009,,,,0.9739999999999981,,,,45.75255529100718,,,,45.75255529100718,1098.0613269841713,0.1404096215794083,56.92600805076359,113.33976687651102,168.6291156745302,221.10953132385367
0.75,323.7892955991967,0.7508518518518538,0.02797539513977071,3.2267589718215075,0.009957894962767886,0.4638271604938272,2.802469135802469,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,117.62139917695474,0.36326476661256957,206.16789642224168,206.16789642224168,,1.0,206.16789642224168,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,258.7563737884963,965.0189464779934,990.0,0.12788432003604597,0.01187292358779577,989.8602427563769,0.30435505804386376,,,,24.536941220336345,,,,,0.8246715856889686,,,,0.9362551440329202,,,,0.9744032921810678,,,,45.31298346392274,,,,45.31298346392274,1087.511603134149,0.139946085774744,56.939520599771136,113.36788814116522,168.67404011050002,221.1759587522005
0.755,320.53012549376393,0.7570000000000005,0.02769380284266121,4.853872032735886,0.015140885611709185,0.5156190476190479,3.0095238095238095,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,115.2,0.3594298934309931,205.3301254937644,205.3301254937644,,1.0,205.3301254937644,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,256.8729826366213,965.0026506274693,990.0,0.12725557833639925,0.01169461194788385,989.861049809716,0.30182702079004714,,,,24.556572161456856,,,,,0.8213205019750567,,,,0.9367619047619042,,,,0.9738095238095235,,,,45.15728198820509,,,,45.15728198820509,1083.7747677169225,0.14087756142780058,56.96074139080902,113.41205851808328,168.7446211310981,221.28036339569636
0.76,319.56820676319103,0.7599999999999999,0.02761069306433972,3.7683779337367374,0.011795298923943954,0.55,3.090909090909091,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,111.36363636363636,0.34847862897496323,208.2045703995548,208.2045703995548,,1.0,208.2045703995548,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,258.2500249450093,964.997841033816,990.0,0.12771359200031374,0.012301099986236299,989.8599853080136,0.31168105757271714,,,,24.550463216624788,,,,,0.8328182815982189,,,,0.937272727272727,,,,0.9745454545454547,,,,45.844366226668285,,,,45.844366226668285,1100.2647894400386,0.1434576794102072,56.96699069630312,113.42506782326522,168.76541287483712,221.3111275708243
0.765,313.48211404716255,0.7646916167664676,0.02708485465367491,4.2424339317122,0.013530401416098818,0.49053892215568895,2.8832335329341316,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,115.83233532934132,0.36954357263899895,197.649778717822,197.649778717822,,1.0,197.649778717822,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,249.35935955614468,964.9674105702329,990.0,0.12475348879345649,0.010461407318529407,989.864785103888,0.27989441111969626,,,,24.61748012253255,,,,,0.7905991148712874,,,,0.9341616766467078,,,,0.9717365269461119,,,,43.35822544751671,,,,43.35822544751671,1040.597410740402,0.1383019630111733,57.006371411989264,113.5070656343831,168.89650749546757,221.5051993331319
0.77,309.04761098552535,0.7699999999999989,0.026701713589149564,2.710084657507357,0.008769159198709426,0.49845161290322565,2.935483870967742,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,115.45161290322581,0.3735758027928691,193.5959980822999,193.5959980822999,,1.0,193.5959980822999,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,245.3637400177836,964.9452380549271,990.0,0.1234194565223806,0.009807453584596148,989.8667730898933,0.26830081977977566,,,,24.653234215185634,,,,,0.7743839923292023,,,,0.9330967741935499,,,,0.9712258064516116,,,,42.45431498343951,,,,42.45431498343951,1018.9035596025483,0.13737063100808455,57.03492799229031,113.56654140409502,168.99163300615604,221.6461090643454
0.775,306.07550189413985,0.7750000000000019,0.02644492336365378,5.006316054306477,0.01635690312933679,0.5215068493150686,3.0136986301369864,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,108.32876712328768,0.35392171290318014,197.74673477085284,197.74673477085284,,1.0,197.74673477085284,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,247.13029641468833,964.9303775094712,990.0,0.12400715120937193,0.010423372611041275,989.86556947618,0.2801038389257835,,,,24.655088127783173,,,,,0.7909869390834098,,,,0.9336301369863016,,,,0.9726027397260264,,,,43.46536104587204,,,,43.46536104587204,1043.168665100928,0.1420101718174059,57.0539788249712,113.60622943262061,169.05513470244574,221.74023021481312
0.78,302.898183591245,0.7806168224299079,0.026170403062283475,4.006514720483399,0.013221490470085634,0.4914018691588786,2.8878504672897196,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,115.57009345794393,0.38150549280874857,187.32809013330004,187.32809013330004,,1.0,187.32809013330004,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,238.89818359124456,964.9144909179608,990.0,0.12125635406971434,0.009105719207129773,989.8696379267217,0.2517169523505606,,,,24.70343005641639,,,,,0.7493123605332002,,,,0.9290654205607483,,,,0.9709345794392509,,,,40.97952555321506,,,,40.97952555321506,983.5086132771614,0.1353009170946513,57.07427245626006,113.64851495226686,169.1228127688508,221.8405875064154
0.785,299.6354018693251,0.7858372093023258,0.025888498721509688,3.957024856786044,0.01320809161083339,0.47000000000000003,2.806201550387597,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,113.06201550387597,0.3773249905951804,186.57338636544915,186.57338636544915,,1.0,186.57338636544915,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,237.6198979933561,964.8988295009163,990.0,0.12083985443256942,0.008894682568336554,989.8702654629992,0.24866417542697294,,,,24.722771786654114,,,,,0.7462935454617967,,,,0.929302325581397,,,,0.970620155038759,,,,40.83803872166453,,,,40.83803872166453,980.1129293199484,0.1362939502829755,57.09418863174798,113.69002126296546,169.18926133511022,221.93916148457836
0.79,297.15672026891673,0.7896027397260275,0.02567434063123439,3.8193747177217316,0.012855354908549145,0.5523287671232877,3.1506849315068495,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,111.36986301369863,0.37464390287232024,185.786857255218,185.786857255218,,1.0,185.786857255218,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,235.2115147894646,964.8886268810755,990.0,0.12000034974142014,0.009252188230717011,989.8707474620272,0.2502202093608449,,,,24.731900371591358,,,,,0.7431474290208726,,,,0.9290410958904111,,,,0.9719178082191775,,,,40.76078774837933,,,,40.76078774837933,978.2589059611039,0.13720259382498026,57.10716597503574,113.71707155030384,169.2325785942643,222.00344754953403
0.795,292.0616599738639,0.7958776595744674,0.02523412742174165,3.6317252321253446,0.012415407791339539,0.5020744680851068,2.9547872340425534,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,111.46808510638297,0.3816906230432587,180.59357486748036,180.59357486748036,,1.0,180.59357486748036,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,230.8887876334382,964.8682466398963,990.0,0.11857064034520814,0.008255772790131975,989.8731735868658,0.2334328708109413,,,,24.77149407615827,,,,,0.7223742994699152,,,,0.9292021276595784,,,,0.9709840425531984,,,,39.62024385964186,,,,39.62024385964186,950.8858526314041,0.13565022799988743,57.132951151317926,113.77082860432533,169.3186867241896,222.13129208317216
0.805,287.42508752818037,0.802999999999998,0.024833527562434836,3.517308723156698,0.012239303515089828,0.5296153846153845,3.0384615384615383,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,108.7032967032967,0.37819030590552977,178.72179082488296,178.72179082488296,,1.0,178.72179082488296,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,228.13937324246552,964.8497003501119,990.0,0.11763983869733964,0.008054214738564778,989.874305946564,0.2285125768388336,,,,24.79609301961253,,,,,0.7148871632995336,,,,0.9282967032967059,,,,0.9704395604395593,,,,39.182483323234095,,,,39.182483323234095,940.3795997576175,0.1363238190966855,57.156323261694766,113.8195657578862,169.39678023840446,222.24729670172954
0.815,282.7530651927206,0.8143226544622396,0.024429864832651135,3.220629549500864,0.01138931965954055,0.5073226544622433,2.965675057208238,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,106.40732265446225,0.3763403070300538,176.34574253825835,176.34574253825835,,1.0,176.34574253825835,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,225.14208121102732,964.8310122607604,990.0,0.11662247554255413,0.007806304396527981,989.8755712200604,0.2225597526369191,,,,24.8219992066531,,,,,0.705382970153035,,,,0.9269336384439409,,,,0.9706407322654561,,,,38.662434459288114,,,,38.662434459288114,927.8984270229143,0.13673248912580682,57.179767176517636,113.86846521620039,169.47516419603735,222.36380138610474
0.82,276.2108595612557,0.8216031746031744,0.023864618266092534,4.320373582782592,0.01563250170867802,0.5467460317460319,3.0873015873015874,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,105.28571428571429,0.3811939608579935,170.9251452755416,170.9251452755416,,1.0,170.9251452755416,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,218.90927225966854,964.8048434382459,990.0,0.11450252603432431,0.007229537058782901,989.8782679369067,0.20933561202848344,,,,24.86408888663333,,,,,0.6837005811021666,,,,0.9243650793650807,,,,0.9705555555555548,,,,37.432303073759215,,,,37.432303073759215,898.3752737702223,0.13551725802257156,57.21243344027154,113.93661985102453,169.58445970637266,222.52635536760215
0.825,274.4698592828081,0.8240000000000002,0.023714195842034613,2.7035221778967498,0.009849978372711213,0.543913043478261,3.0869565217391304,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,106.91304347826087,0.3895256249907566,167.55681580454723,167.55681580454723,,1.0,167.55681580454723,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,215.51333754367764,964.7978794371311,990.0,0.11334364558133414,0.006922679745013088,989.8797336746737,0.20114061998340954,,,,24.880713617559035,,,,,0.6702272632181887,,,,0.9230434782608699,,,,0.9708695652173912,,,,36.679901688952015,,,,36.679901688952015,880.3176405348484,0.1336390880397464,57.22109470425199,113.95469441955431,169.6134539274781,222.5694987254083
0.83,273.28708277449925,0.8286167400881057,0.023612003951716733,2.875088256462535,0.010527433859447665,0.5737885462555066,3.1674008810572687,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,104.32599118942731,0.3817159080510567,168.96109158507224,168.96109158507224,,1.0,168.96109158507224,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,216.94347043969765,964.7931483310986,990.0,0.1138403744382864,0.006943577621005807,989.8792160479405,0.20379975855550858,,,,24.882267958287155,,,,,0.6758443663402905,,,,0.9236123348017611,,,,0.9701321585903073,,,,36.97125901375644,,,,36.97125901375644,887.310216330152,0.13529049475347157,57.22696808490745,113.96695243922191,169.63312066351392,222.59876979514786
0.835,270.71272473608224,0.83555409836066,0.023389579417197347,1.9601005459651712,0.007240974018517611,0.5322295081967214,3.0295081967213116,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,104.52786885245902,0.38611690023149636,166.18485588362336,166.18485588362336,,1.0,166.18485588362336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,214.30616735903305,964.7828508989431,990.0,0.1129421007440566,0.006660123384662745,989.8803977758738,0.19739989590473359,,,,24.900146981022253,,,,,0.6647394235344933,,,,0.9231803278688498,,,,0.9700000000000029,,,,36.36801878765124,,,,36.36801878765124,872.8324509036282,0.13434274299245763,57.23973572871212,113.99360101493187,169.6758801746345,222.66242147955816
0.84,267.3950272346814,0.8410000000000002,0.023102930353076468,3.120246284117597,0.011669664051108992,0.54625,3.09375,38.53125,5.9375,4.0,2.9375,56.9375,108.34375,0.4051932908522887,159.0512772346814,159.0512772346814,,1.0,159.0512772346814,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.53125,5.9375,4.0,2.9375,56.9375,207.5200272346813,964.7695801089395,990.0,0.1106318274663686,0.005905127723468129,989.88346304481,0.1800870680375699,,,,24.933795867833933,,,,,0.6362051089387254,,,,0.9221875000000007,,,,0.9699999999999995,,,,34.80732647530868,,,,34.80732647530868,835.3758354074085,0.13016941471259363,57.2561437543705,114.02785330114287,169.73085369627327,222.7442849602408
0.845,266.78720483087545,0.8470000000000004,0.023050414497387643,2.450985678986009,0.009186998274768654,0.4762318840579713,2.8019323671497585,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,104.81159420289855,0.39286568215142303,161.9756106279766,161.9756106279766,,1.0,161.9756106279766,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,210.33309855068214,964.7671488193218,990.0,0.11158864724782064,0.006231999875216926,989.8821793528751,0.18721326484206735,,,,24.927817268711344,,,,,0.6479024425119019,,,,0.9227536231884036,,,,0.9700483091787431,,,,35.467872854750134,,,,35.467872854750134,851.2289485140011,0.13294447776068072,57.25914484915849,114.03411877700375,169.74091096057592,222.75926490124462
0.85,264.1341460105879,0.8520000000000014,0.022821190215314837,2.1217480253361107,0.008032848486017341,0.5683139534883722,3.046511627906977,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,104.6686046511628,0.39627445565876757,159.46554135942552,159.46554135942552,,1.0,159.46554135942552,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,207.7329832198904,964.7565365840439,990.0,0.11070321627075584,0.005969595486631791,989.8833271882415,0.18162518190354685,,,,24.945165422296636,,,,,0.6378621654377032,,,,0.9211046511627907,,,,0.9700581395348828,,,,34.887357284417114,,,,34.887357284417114,837.2965748260089,0.13208107591395568,57.27222222598517,114.06142344404789,169.7847464302389,222.82457062263708
0.855,262.0965506067454,0.8542960893854755,0.022645141972422813,3.6331209743278365,0.013861849837029394,0.57659217877095,3.122905027932961,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,103.15642458100558,0.3935983301386393,158.94012602573986,158.94012602573986,,1.0,158.94012602573986,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,206.12448356763926,964.7483862024244,990.0,0.11015490423284244,0.005925173154727955,989.8839199226135,0.18124973037528774,,,,24.9542839898102,,,,,0.6357605041029586,,,,0.9193854748603345,,,,0.969999999999999,,,,34.72624698186893,,,,34.72624698186893,833.4299275648557,0.13249004971306894,57.282241635293786,114.08234619442375,169.81834326193578,222.87463873626123
0.86,258.95764622748624,0.8610796460176979,0.02237394063405488,2.5886708978178667,0.009995567244200422,0.5623451327433632,3.1283185840707963,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,101.98230088495575,0.3938295607084307,156.97534534253043,156.97534534253043,,1.0,156.97534534253043,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,203.89569932483093,964.7358305849069,990.0,0.10939615212691778,0.0057022411173190835,989.8849016067545,0.1761777644778193,,,,24.972893257367897,,,,,0.6279013813701244,,,,0.9180530973451299,,,,0.969999999999999,,,,34.26179584354567,,,,34.26179584354567,822.2831002450962,0.13230406454334215,57.29764596828919,114.11451753094521,169.87001143263402,222.95165785642473
0.865,256.7237313694348,0.865,0.022180930390319237,2.84629891798546,0.011086656382707094,0.5822282608695655,3.135869565217391,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,102.0054347826087,0.3973441104034988,154.7182965868261,154.7182965868261,,1.0,154.7182965868261,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,201.8650357172609,964.7268949254761,990.0,0.10870392409599351,0.005479093559756854,989.8858169823454,0.17109801778571598,,,,24.987824039080806,,,,,0.6188731863473058,,,,0.9165760869565197,,,,0.969999999999999,,,,33.737652164496595,,,,33.737652164496595,809.7036519479157,0.1314141559993678,57.30857999254595,114.13735630355241,169.90669965208554,223.00636614018924
0.87,253.31400154619115,0.8707840909090904,0.02188632973359093,4.395384444402904,0.017366987975332437,0.5495454545454547,2.977272727272727,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,102.01136363636364,0.4026688673593864,151.30263790982778,151.30263790982778,,1.0,151.30263790982778,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,198.35945609164602,964.7132560061856,990.0,0.10750890548578838,0.005130263790982768,989.887360830723,0.1636854127513733,,,,25.010419411787026,,,,,0.6052105516393105,,,,0.9154545454545449,,,,0.9699999999999992,,,,32.983021529148616,,,,32.983021529148616,791.5925166995665,0.1302156839775534,57.325213312765364,114.1721063922192,169.96253847260166,223.08966780606363
0.875,249.78209655462652,0.8750745341614911,0.021581173142319703,4.077976681433319,0.016325813503862134,0.6160248447204971,3.298136645962733,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,97.14285714285714,0.3889034468533824,152.6392394117694,152.6392394117694,,1.0,152.6392394117694,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,198.01812139934705,964.6986591646984,990.0,0.10739254138614093,0.005263923941176923,989.8873435346725,0.16682336798928485,,,,25.02186100198534,,,,,0.6105569576470772,,,,0.9176397515527942,,,,0.9698757763975147,,,,33.36711341392235,,,,33.36711341392235,800.8107219341368,0.13358649218470522,57.34298527039364,114.20923953140569,170.02221673173207,223.17872019026578
0.88,246.37340204678927,0.8787916666666659,0.021286661936842522,3.547745579541665,0.014399017714027327,0.6178571428571423,3.3214285714285716,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,97.80357142857143,0.39697830248756966,148.56983061821705,148.56983061821705,,1.0,148.56983061821705,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,194.26030680869331,964.6782404122799,990.0,0.10611146823023648,0.004856983061821728,989.8890315487085,0.15769016420844942,,,,25.05310097221872,,,,,0.5942793224728681,,,,0.9172023809523796,,,,0.9699999999999991,,,,32.50145637099982,,,,32.50145637099982,780.0349529039956,0.13191826691094302,57.367713925855796,114.2609225930574,170.10531360271975,223.30279641079497
0.885,242.71518194264516,0.8843724489795933,0.020970591719844615,3.2167433778872896,0.013253332350226254,0.6399489795918367,3.3520408163265305,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,96.94897959183673,0.39945862423850953,145.76620235080918,145.76620235080918,,1.0,145.76620235080918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,190.9600799018293,964.6562910916545,990.0,0.10498639087562374,0.004576620235080892,989.8904369888882,0.15262045128505777,,,,25.08152544594829,,,,,0.5830648094032348,,,,0.9160204081632641,,,,0.969999999999999,,,,31.888895285305626,,,,31.888895285305626,765.3334868473341,0.13137898411261342,57.39416112832254,114.31621458360115,170.19425431427612,223.4356914472127
0.89,238.8134568545444,0.8906012658227841,0.02063348267223262,3.300804279629755,0.013820097247877404,0.6256329113924047,3.329113924050633,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,95.53164556962025,0.40003966625558424,143.28181128492463,143.28181128492463,,1.0,143.28181128492463,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,188.08560875327905,964.6328807411278,990.0,0.1040064575295269,0.00432818112849245,989.8916653613408,0.14679188213137506,,,,25.11199273808336,,,,,0.5731272451396983,,,,0.9115822784810116,,,,0.9699999999999991,,,,31.231472045807298,,,,31.231472045807298,749.5553290993769,0.13077477695237427,57.42222640284278,114.3749068417868,170.28870658785735,223.57691638303945
0.895,236.21697748059916,0.8930000000000006,0.020409146854323837,1.8180376188829948,0.007696345864118546,0.6408187134502927,3.4444444444444446,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,92.76023391812865,0.3926902990141895,143.456743562471,143.456743562471,,1.0,143.456743562471,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,187.60879034609647,964.6173018648841,990.0,0.10384390579980576,0.004345674356247097,989.8918104198435,0.14733382942634476,,,,25.127174725534044,,,,,0.5738269742498847,,,,0.9117543859649108,,,,0.969999999999999,,,,31.290761919578298,,,,31.290761919578298,750.978286069879,0.13246627534497638,57.440822773602726,114.41380687242628,170.35133140515475,223.67060642027536
0.9,234.82334975247795,0.8985432098765409,0.020288737418614054,2.1335395420077727,0.00908572966779507,0.6547530864197535,3.450617283950617,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,92.18518518518519,0.3925784662470232,142.63816456729285,142.63816456729285,,1.0,142.63816456729285,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,186.41594234507062,964.6089400985136,990.0,0.10343725307218306,0.004263816456729247,989.8922989304712,0.14537719469909074,,,,25.13798163725712,,,,,0.5705526582691701,,,,0.9113580246913564,,,,0.9699999999999991,,,,31.11099199624638,,,,31.11099199624638,746.6638079099148,0.13248533488246797,57.450770719972134,114.43462019202893,170.38484852943148,223.72077216602932
0.905,231.61435837527196,0.9053750000000016,0.02001148056362347,2.8874474699522104,0.012470361258539675,0.6732738095238086,3.5297619047619047,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,91.51785714285714,0.39513097201715414,140.0965012324149,140.0965012324149,,1.0,140.0965012324149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,183.67388218479596,964.5896861502515,990.0,0.10250245983572581,0.004009650123241474,989.8934878900417,0.1406056517809923,,,,25.163196088008434,,,,,0.5603860049296584,,,,0.911130952380951,,,,0.9699999999999991,,,,30.582934244738826,,,,30.582934244738826,733.9904218737315,0.13204237168958943,57.47359837652458,114.48239048142308,170.46179979010086,223.8359993915225
0.91,228.4929838987295,0.9097765957446815,0.019741793808850282,2.0971431042627997,0.009183008999086712,0.6923404255319149,3.5904255319148937,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,92.36170212765957,0.4042116774476114,136.13128177107086,136.13128177107086,,1.0,136.13128177107086,,,,0.0,0.0,0.0,0.0,0.0,0.0,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,180.1578775157515,964.5709579033919,990.0,0.10130382188036989,0.0036131281771070766,989.8950830499423,0.13244727777487322,,,,25.1916778687753,,,,,0.5445251270842834,,,,0.9099999999999981,,,,0.969308510638297,,,,29.69645410901836,,,,29.69645410901836,712.7148986164406,0.1299689106491774,57.49570101761491,114.52865621418466,170.5363578634447,223.94771144453452
0.915,226.07611735283706,0.9137031249999977,0.019532976539285107,2.2613846359278247,0.010007264698999574,0.6527343750000002,3.5078125,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,89.96875,0.3979542477159356,136.1073673528373,136.1073673528373,,1.0,136.1073673528373,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,179.1854923528371,964.556456704114,990.0,0.10097232693846728,0.0036107367352837404,989.8954169363261,0.13231714196088848,,,,25.20664309024832,,,,,0.5444294694113497,,,,0.9111718749999985,,,,0.9696874999999989,,,,29.754389707443885,,,,29.754389707443885,714.1053529786536,0.13161339946270342,57.51274970169825,114.56435104444684,170.5939003500268,224.0339727113226
0.92,223.42505154972804,0.9202125435540066,0.019303924453896473,2.1198781275316128,0.009489722839059017,0.6974912891986069,3.6550522648083623,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,88.36933797909407,0.39552907361368916,135.0557135706348,135.0557135706348,,1.0,135.0557135706348,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,177.76303064380508,964.540550309295,990.0,0.10048739681038814,0.0035055713570634477,989.8960070318346,0.1301734305835738,,,,25.22528329195059,,,,,0.5402228542825372,,,,0.9120557491289171,,,,0.9698606271777016,,,,29.576546099845018,,,,29.576546099845018,709.8371063962811,0.13237645322147806,57.531373361948205,114.6033530576943,170.65679747010583,224.12831319927102
0.925,220.5512631001768,0.9259811320754716,0.019055629131855267,1.5275290796180552,0.006925468441952936,0.7067295597484281,3.729559748427673,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,86.55974842767296,0.3924699667181077,133.99151467250394,133.99151467250394,,1.0,133.99151467250394,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,176.22421907501962,964.5233075785974,990.0,0.09996280195739302,0.003399151467250421,989.8966380465762,0.12831199497670348,,,,25.245018472997586,,,,,0.5359660586900169,,,,0.9129559748427658,,,,0.9696226415094328,,,,29.394401363568953,,,,29.394401363568953,705.4656327256541,0.1332769573919594,57.55148910273078,114.64548893534045,170.72477039969536,224.2303162221731
0.93,217.92041171969038,0.9317831325301216,0.018828323572581223,2.9295085013373123,0.013457898195739804,0.6987951807228908,3.5903614457831323,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,86.26506024096386,0.3958528807031255,131.65535147872657,131.65535147872657,,1.0,131.65535147872657,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,173.30595388836514,964.5075224703188,990.0,0.09896793882557897,0.0031673322483292826,989.8978647289262,0.12406092378890117,,,,25.26628133481905,,,,,0.526621405914906,,,,0.9095180722891557,,,,0.9697590361445776,,,,28.807425520357224,,,,28.807425520357224,691.3782124885729,0.13219148392419725,57.56980645898515,114.68387013688015,170.7867160434619,224.32334107339696
0.935,213.20676779663566,0.9347022471910138,0.018421064737629257,3.2578525519312342,0.015272018071216208,0.740730337078652,3.735955056179775,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,85.12921348314607,0.3992581185338026,128.0775543134895,128.0775543134895,,1.0,128.0775543134895,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,169.70676779663557,964.4792406067803,990.0,0.09774094356703478,0.0028077554313489235,989.8994513010007,0.11715770532660394,,,,25.303052988895182,,,,,0.5123102172539574,,,,0.9054494382022479,,,,0.969999999999999,,,,27.937127387228312,,,,27.937127387228312,670.4910572934806,0.13103710139515376,57.60248264932598,114.75235615013318,170.89729306102433,224.48949398941926
0.94,208.04734555030578,0.940499999999997,0.01797529065554635,2.8841648627214105,0.013848128443010458,0.7432231404958688,3.793388429752066,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,83.47933884297521,0.40128299955103164,124.56800670732999,124.56800670732999,,1.0,124.56800670732999,,,,0.0,0.0,0.0,0.0,0.0,0.0,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,165.77461827757833,964.4482840733036,990.0,0.09640043804917424,0.002467116063307412,989.9011324458871,0.11093298956382917,,,,25.341915383021828,,,,,0.49827202682932,,,,0.9031404958677688,,,,0.9677272727272715,,,,27.095279438527232,,,,27.095279438527232,650.2867065246529,0.13022757538046636,57.637970965874935,114.82677149498515,171.01752860710258,224.67035048366745
0.945,202.49144384955753,0.9457355371900802,0.01749526074860174,3.0352489548854593,0.014990588141848993,0.7464462809917355,3.8264462809917354,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,80.71900826446281,0.3985850352589887,121.7724355850941,121.7724355850941,,1.0,121.7724355850941,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,161.97078269253254,964.4149486630969,990.0,0.09510367591790869,0.0021772435585094225,989.9027190805225,0.1060269370162626,,,,25.381743480409995,,,,,0.48708974234037705,,,,0.9026446280991736,,,,0.9653719008264443,,,,26.46167297737398,,,,26.46167297737398,635.080151456975,0.1306911447692645,57.675884004564985,114.90630999768051,171.14613494491587,224.86400676747036
0.95,201.21168483071423,0.9514780487804889,0.01738468956937369,0.8442459790434754,0.004194955635069016,0.746878048780488,3.8341463414634145,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,81.33170731707317,0.40420742907526197,119.8799775136412,119.8799775136412,,1.0,119.8799775136412,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,160.50436775754338,964.4072701089831,990.0,0.09460376173552608,0.001987997751364138,989.9034082405127,0.10264944389497606,,,,25.393488687633912,,,,,0.47951991005456585,,,,0.9019024390243877,,,,0.965512195121951,,,,26.045819148031054,,,,26.045819148031054,625.0996595527447,0.12944542485748067,57.6845705432809,114.92453965401683,171.1756249983434,224.90844531597833
0.955,200.38283799847235,0.9555648854961833,0.01731307720306795,0.987006584478996,0.004925556518203317,0.7918320610687023,3.946564885496183,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,79.7557251908397,0.39800795223745766,120.62711280763196,120.62711280763196,,1.0,120.62711280763196,,,,0.0,0.0,0.0,0.0,0.0,0.0,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,160.6194792198461,964.402297027992,990.0,0.094643004279493,0.0020627112807632022,989.9032942844378,0.10409946994388179,,,,25.396897786505036,,,,,0.482508451230528,,,,0.9014503816793886,,,,0.965496183206105,,,,26.20304629481659,,,,26.20304629481659,628.8731110755979,0.1307671070453149,57.69018623249072,114.93632612192272,171.19469511224165,224.93718918617336
0.96,198.31195673665297,0.9599112426035502,0.01713415306204683,1.2283684399458652,0.006196083976495154,0.7837869822485197,3.923076923076923,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,76.36686390532545,0.38508001793268437,121.94509283132757,121.94509283132757,,1.0,121.94509283132757,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,160.76757803842816,964.4033922463991,990.0,0.09469349251310039,0.002200452994242582,989.9031060544932,0.10610968366327032,,,,25.393604124427807,,,,,0.4877803713253098,,,,0.9044970414201159,,,,0.9674556213017748,,,,26.620166630841425,,,,26.620166630841425,638.8839991401946,0.13423426485788023,57.68894887401781,114.933729173067,171.19049351820397,224.93085664574104
0.965,195.06383986170005,0.9657527472527502,0.016853515764050937,0.9694776627539412,0.004968988958849327,0.8066483516483518,4.087912087912088,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,75.62087912087912,0.38766575997093106,119.44296074082122,119.44296074082122,,1.0,119.44296074082122,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,158.30559810345852,964.4098723202765,990.0,0.09385418117163356,0.0019720260538200764,989.904173792773,0.10177252884342025,,,,25.39252894365452,,,,,0.47777184296328384,,,,0.9038461538461507,,,,0.9676373626373624,,,,26.06052489691618,,,,26.06052489691618,625.4525975259894,0.13360153709185207,57.68162932065034,114.91836683906715,171.16563845010876,224.8933947870199
0.97,193.18933614594454,0.9703118279569883,0.01669155864300956,0.8367796837426248,0.0043301509198913095,0.8397311827956989,4.268817204301075,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,70.16129032258064,0.36316922177814365,123.02804582336377,123.02804582336377,,1.0,123.02804582336377,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,160.00116410293373,964.4136213277071,990.0,0.09443221503509101,0.0023072396115162283,989.9032605453559,0.10758340684319426,,,,25.382055810802093,,,,,0.49211218329345574,,,,0.9022043010752687,,,,0.9691935483870963,,,,26.804317762142237,,,,26.804317762142237,643.3036262914137,0.1387472817290287,57.67738818169442,114.90946634134485,171.15124014160244,224.87169797460135
0.975,190.44024622703387,0.9755344827586195,0.01645403727401572,2.0879826312985195,0.010966046835117493,0.8918103448275866,4.491379310344827,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,67.84482758620689,0.3562839909831861,122.5954186408269,122.5954186408269,,1.0,122.5954186408269,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,158.8885220891028,964.4191195075439,990.0,0.09405290525764881,0.002281385410155698,989.9036657093325,0.10721737823499568,,,,25.37732882355128,,,,,0.4903816745633087,,,,0.9019827586206902,,,,0.9691379310344819,,,,26.703836673998662,,,,26.703836673998662,640.8920801759684,0.14021467346371444,57.67116059964572,114.89639806780566,171.1301020205301,224.83985027524733
0.98,185.64389663153435,0.9798511904761904,0.016039632668964545,2.3974958996596683,0.012947801219719638,0.8976190476190482,4.511904761904762,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,64.83333333333333,0.349417470299625,120.81056329820099,120.81056329820099,,1.0,120.81056329820099,,,,0.0,0.0,0.0,0.0,0.0,0.0,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,155.87008710772477,964.4287122067368,990.0,0.09302389333217895,0.002109939494643832,989.9048661671719,0.10412841953397578,,,,25.372025540902293,,,,,0.48324225319280406,,,,0.9017857142857137,,,,0.9674999999999996,,,,26.26324149366382,,,,26.26324149366382,630.3177958479309,0.14142085071260557,57.6602704263958,114.87354880352089,171.09315075121157,224.78419506272851
0.985,175.26066542742785,0.9851778846153844,0.015142521492929748,1.9180491828222943,0.010903408569285214,0.9203846153846148,4.6826923076923075,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,60.69711538461539,0.34607857558654714,114.56355004281225,114.56355004281225,,1.0,114.56355004281225,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,148.01066542742763,964.4494786691441,990.0,0.09034454503207752,0.0015022991737045472,989.9081531557947,0.09345400147080857,,,,25.365220485178284,,,,,0.4582542001712499,,,,0.8978846153846128,,,,0.9656730769230766,,,,24.75490521792552,,,,24.75490521792552,594.1177252302127,0.14130022490258504,57.63661061597115,114.8239178114449,171.01291499776636,224.66340446761413
0.99,165.02529503784814,0.99045925925926,0.01425818549127012,2.091722817892822,0.012640638322697125,0.9442222222222237,4.859259259259259,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,56.6,0.34303777859151013,108.42529503784823,108.42529503784823,,1.0,108.42529503784823,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,140.37344318599628,964.4699494099257,990.0,0.08774094654068065,0.0009968398940131311,989.9112622135657,0.08345335289456705,,,,25.35785945074644,,,,,0.4337011801513929,,,,0.893333333333334,,,,0.9642962962962942,,,,23.26262351721821,,,,23.26262351721821,558.3029644132378,0.14094064591365305,57.6131671001817,114.7747560986964,170.9334752665071,224.543895879679
0.995,148.85716030026717,0.9950297619047627,0.012861258649943096,2.587903566566075,0.01718868316785,0.9761309523809517,4.994047619047619,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,56.148809523809526,0.37873514569105704,92.70835077645772,92.70835077645772,,1.0,92.70835077645772,,,,0.0,0.0,0.0,0.0,0.0,0.0,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,124.7678745859814,964.4936951991215,990.0,0.08242086633613009,0.00019850821392988904,989.9173806254489,0.061496945848114305,,,,25.362188480480476,,,,,0.37083340310583074,,,,0.8738095238095227,,,,0.9599999999999995,,,,19.406029730994,,,,19.406029730994,465.7447135438559,0.12994812479932488,57.586163368970034,114.71814823537493,170.84205077563814,224.4064635957785
1.0,117.31849513830602,0.9988300000000002,0.010136317979949645,1.2806247255674532,0.01576005643743443,0.9424999999999983,4.8,25.18,4.1,2.1,2.0,22.88,56.26,0.48335768662426,61.0584951383061,59.61774717393125,1.0,0.9,66.24194130436805,,,,1.440747964374857,0.5495636565141209,0.07426535898839469,0.04455921539303684,0.029706143595357882,0.7426535898839469,25.72956365651412,4.174265358988395,2.144559215393037,2.029706143595358,23.62265358988395,91.6661354048267,964.5,990.0,0.07138559562747657,0.0,989.9286144043716,0.0306038423609456,,,,25.396745495830736,,,,,0.2649677652174721,,,,0.8238888888888891,,,,0.959999999999999,,,,13.103423969079802,,,,11.793081572171822,283.0339577321237,0.09942709837986861,57.57853507168934,114.70215967948157,170.81623478230543,224.36767029634808
