WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,53,1953-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6190
1953,2,1953-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5936
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5656
1953,4,1953-10-22,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5781
1953,5,1953-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6136
1953,6,1953-11-05,271,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6065
1953,7,1953-11-12,283,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6532
1953,8,1953-11-19,298,40,6,4,3,53,106,0.36,192,0,0,0,0,0,0,40,6,4,3,53,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7060
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8582
1953,10,1953-12-03,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,206,184,0,0,990.0,965.7,0.17,0.04,989.8,23.8,23.7,0.0,0.0,0.94,0.93,0.0,0.0,44.2,38.8,0.0,0.0,71.9,12086
1953,11,1953-12-10,505,43,7,5,3,63,124,0.25,380,0,0,0,0,0,0,43,7,5,3,63,438,190,190,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13434
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,412,0,0,0,0,0,0,43,7,5,3,62,468,206,206,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14530
1953,13,1953-12-24,562,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,93.4,15694
1953,14,1953-12-31,639,45,7,5,3,73,136,0.21,503,0,0,0,0,0,0,45,7,5,3,73,561,238,238,188,0,990.0,966.5,0.24,0.07,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,49.1,49.1,37.9,0.0,103.6,17398
1953,15,1954-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,205,205,193,0,990.0,966.8,0.28,0.1,989.6,22.5,22.5,22.6,0.0,0.93,0.93,0.93,0.0,41.1,41.1,38.7,0.0,115.3,19376
1953,16,1954-01-14,831,46,7,6,4,76,139,0.17,692,0,0,0,0,0,0,46,7,6,4,76,751,230,230,230,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.1,23036
1953,17,1954-01-21,847,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23448
1953,18,1954-01-28,892,47,7,6,4,83,148,0.17,743,0,0,0,0,0,0,47,7,6,4,83,804,247,247,247,0,990.0,967.5,0.39,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.7,24313
1953,19,1954-02-04,986,49,8,7,5,93,162,0.16,824,0,0,0,0,0,0,49,8,7,5,93,888,225,225,225,207,990.0,967.8,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,38.8,154.9,26026
1953,20,1954-02-11,1038,49,8,7,5,93,162,0.16,876,0,0,0,0,0,0,49,8,7,5,93,940,219,219,219,219,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27764
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,932,0,0,0,0,0,0,45,7,5,4,84,991,233,233,233,233,990.0,968.2,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29158
1953,22,1954-02-25,1278,45,7,6,6,90,156,0.12,1082,38,10,1,1,1,22,56,9,8,7,112,1157,270,270,270,270,990.0,968.8,0.78,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.5,31836
1953,23,1954-03-04,1557,49,9,9,9,107,183,0.12,1100,274,48,8,12,13,191,97,17,21,22,298,1236,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.4,30471
1953,24,1954-03-11,1967,49,9,9,9,107,183,0.09,1100,684,51,9,16,33,574,100,18,25,42,681,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28177
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,1100,1025,51,8,16,50,899,100,18,25,59,1006,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26556
1953,26,1954-03-25,2845,49,9,9,9,107,183,0.06,1100,1562,50,9,16,69,1416,100,18,25,78,1523,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24098
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,1100,2103,45,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.3,21549
1953,28,1954-04-08,3759,63,13,16,22,146,261,0.07,1100,2398,36,4,8,57,2290,100,18,25,80,2436,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.9,20134
1953,29,1954-04-15,3578,70,14,18,25,168,295,0.08,1100,2183,30,4,7,55,2087,100,18,25,80,2255,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.4,20891
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,1100,1838,30,4,6,55,1742,100,18,25,80,1910,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.9,22334
1953,31,1954-04-29,2874,66,14,17,23,192,313,0.11,1100,1461,33,4,7,56,1359,100,18,25,80,1551,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.6,23965
1953,32,1954-05-06,2587,65,14,17,23,202,321,0.12,1100,1166,34,3,8,57,1062,100,18,25,80,1264,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,150.6,25292
1953,33,1954-05-13,2289,65,14,17,23,202,321,0.14,1100,868,34,4,8,56,765,100,18,25,79,967,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.6,26643
1953,34,1954-05-20,2035,56,13,13,17,181,282,0.14,1100,653,43,4,11,41,551,100,18,25,59,733,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27796
1953,35,1954-05-27,1756,54,12,12,15,161,257,0.15,1100,399,45,5,12,24,311,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.6,29334
1953,36,1954-06-03,1495,53,12,12,13,120,210,0.14,1100,185,39,5,9,11,119,92,17,21,24,239,1231,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.5,30823
1953,37,1954-06-10,1225,53,12,12,13,120,210,0.17,1011,4,1,0,0,0,2,54,12,12,13,122,1089,252,252,252,252,990.0,968.6,0.68,0.38,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.2,30441
1953,38,1954-06-17,1068,53,12,12,13,120,210,0.2,858,0,0,0,0,0,0,53,12,12,13,120,935,234,234,234,218,990.0,968.1,0.51,0.24,989.3,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.8,43.8,43.8,40.9,160.7,26998
1953,39,1954-06-24,894,53,12,12,13,120,210,0.24,684,0,0,0,0,0,0,53,12,12,13,120,761,228,228,228,0,990.0,967.5,0.36,0.14,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22347
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,239,239,197,0,990.0,966.8,0.27,0.08,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,48.3,48.3,38.9,0.0,107.7,18093
1953,41,1954-07-08,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14922
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12802
1953,43,1954-07-22,506,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11160
1953,44,1954-07-29,462,48,8,7,6,97,168,0.36,294,0,0,0,0,0,0,48,8,7,6,97,358,147,147,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.5,10324
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,340,175,143,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,37.3,30.0,0.0,0.0,58.7,9862
1953,46,1954-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8269
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7165
1953,48,1954-08-26,356,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,248,178,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6493
1953,49,1954-09-02,328,46,7,6,4,75,138,0.42,190,0,0,0,0,0,0,46,7,6,4,75,249,190,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6964
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6458
1953,51,1954-09-16,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1953,52,1954-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4754
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,622
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1954,2,1954-10-08,230,38,5,3,2,52,102,0.44,128,0,0,0,0,0,0,38,5,3,2,52,175,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4689
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4386
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1954,5,1954-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4592
1954,6,1954-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6039
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6349
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,211,0,0,0,0,0,0,36,5,3,2,49,256,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7874
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,227,142,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.94,0.91,0.0,0.0,50.0,30.0,0.0,0.0,54.3,9119
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11848
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,200,200,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14224
1954,13,1954-12-24,612,42,7,5,3,61,118,0.19,494,0,0,0,0,0,0,42,7,5,3,61,548,247,247,0,0,990.0,966.3,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.6,17233
1954,14,1954-12-31,696,45,7,5,3,73,136,0.2,560,0,0,0,0,0,0,45,7,5,3,73,619,212,212,189,0,990.0,966.7,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,43.1,43.1,38.0,0.0,113.2,19020
1954,15,1955-01-07,835,46,7,6,4,76,139,0.17,696,0,0,0,0,0,0,46,7,6,4,76,755,232,232,232,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.7,22961
1954,16,1955-01-14,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,248,248,248,208,990.0,967.7,0.45,0.2,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,47.5,47.5,47.5,39.2,153.7,25821
1954,17,1955-01-21,1040,46,7,6,4,76,139,0.13,901,0,0,0,0,0,0,46,7,6,4,76,960,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28479
1954,18,1955-01-28,1193,47,7,6,4,83,148,0.12,1028,16,4,0,0,0,9,52,8,7,4,92,1095,257,257,257,257,990.0,968.5,0.69,0.39,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.5,31001
1954,19,1955-02-04,1517,49,8,7,5,93,162,0.11,1100,255,43,8,10,7,185,92,16,17,12,278,1225,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30710
1954,20,1955-02-11,2007,49,8,7,5,93,162,0.08,1100,745,51,10,18,23,643,100,18,25,28,736,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.6,27986
1954,21,1955-02-18,2426,49,8,7,5,93,162,0.07,1100,1164,51,9,18,35,1049,100,18,25,40,1142,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26028
1954,22,1955-02-25,2652,53,9,9,8,114,195,0.07,1100,1357,46,8,15,52,1233,100,18,25,60,1348,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.8,24993
1954,23,1955-03-04,2761,59,11,12,13,144,239,0.09,1100,1422,41,7,13,67,1294,100,18,25,80,1438,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.8,24491
1954,24,1955-03-11,2748,59,11,12,13,144,239,0.09,1100,1409,41,7,13,67,1281,100,18,25,80,1425,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.1,24552
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,1100,1616,41,7,13,67,1488,100,18,25,80,1632,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.4,23589
1954,26,1955-03-25,3533,59,11,12,13,144,239,0.07,1100,2194,41,7,12,67,2066,100,18,25,80,2210,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.5,21077
1954,27,1955-04-01,3694,70,14,18,25,168,295,0.08,1100,2299,30,3,7,55,2203,100,18,25,80,2371,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,121.5,20407
1954,28,1955-04-08,3475,70,14,18,25,168,295,0.08,1100,2080,30,4,6,55,1984,100,18,25,80,2152,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.9,21319
1954,29,1955-04-15,3247,70,14,18,25,168,295,0.09,1100,1852,30,4,7,55,1756,100,18,25,80,1924,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.5,22266
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,1100,1586,30,4,7,55,1490,100,18,25,80,1658,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,139.7,23466
1954,31,1955-04-29,2734,59,13,14,19,175,281,0.1,1100,1353,40,4,10,60,1236,100,18,25,80,1411,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.5,24614
1954,32,1955-05-06,2508,55,13,13,17,178,276,0.11,1100,1132,44,5,12,63,1007,100,18,25,80,1185,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.7,25655
1954,33,1955-05-13,2315,55,13,13,17,178,276,0.12,1100,939,45,5,12,57,820,100,18,25,74,998,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26526
1954,34,1955-05-20,2186,55,13,13,17,178,276,0.13,1100,810,45,5,12,49,698,100,18,25,66,876,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27106
1954,35,1955-05-27,2023,57,12,13,16,170,270,0.13,1100,653,43,5,11,40,553,100,18,25,57,723,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.8,27852
1954,36,1955-06-03,1789,62,12,14,16,153,257,0.14,1100,432,38,6,11,26,350,100,18,25,42,503,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29145
1954,37,1955-06-10,1564,62,12,14,16,153,257,0.16,1100,207,35,5,9,12,143,97,17,23,28,296,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.1,30425
1954,38,1955-06-17,1348,62,12,14,16,153,257,0.19,1068,23,5,1,1,1,13,67,13,15,17,166,1164,267,267,267,267,990.0,969.0,0.79,0.44,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,185.0,31075
1954,39,1955-06-24,1134,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,229,229,229,222,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,40.9,162.2,27244
1954,40,1955-07-01,970,58,11,11,11,136,227,0.23,743,0,0,0,0,0,0,58,11,11,11,136,823,237,237,237,208,990.0,967.8,0.41,0.16,989.4,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.93,45.6,45.6,45.6,38.5,142.2,23882
1954,41,1955-07-08,795,58,11,11,11,136,227,0.29,568,0,0,0,0,0,0,58,11,11,11,136,648,226,226,202,0,990.0,967.1,0.29,0.1,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.93,0.0,45.0,45.0,39.6,0.0,112.7,18940
1954,42,1955-07-15,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14847
1954,43,1955-07-22,573,58,11,11,11,136,227,0.4,346,0,0,0,0,0,0,58,11,11,11,136,426,173,173,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11985
1954,44,1955-07-29,524,55,9,9,8,119,202,0.38,322,0,0,0,0,0,0,55,9,9,8,119,397,161,161,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11215
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10305
1954,46,1955-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,193,138,0,0,990.0,965.7,0.16,0.02,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,41.2,28.8,0.0,0.0,57.6,9684
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8735
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7855
1954,49,1955-09-02,369,46,7,6,4,75,138,0.37,231,0,0,0,0,0,0,46,7,6,4,75,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8514
1954,50,1955-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7389
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6632
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5895
1954,53,1955-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5683
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5378
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5751
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,159,0,0,0,0,0,0,40,6,4,3,54,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5833
1955,6,1955-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5913
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8049
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8569
1955,10,1955-12-03,369,42,7,5,3,61,118,0.32,251,0,0,0,0,0,0,42,7,5,3,61,305,251,0,0,0,990.0,965.2,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9264
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,170,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.4,32.6,0.0,0.0,64.3,10803
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11925
1955,13,1955-12-24,475,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13148
1955,14,1955-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.7,14893
1955,15,1956-01-07,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.6,16560
1955,16,1956-01-14,657,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.0,966.5,0.26,0.08,989.7,22.6,22.6,0.0,0.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,110.8,18609
1955,17,1956-01-21,718,41,6,4,3,66,120,0.17,598,0,0,0,0,0,0,41,6,4,3,66,649,199,199,199,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.4,20055
1955,18,1956-01-28,809,41,6,4,3,71,127,0.16,682,0,0,0,0,0,0,41,6,4,3,71,734,227,227,227,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.7,22801
1955,19,1956-02-04,890,43,7,5,4,78,137,0.15,753,0,0,0,0,0,0,43,7,5,4,78,808,251,251,251,0,990.0,967.5,0.39,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,146.7,24638
1955,20,1956-02-11,993,43,7,5,4,78,137,0.14,856,0,0,0,0,0,0,43,7,5,4,78,911,233,233,233,219,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,44.2,44.2,44.2,41.5,162.3,27259
1955,21,1956-02-18,1150,43,7,5,4,78,137,0.12,1003,10,3,0,0,0,6,46,7,5,4,84,1062,250,250,250,250,990.0,968.4,0.65,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.2,30602
1955,22,1956-02-25,1855,47,8,7,6,96,166,0.09,1100,589,52,9,13,24,489,99,17,20,30,585,1238,275,275,275,275,990.0,970.6,0.91,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.9,28886
1955,23,1956-03-03,3564,59,11,12,13,144,239,0.07,1100,2225,41,7,13,67,2097,100,18,25,80,2241,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.88,0.88,0.88,0.88,31.3,31.3,31.3,31.3,125.2,21038
1955,24,1956-03-10,4520,59,11,12,13,144,239,0.05,1100,3181,41,7,13,67,3053,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.7,17258
1955,25,1956-03-17,4175,59,11,12,13,144,239,0.06,1100,2836,41,6,13,67,2708,100,18,25,80,2852,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,110.1,18503
1955,26,1956-03-24,3754,59,11,12,13,144,239,0.06,1100,2415,41,6,13,67,2287,100,18,25,80,2431,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,120.0,20156
1955,27,1956-03-31,3591,68,13,17,23,164,287,0.08,1100,2204,31,4,7,56,2103,100,18,25,80,2268,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,124.0,20838
1955,28,1956-04-07,3630,70,14,18,25,168,295,0.08,1100,2235,30,4,7,55,2139,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.1,20672
1955,29,1956-04-14,3988,70,14,18,25,168,295,0.07,1100,2593,30,3,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,114.3,19198
1955,30,1956-04-21,4574,70,14,18,25,168,295,0.06,1100,3179,30,4,7,55,3083,100,18,25,80,3251,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.4,25.4,25.4,25.4,101.6,17064
1955,31,1956-04-28,5204,70,14,18,24,193,320,0.06,1100,3783,29,4,7,55,3687,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.3,22.3,22.3,22.3,89.2,14987
1955,32,1956-05-05,5630,71,14,18,24,213,340,0.06,1100,4190,29,4,7,56,4094,100,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,82.1,13790
1955,33,1956-05-12,5567,71,14,18,24,213,340,0.06,1100,4127,29,4,7,56,4031,100,18,25,80,4244,1243,275,275,275,275,990.1,978.4,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.81,0.81,0.81,0.81,20.8,20.8,20.8,20.8,83.1,13967
1955,34,1956-05-19,5059,71,14,18,24,213,340,0.07,1100,3619,29,4,7,56,3523,100,18,25,80,3736,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.0,23.0,23.0,23.0,91.9,15443
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,1100,2762,29,4,7,57,2664,100,18,25,80,2872,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,109.7,18435
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,1100,2196,32,5,10,63,2085,100,18,25,80,2266,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,124.1,20843
1955,37,1956-06-09,3009,67,13,15,17,181,293,0.1,1100,1616,33,5,10,63,1505,100,18,25,80,1686,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.9,23339
1955,38,1956-06-16,2531,67,13,15,17,181,293,0.12,1100,1138,33,5,9,60,1030,100,18,25,77,1211,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,152.1,25544
1955,39,1956-06-23,2127,67,13,15,17,181,293,0.14,1100,734,32,5,10,42,644,100,18,25,59,825,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.9,27374
1955,40,1956-06-30,1796,63,12,13,13,158,261,0.15,1100,434,36,5,11,22,358,100,18,25,36,516,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.3,29107
1955,41,1956-07-07,1491,63,12,13,13,155,256,0.17,1100,135,27,4,6,6,89,90,16,19,19,244,1227,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30857
1955,42,1956-07-14,1225,63,12,13,13,155,256,0.21,969,0,0,0,0,0,0,63,12,13,13,155,1057,242,242,242,242,990.0,968.6,0.64,0.33,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,175.0,29398
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,242,242,242,210,990.0,968.1,0.48,0.21,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.93,45.3,45.3,45.3,38.9,152.5,25622
1955,44,1956-07-28,920,60,11,11,10,138,232,0.25,687,0,0,0,0,0,0,60,11,11,10,138,771,229,229,229,0,990.0,967.6,0.37,0.14,989.5,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.9,22489
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,225,225,196,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,45.0,45.0,38.7,0.0,112.1,18833
1955,46,1956-08-11,663,58,10,10,7,117,202,0.31,461,0,0,0,0,0,0,58,10,10,7,117,539,230,230,0,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15921
1955,47,1956-08-18,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13201
1955,48,1956-08-25,528,58,10,10,7,117,202,0.38,326,0,0,0,0,0,0,58,10,10,7,117,404,163,163,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11329
1955,49,1956-09-01,478,48,8,7,4,79,146,0.31,332,0,0,0,0,0,0,48,8,7,4,79,395,166,166,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11678
1955,50,1956-09-08,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10520
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,228,140,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,49.5,29.4,0.0,0.0,57.9,9719
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8833
1955,53,1956-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,2404
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8875
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7949
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7131
1956,4,1956-10-22,315,44,7,6,3,60,120,0.38,195,0,0,0,0,0,0,44,7,6,3,60,252,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7357
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,269,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7943
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,248,141,0,0,990.0,965.3,0.15,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,54.3,29.8,0.0,0.0,58.6,9843
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,294,0,0,0,0,0,0,41,6,5,3,55,348,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,62.1,10437
1956,9,1956-11-26,458,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12021
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14553
1956,11,1956-12-10,542,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14657
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14947
1956,13,1956-12-24,552,42,7,5,3,61,118,0.21,434,0,0,0,0,0,0,42,7,5,3,61,488,217,217,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.5,15372
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,231,231,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.3,16183
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,246,246,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.6,17076
1956,16,1957-01-14,647,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.5,17554
1956,17,1957-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.0,966.5,0.26,0.09,989.7,22.6,22.6,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,111.4,18710
1956,18,1957-01-28,686,38,6,4,3,60,113,0.17,572,0,0,0,0,0,0,38,6,4,3,60,622,203,203,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.2,41.2,38.6,0.0,115.4,19392
1956,19,1957-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21421
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23178
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,831,0,0,0,0,0,0,40,6,5,4,67,883,245,245,245,222,990.0,967.7,0.46,0.22,989.3,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,41.7,158.5,26627
1956,22,1957-02-25,3537,49,8,8,7,106,180,0.07,933,2423,195,6,10,36,2174,244,15,18,44,2280,1213,272,272,272,272,990.0,973.7,0.87,0.47,988.7,14.4,14.4,14.4,14.4,0.77,0.77,0.77,0.77,31.7,31.7,31.7,31.7,126.7,21290
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,0,8653,1141,7,13,67,7425,1200,18,25,80,7569,1243,275,275,275,275,990.5,981.8,0.92,0.48,989.1,6.8,6.8,6.8,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8399,68,14,17,21,195,315,0.04,0,8084,1132,4,8,59,6881,1200,18,25,80,7076,1243,275,275,275,275,990.4,981.5,0.92,0.48,989.0,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,157,6363,974,4,7,59,5317,1042,18,25,80,5512,1243,275,275,275,275,990.2,980.0,0.92,0.48,988.8,8.2,8.2,8.2,8.2,0.11,0.11,0.11,0.11,2.7,2.7,2.7,2.7,10.7,1799
1956,26,1957-03-25,5445,68,14,17,21,195,315,0.06,1100,4030,32,4,8,59,3927,100,18,25,80,4122,1243,275,275,275,275,990.0,978.2,0.92,0.48,988.6,9.9,9.9,9.9,9.9,0.81,0.81,0.81,0.81,21.3,21.3,21.3,21.3,85.2,14311
1956,27,1957-04-01,4440,84,14,20,27,219,364,0.08,1100,2976,16,4,5,53,2898,100,18,25,80,3117,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.1,26.1,26.1,26.1,104.5,17547
1956,28,1957-04-08,3872,76,14,18,25,189,324,0.08,1100,2447,24,3,6,54,2359,100,18,25,80,2549,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,117.1,19667
1956,29,1957-04-15,3464,70,14,18,25,168,295,0.09,1100,2069,30,4,7,55,1973,100,18,25,80,2141,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.2,21364
1956,30,1957-04-22,3057,70,14,18,25,168,295,0.1,1100,1662,30,4,6,55,1566,100,18,25,80,1734,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.6,23119
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,1100,1282,40,4,10,60,1165,100,18,25,80,1340,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.5,24942
1956,32,1957-05-06,2309,55,13,13,17,178,276,0.12,1100,933,45,5,12,56,814,100,18,25,73,992,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26552
1956,33,1957-05-13,2009,55,13,13,17,178,276,0.14,1100,633,45,5,11,39,532,100,18,25,56,710,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27937
1956,34,1957-05-20,1757,55,13,13,17,178,276,0.16,1100,381,45,5,12,23,296,100,18,25,40,474,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.6,29327
1956,35,1957-05-27,1493,54,12,12,15,161,257,0.17,1100,136,28,4,6,8,87,82,17,19,24,249,1219,275,275,275,275,990.0,969.5,0.87,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.8,30876
1956,36,1957-06-03,1269,53,12,12,13,120,210,0.17,1048,10,2,0,0,0,6,55,12,12,13,126,1129,262,262,262,262,990.0,968.7,0.74,0.42,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.2,31116
1956,37,1957-06-10,1117,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.4,28291
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,247,247,247,208,990.0,967.8,0.43,0.18,989.4,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.93,47.2,47.2,47.2,38.6,147.0,24697
1956,39,1957-06-24,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.3,20546
1956,40,1957-07-01,703,50,10,9,9,108,186,0.26,517,0,0,0,0,0,0,50,10,9,9,108,586,245,245,187,0,990.0,966.7,0.26,0.08,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,49.8,49.8,37.3,0.0,104.9,17620
1956,41,1957-07-08,617,50,10,9,9,108,186,0.3,431,0,0,0,0,0,0,50,10,9,9,108,500,215,215,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,89.5,15029
1956,42,1957-07-15,563,51,10,9,9,112,191,0.34,371,0,0,0,0,0,0,51,10,9,9,112,442,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12910
1956,43,1957-07-22,525,58,11,11,11,136,227,0.43,298,0,0,0,0,0,0,58,11,11,11,136,378,149,149,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10369
1956,44,1957-07-29,479,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,144,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,41.3,30.0,0.0,0.0,58.4,9809
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,226,138,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,48.8,28.8,0.0,0.0,57.0,9576
1956,46,1957-08-12,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8670
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.4,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7609
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,193,0,0,0,0,0,0,52,8,7,5,102,262,193,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7021
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7689
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6858
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5895
1956,53,1957-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1957,1,1957-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6513
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6634
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6671
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7246
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7391
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
1957,7,1957-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8287
1957,8,1957-11-19,341,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8705
1957,9,1957-11-26,374,40,6,4,3,55,109,0.29,264,0,0,0,0,0,0,40,6,4,3,55,316,203,144,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,44.0,30.3,0.0,0.0,57.0,9578
1957,10,1957-12-03,372,42,7,5,3,61,118,0.32,254,0,0,0,0,0,0,42,7,5,3,61,308,234,140,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.94,0.91,0.0,0.0,51.3,29.5,0.0,0.0,55.5,9324
1957,11,1957-12-10,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,74.9,12591
1957,12,1957-12-17,632,42,7,5,3,62,121,0.19,511,0,0,0,0,0,0,42,7,5,3,62,567,255,255,0,0,990.0,966.4,0.25,0.08,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,105.7,17764
1957,13,1957-12-24,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.4,20561
1957,14,1957-12-31,1013,48,8,6,4,78,146,0.15,855,11,3,0,0,0,5,51,8,7,5,84,923,250,250,250,245,990.0,967.9,0.51,0.25,989.2,20.9,20.9,20.9,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,44.5,160.5,26964
1957,15,1958-01-07,1372,49,8,7,5,81,150,0.11,1090,131,34,6,6,4,80,83,14,13,9,161,1201,272,272,272,272,990.0,969.1,0.85,0.47,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.7,46.7,46.7,46.7,186.6,31348
1957,16,1958-01-14,1436,49,8,7,5,81,150,0.1,1100,186,50,9,8,6,111,99,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.4,31144
1957,17,1958-01-21,1743,49,8,7,5,81,150,0.09,1100,493,51,10,16,16,399,100,18,23,21,480,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29419
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,1100,2672,48,9,16,65,2532,100,18,25,72,2627,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,117.4,19725
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,0,7968,1145,8,15,72,6728,1200,18,25,80,6842,1243,275,275,275,275,990.4,981.2,0.92,0.48,989.0,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8808,55,10,10,8,114,197,0.02,0,8611,1145,8,15,72,7371,1200,18,25,80,7485,1243,275,275,275,275,990.5,981.7,0.92,0.48,989.1,6.8,6.8,6.8,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,0,9636,1145,8,15,72,8396,1200,18,25,80,8510,1243,275,275,275,275,990.8,982.4,0.92,0.48,989.4,6.4,6.4,6.4,6.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,0,9392,1139,6,12,66,8168,1200,18,25,80,8316,1243,275,275,275,275,990.7,982.3,0.92,0.48,989.3,6.5,6.5,6.5,6.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9200,68,14,17,21,195,315,0.03,0,8885,1132,4,8,58,7682,1200,18,25,80,7877,1243,275,275,275,275,990.6,982.0,0.92,0.48,989.2,6.7,6.7,6.7,6.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8409,68,14,17,21,195,315,0.04,0,8094,1132,4,8,58,6891,1200,18,25,80,7086,1243,275,275,275,275,990.4,981.5,0.92,0.48,989.0,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7370,68,14,17,21,195,315,0.04,0,7055,1132,4,8,59,5852,1200,18,25,80,6047,1243,275,275,275,275,990.2,980.6,0.92,0.48,988.8,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6406,68,14,17,21,195,315,0.05,314,5777,817,4,7,59,4888,885,18,25,80,5083,1243,275,275,275,275,990.1,979.6,0.92,0.48,988.7,8.6,8.6,8.6,8.6,0.23,0.23,0.23,0.23,5.4,5.4,5.4,5.4,21.8,3659
1957,27,1958-04-01,5409,84,14,20,27,219,364,0.07,1100,3945,16,4,5,53,3867,100,18,25,80,4086,1243,275,275,275,275,990.0,978.1,0.92,0.48,988.6,10.0,10.0,10.0,10.0,0.81,0.81,0.81,0.81,21.4,21.4,21.4,21.4,85.8,14409
1957,28,1958-04-08,4468,76,14,18,25,189,324,0.07,1100,3043,24,4,6,54,2955,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,26.0,26.0,26.0,26.0,103.9,17447
1957,29,1958-04-15,3832,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.1,19832
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,1100,1939,30,4,6,55,1843,100,18,25,80,2011,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.4,21909
1957,31,1958-04-29,2848,66,14,17,23,192,313,0.11,1100,1434,33,4,7,56,1332,100,18,25,80,1525,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.4,24087
1957,32,1958-05-06,2484,62,13,15,21,195,308,0.12,1100,1076,37,4,9,58,966,100,18,25,79,1161,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.4,25763
1957,33,1958-05-13,2176,55,13,13,17,178,276,0.13,1100,800,45,5,12,49,689,100,18,25,66,867,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.6,27149
1957,34,1958-05-20,1893,55,13,13,17,178,276,0.15,1100,517,45,4,11,31,423,100,18,25,48,601,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.0,28556
1957,35,1958-05-27,1600,54,12,12,15,161,257,0.16,1100,243,44,5,11,15,168,98,18,23,30,329,1240,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30218
1957,36,1958-06-03,1328,53,12,12,13,120,210,0.16,1074,43,11,2,2,2,25,64,14,14,15,145,1167,268,268,268,268,990.0,968.9,0.79,0.45,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,186.5,31338
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,928,0,0,0,0,0,0,53,12,12,13,120,1005,232,232,232,232,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.2,28762
