WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.8,22144
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,818,0,0,0,0,0,0,40,6,5,4,67,870,251,251,251,225,990.0,967.7,0.45,0.21,989.3,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.94,48.3,48.3,48.3,42.4,156.9,26365
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,1054,98,20,3,4,4,65,65,11,10,9,151,1142,263,263,263,263,990.0,968.9,0.76,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,184.2,30941
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,1100,842,51,9,16,41,724,100,18,25,50,831,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,40.8,40.8,40.8,40.8,163.2,27422
2015,24,2016-03-10,2492,57,10,11,12,138,231,0.09,1100,1161,42,7,13,62,1036,100,18,25,74,1174,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.1,25726
2015,25,2016-03-17,2611,54,10,10,11,128,215,0.08,1100,1296,45,7,14,66,1162,100,18,25,77,1290,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25183
2015,26,2016-03-24,2659,49,9,9,9,107,183,0.07,1100,1376,51,9,16,67,1232,100,18,25,76,1339,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.6,24962
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,1100,1501,46,5,11,62,1375,100,18,25,79,1491,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.3,24246
2015,28,2016-04-07,2957,54,13,14,19,117,217,0.07,1100,1640,46,5,11,61,1517,100,18,25,80,1634,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.4,23579
2015,29,2016-04-14,2966,54,13,14,19,117,217,0.07,1100,1649,46,5,11,61,1526,100,18,25,80,1643,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.1,23537
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.1,23529
2015,31,2016-04-28,2896,54,13,13,17,151,250,0.09,1100,1545,45,5,11,62,1421,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.1,23865
2015,32,2016-05-05,2744,56,13,13,17,181,282,0.1,1100,1362,43,4,11,62,1240,100,18,25,80,1421,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.2,24569
2015,33,2016-05-12,2509,65,14,17,23,202,321,0.13,1100,1088,35,4,8,57,984,100,18,25,80,1186,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.7,25648
2015,34,2016-05-19,2251,65,14,17,23,202,321,0.14,1100,830,35,4,7,56,727,100,18,25,79,929,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.6,26815
2015,35,2016-05-26,2009,64,13,16,22,195,311,0.16,1100,597,35,4,8,42,507,100,18,25,64,702,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27927
2015,36,2016-06-02,1673,62,12,14,16,153,257,0.15,1100,316,38,6,10,19,241,100,18,24,35,394,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29800
2015,37,2016-06-09,1356,62,12,14,16,153,257,0.19,1066,33,8,1,1,2,19,70,13,15,18,172,1165,266,266,266,266,990.0,969.0,0.79,0.44,988.8,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.0,30919
2015,38,2016-06-16,1083,59,12,13,15,143,243,0.22,839,0,0,0,0,0,0,59,12,13,15,143,924,237,237,237,221,990.0,968.2,0.5,0.22,989.3,20.7,20.7,20.7,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,40.8,156.6,26302
2015,39,2016-06-23,835,53,12,12,13,120,210,0.25,625,0,0,0,0,0,0,53,12,12,13,120,702,221,221,213,0,990.0,967.2,0.33,0.12,989.6,22.0,22.0,21.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,41.8,0.0,122.8,20634
2015,40,2016-06-30,649,50,10,9,9,109,189,0.29,460,0,0,0,0,0,0,50,10,9,9,109,530,230,230,0,0,990.0,966.5,0.23,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.5,15878
2015,41,2016-07-07,533,50,10,9,9,108,186,0.35,347,0,0,0,0,0,0,50,10,9,9,108,416,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12115
2015,42,2016-07-14,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,163,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,34.3,30.2,0.0,0.0,60.1,10100
2015,43,2016-07-21,432,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8997
2015,44,2016-07-28,395,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,288,223,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8154
2015,45,2016-08-04,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7580
2015,46,2016-08-11,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6698
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6493
2015,48,2016-08-25,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6492
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
2015,50,2016-09-08,248,36,6,4,3,53,102,0.41,146,0,0,0,0,0,0,36,6,4,3,53,192,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5359
2015,51,2016-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5181
2015,52,2016-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4830
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,1303
2016,1,2016-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4790
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
2016,3,2016-10-15,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4001
2016,4,2016-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3725
2016,5,2016-10-29,165,29,4,2,2,31,69,0.42,95,0,0,0,0,0,0,29,4,2,2,31,132,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3389
2016,6,2016-11-05,166,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3612
2016,7,2016-11-12,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
2016,8,2016-11-19,198,23,4,2,2,19,50,0.25,148,0,0,0,0,0,0,23,4,2,2,19,177,148,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5487
2016,9,2016-11-26,223,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6375
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8701
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9293
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,178,164,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.3,34.9,0.0,0.0,68.2,11465
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,205,205,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14550
2016,14,2016-12-31,503,43,6,5,3,70,130,0.26,373,0,0,0,0,0,0,43,6,5,3,70,429,186,186,0,0,990.0,965.9,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13132
2016,15,2017-01-07,683,43,6,5,3,71,130,0.2,552,0,0,0,0,0,0,43,6,5,3,71,608,227,227,226,0,990.0,966.6,0.27,0.1,989.6,22.6,22.6,22.1,0.0,0.94,0.94,0.94,0.0,46.5,46.5,44.9,0.0,112.2,18856
2016,16,2017-01-14,977,41,6,4,3,66,120,0.12,857,0,0,0,0,0,0,41,6,4,3,66,908,233,233,233,219,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,41.7,163.3,27437
2016,17,2017-01-21,1047,46,7,6,4,76,139,0.13,908,0,0,0,0,0,0,46,7,6,4,76,967,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.6,28653
2016,18,2017-01-28,1092,47,7,6,4,83,148,0.14,943,0,0,0,0,0,0,47,7,6,4,83,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.1,29415
2016,19,2017-02-04,1102,49,8,7,5,93,162,0.15,940,0,0,0,0,0,0,49,8,7,5,93,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.3,29282
2016,20,2017-02-11,1176,49,8,7,5,93,162,0.14,1014,0,0,0,0,0,0,49,8,7,5,93,1078,253,253,253,253,990.0,968.5,0.67,0.38,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30855
2016,21,2017-02-18,1346,49,8,7,5,93,162,0.12,1098,86,24,4,3,2,51,73,12,10,7,144,1194,274,274,274,274,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.0,31756
2016,22,2017-02-25,1513,49,8,7,6,99,171,0.11,1100,242,50,9,11,9,162,99,17,19,16,261,1236,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,182.8,30713
2016,23,2017-03-04,1611,49,9,9,9,107,183,0.11,1100,328,51,9,15,16,236,100,18,24,25,343,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.5,30150
2016,24,2017-03-11,1970,49,9,9,9,107,183,0.09,1100,687,51,9,16,33,577,100,18,25,42,684,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.8,28186
2016,25,2017-03-18,2771,49,9,9,9,107,183,0.07,1100,1488,51,9,16,65,1347,100,18,25,74,1454,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.5,24441
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,1100,2429,51,8,15,71,2282,100,18,25,80,2389,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,121.0,20330
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,1100,2454,30,4,7,55,2358,100,18,25,80,2526,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.4,29.4,29.4,29.4,117.6,19758
2016,28,2017-04-08,3591,70,14,18,25,168,295,0.08,1100,2196,30,4,7,55,2100,100,18,25,80,2268,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,124.0,20835
2016,29,2017-04-15,3368,70,14,18,25,168,295,0.09,1100,1973,29,4,7,55,1877,100,18,25,80,2045,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.5,21763
2016,30,2017-04-22,3029,70,14,18,25,168,295,0.1,1100,1634,30,4,7,55,1538,100,18,25,80,1706,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,138.3,23240
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,1100,1351,40,4,10,60,1234,100,18,25,80,1409,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.6,24623
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,1100,1061,44,5,12,61,938,100,18,25,78,1116,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.6,25975
2016,33,2017-05-13,2169,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.8,27182
2016,34,2017-05-20,1956,55,13,13,17,178,276,0.14,1100,580,45,5,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.8,28194
2016,35,2017-05-27,1690,54,12,12,15,161,257,0.15,1100,333,45,5,12,20,249,100,18,25,36,411,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.8,29704
2016,36,2017-06-03,1426,53,12,12,13,120,210,0.15,1100,116,27,4,6,7,70,80,16,18,20,190,1216,275,275,275,275,990.0,969.2,0.87,0.48,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,185.9,31239
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,970,0,0,0,0,0,0,53,12,12,13,120,1047,242,242,242,242,990.0,968.5,0.63,0.33,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.6,29672
2016,38,2017-06-17,981,53,12,12,13,120,210,0.22,771,0,0,0,0,0,0,53,12,12,13,120,848,236,236,236,216,990.0,967.8,0.43,0.18,989.4,21.2,21.2,21.2,20.8,0.94,0.94,0.94,0.94,45.3,45.3,45.3,40.6,147.4,24761
2016,39,2017-06-24,752,53,12,12,13,120,210,0.28,542,0,0,0,0,0,0,53,12,12,13,120,619,228,228,199,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.2,0.0,0.94,0.94,0.93,0.0,45.8,45.8,39.1,0.0,108.4,18210
2016,40,2017-07-01,600,50,10,9,9,108,186,0.31,414,0,0,0,0,0,0,50,10,9,9,108,483,207,207,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14417
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.9,11236
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,205,140,0,0,990.0,965.6,0.15,0.02,989.8,23.9,24.0,0.0,0.0,0.93,0.91,0.0,0.0,44.0,29.2,0.0,0.0,56.5,9497
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8215
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
2016,45,2017-08-05,344,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8482
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7646
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6669
2016,48,2017-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5861
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5864
2016,50,2017-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4979
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4580
2016,52,2017-09-23,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3939
2016,53,2017-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,557
