Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1925-05-22,1925,5,22,1924,1921,0.56,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1925-05-23,1925,5,23,1924,1881,0.56,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1925-05-24,1925,5,24,1924,1835,0.56,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1925-05-25,1925,5,25,1924,1801,0.56,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1925-05-26,1925,5,26,1924,1751,0.56,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1925-05-27,1925,5,27,1924,1726,0.56,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1925-05-28,1925,5,28,1924,1677,0.56,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1925-05-29,1925,5,29,1924,1645,0.56,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1925-05-30,1925,5,30,1924,1609,0.56,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1925-05-31,1925,5,31,1924,1589,0.56,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.5,969.8,0.91,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1925-06-01,1925,6,1,1924,1551,0.56,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1925-06-02,1925,6,2,1924,1528,0.56,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1925-06-03,1925,6,3,1924,1511,0.56,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4528
1925-06-04,1925,6,4,1924,1492,0.56,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4544
1925-06-05,1925,6,5,1924,1436,0.56,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1925-06-06,1925,6,6,1924,1392,0.56,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1925-06-07,1925,6,7,1924,1383,0.56,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1925-06-08,1925,6,8,1924,1355,0.56,3,53,12,12,13,120,210,0.15,1100,45,11,2,2,2,26,64,14,14,15,146,1193,275,275,275,275,990.5,969.0,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1925-06-09,1925,6,9,1924,1327,0.56,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1925-06-10,1925,6,10,1924,1291,0.56,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1925-06-11,1925,6,11,1924,1216,0.54,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.5,968.6,0.67,0.36,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4461
1925-06-12,1925,6,12,1924,1199,0.54,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.5,968.5,0.65,0.34,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4409
1925-06-13,1925,6,13,1924,1186,0.54,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.5,968.5,0.63,0.33,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1925-06-14,1925,6,14,1924,1172,0.54,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.5,968.4,0.61,0.32,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1925-06-15,1925,6,15,1924,1141,0.54,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4215
1925-06-16,1925,6,16,1924,1127,0.54,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.5,968.3,0.57,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1925-06-17,1925,6,17,1924,1125,0.54,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1925-06-18,1925,6,18,1924,1107,0.54,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.5,968.2,0.55,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.3,4087
1925-06-19,1925,6,19,1924,1096,0.54,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.5,968.2,0.54,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4042
1925-06-20,1925,6,20,1924,1073,0.54,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3949
1925-06-21,1925,6,21,1924,1059,0.46,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.5,968.1,0.5,0.23,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1925-06-22,1925,6,22,1924,1042,0.46,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.5,968.0,0.49,0.22,989.8,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3824
1925-06-23,1925,6,23,1924,1027,0.46,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.7,53.7,53.7,0.0,144.6,3470
1925-06-24,1925,6,24,1924,1022,0.46,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1925-06-25,1925,6,25,1924,971,0.46,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.5,967.8,0.42,0.17,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,144.6,3470
1925-06-26,1925,6,26,1924,947,0.46,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,144.6,3470
1925-06-27,1925,6,27,1924,941,0.46,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.5,967.7,0.39,0.16,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1925-06-28,1925,6,28,1924,905,0.46,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.8,3331
1925-06-29,1925,6,29,1924,876,0.46,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.5,967.4,0.35,0.13,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.9,3213
1925-06-30,1925,6,30,1924,834,0.46,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.5,967.2,0.33,0.12,990.1,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3026
1925-07-01,1925,7,1,1924,819,0.41,3,50,10,9,9,108,186,0.23,633,0,0,0,0,0,0,50,10,9,9,108,702,211,211,211,0,990.5,967.2,0.33,0.12,990.1,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3081
1925-07-02,1925,7,2,1924,779,0.41,3,50,10,9,9,108,186,0.24,593,0,0,0,0,0,0,50,10,9,9,108,662,197,197,197,0,990.5,967.0,0.3,0.11,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.5,2891
1925-07-03,1925,7,3,1924,751,0.41,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.5,966.9,0.29,0.1,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2758
1925-07-04,1925,7,4,1924,728,0.41,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,271,271,0,0,990.5,966.8,0.27,0.09,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1925-07-05,1925,7,5,1924,705,0.41,3,50,10,9,9,108,186,0.26,519,0,0,0,0,0,0,50,10,9,9,108,588,259,259,0,0,990.5,966.7,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1925-07-06,1925,7,6,1924,673,0.41,3,50,10,9,9,108,186,0.28,487,0,0,0,0,0,0,50,10,9,9,108,556,243,243,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1925-07-07,1925,7,7,1924,636,0.41,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2289
1925-07-08,1925,7,8,1924,618,0.41,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1925-07-09,1925,7,9,1924,601,0.41,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1925-07-10,1925,7,10,1924,583,0.41,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.5,966.2,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.4,2025
1925-07-11,1925,7,11,1924,562,0.49,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1918
1925-07-12,1925,7,12,1924,548,0.49,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
1925-07-13,1925,7,13,1924,537,0.49,3,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.5,966.0,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1925-07-14,1925,7,14,1924,516,0.49,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1925-07-15,1925,7,15,1924,494,0.49,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,1573
1925-07-16,1925,7,16,1924,486,0.49,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
1925-07-17,1925,7,17,1924,470,0.49,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1925-07-18,1925,7,18,1924,459,0.49,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,48.2,1156
1925-07-19,1925,7,19,1924,445,0.49,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1925-07-20,1925,7,20,1924,440,0.49,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1925-07-21,1925,7,21,1924,426,0.67,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1925-07-22,1925,7,22,1924,420,0.67,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1925-07-23,1925,7,23,1924,413,0.67,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,227,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1925-07-24,1925,7,24,1924,402,0.67,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1925-07-25,1925,7,25,1924,398,0.67,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.5,965.4,0.13,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1925-07-26,1925,7,26,1924,389,0.67,3,50,10,9,9,108,186,0.48,203,0,0,0,0,0,0,50,10,9,9,108,272,203,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1083
1925-07-27,1925,7,27,1924,380,0.67,3,50,10,9,9,108,186,0.49,194,0,0,0,0,0,0,50,10,9,9,108,263,194,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1925-07-28,1925,7,28,1924,373,0.67,3,50,10,9,9,108,186,0.5,187,0,0,0,0,0,0,50,10,9,9,108,256,187,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1925-07-29,1925,7,29,1924,364,0.67,3,50,10,9,9,108,186,0.51,178,0,0,0,0,0,0,50,10,9,9,108,247,178,0,0,0,990.5,965.2,0.12,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1925-07-30,1925,7,30,1924,360,0.67,3,50,10,9,9,108,186,0.52,174,0,0,0,0,0,0,50,10,9,9,108,243,174,0,0,0,990.5,965.2,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,921
1925-07-31,1925,7,31,1924,350,0.67,3,50,10,9,9,108,186,0.53,164,0,0,0,0,0,0,50,10,9,9,108,233,164,0,0,0,990.5,965.2,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,866
1925-08-01,1925,8,1,1924,340,0.79,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1925-08-02,1925,8,2,1924,338,0.79,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1925-08-03,1925,8,3,1924,335,0.79,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1925-08-04,1925,8,4,1924,331,0.79,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1925-08-05,1925,8,5,1924,325,0.79,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1925-08-06,1925,8,6,1924,320,0.79,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1111
1925-08-07,1925,8,7,1924,311,0.79,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1925-08-08,1925,8,8,1924,306,0.79,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1925-08-09,1925,8,9,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1925-08-10,1925,8,10,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1925-08-11,1925,8,11,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1925-08-12,1925,8,12,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1925-08-13,1925,8,13,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1925-08-14,1925,8,14,1924,281,0.87,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
1925-08-15,1925,8,15,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1925-08-16,1925,8,16,1924,270,0.87,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1925-08-17,1925,8,17,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1925-08-18,1925,8,18,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1925-08-19,1925,8,19,1924,261,0.87,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1925-08-20,1925,8,20,1924,256,0.87,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1925-08-21,1925,8,21,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1925-08-22,1925,8,22,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1925-08-23,1925,8,23,1924,243,0.85,4,39,7,5,4,60,115,0.47,128,0,0,0,0,0,0,39,7,5,4,60,179,128,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1925-08-24,1925,8,24,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,634
1925-08-25,1925,8,25,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,634
1925-08-26,1925,8,26,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,634
1925-08-27,1925,8,27,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,634
1925-08-28,1925,8,28,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1925-08-29,1925,8,29,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1925-08-30,1925,8,30,1924,231,0.85,4,39,7,5,4,60,115,0.5,116,0,0,0,0,0,0,39,7,5,4,60,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
1925-08-31,1925,8,31,1924,229,0.85,4,39,7,5,4,60,115,0.5,114,0,0,0,0,0,0,39,7,5,4,60,165,114,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1925-09-01,1925,9,1,1924,228,0.94,5,30,6,4,2,30,72,0.32,156,0,0,0,0,0,0,30,6,4,2,30,196,156,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
1925-09-02,1925,9,2,1924,226,0.94,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1925-09-03,1925,9,3,1924,222,0.94,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1925-09-04,1925,9,4,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1925-09-05,1925,9,5,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1925-09-06,1925,9,6,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1925-09-07,1925,9,7,1924,209,0.94,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1925-09-08,1925,9,8,1924,202,0.94,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1925-09-09,1925,9,9,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-10,1925,9,10,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-11,1925,9,11,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-12,1925,9,12,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1925-09-13,1925,9,13,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1925-09-14,1925,9,14,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-15,1925,9,15,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-16,1925,9,16,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1925-09-17,1925,9,17,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1925-09-18,1925,9,18,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1925-09-19,1925,9,19,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1925-09-20,1925,9,20,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1925-09-21,1925,9,21,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1925-09-22,1925,9,22,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1925-09-23,1925,9,23,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1925-09-24,1925,9,24,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1925-09-25,1925,9,25,1924,193,0.94,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1925-09-26,1925,9,26,1924,191,0.94,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-09-27,1925,9,27,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-09-28,1925,9,28,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-09-29,1925,9,29,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-09-30,1925,9,30,1924,189,0.94,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-01,1925,10,1,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
1925-10-02,1925,10,2,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
1925-10-03,1925,10,3,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
1925-10-04,1925,10,4,1925,185,0.95,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1925-10-05,1925,10,5,1925,179,0.95,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1925-10-06,1925,10,6,1925,178,0.95,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1925-10-07,1925,10,7,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-10-08,1925,10,8,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-09,1925,10,9,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-10,1925,10,10,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-10-11,1925,10,11,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-10-12,1925,10,12,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-13,1925,10,13,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-14,1925,10,14,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-15,1925,10,15,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-16,1925,10,16,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-17,1925,10,17,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-18,1925,10,18,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-19,1925,10,19,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-20,1925,10,20,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-21,1925,10,21,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-22,1925,10,22,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,622
1925-10-23,1925,10,23,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-24,1925,10,24,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1925-10-25,1925,10,25,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-26,1925,10,26,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.8,594
1925-10-27,1925,10,27,1925,163,0.91,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
1925-10-28,1925,10,28,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1925-10-29,1925,10,29,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1925-10-30,1925,10,30,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1925-10-31,1925,10,31,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,549
1925-11-01,1925,11,1,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1925-11-02,1925,11,2,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1925-11-03,1925,11,3,1925,163,0.94,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,592
1925-11-04,1925,11,4,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1925-11-05,1925,11,5,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1925-11-06,1925,11,6,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-11-07,1925,11,7,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-11-08,1925,11,8,1925,171,0.94,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.4,634
1925-11-09,1925,11,9,1925,175,0.94,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1925-11-10,1925,11,10,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-11-11,1925,11,11,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-11-12,1925,11,12,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-11-13,1925,11,13,1925,182,0.94,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1925-11-14,1925,11,14,1925,185,0.94,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1925-11-15,1925,11,15,1925,188,0.94,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1925-11-16,1925,11,16,1925,191,0.94,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
1925-11-17,1925,11,17,1925,192,0.94,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1925-11-18,1925,11,18,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1925-11-19,1925,11,19,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,768
1925-11-20,1925,11,20,1925,199,0.94,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,793
1925-11-21,1925,11,21,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1925-11-22,1925,11,22,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1925-11-23,1925,11,23,1925,209,0.92,5,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,850
1925-11-24,1925,11,24,1925,234,0.92,5,23,4,2,2,19,50,0.21,184,0,0,0,0,0,0,23,4,2,2,19,213,184,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1925-11-25,1925,11,25,1925,239,0.92,5,23,4,2,2,19,50,0.21,189,0,0,0,0,0,0,23,4,2,2,19,218,189,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1035
1925-11-26,1925,11,26,1925,256,0.92,5,23,4,2,2,19,50,0.19,206,0,0,0,0,0,0,23,4,2,2,19,235,206,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1132
1925-11-27,1925,11,27,1925,287,0.92,5,23,4,2,2,19,50,0.17,237,0,0,0,0,0,0,23,4,2,2,19,266,237,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1925-11-28,1925,11,28,1925,261,0.92,5,23,4,2,2,19,50,0.19,211,0,0,0,0,0,0,23,4,2,2,19,240,211,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1925-11-29,1925,11,29,1925,258,0.92,5,23,4,2,2,19,50,0.19,208,0,0,0,0,0,0,23,4,2,2,19,237,208,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1143
1925-11-30,1925,11,30,1925,266,0.92,5,23,4,2,2,19,50,0.19,216,0,0,0,0,0,0,23,4,2,2,19,245,216,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
1925-12-01,1925,12,1,1925,266,0.74,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1925-12-02,1925,12,2,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1925-12-03,1925,12,3,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1925-12-04,1925,12,4,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1925-12-05,1925,12,5,1925,271,0.74,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1925-12-06,1925,12,6,1925,275,0.74,4,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1925-12-07,1925,12,7,1925,281,0.74,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1925-12-08,1925,12,8,1925,287,0.74,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1925-12-09,1925,12,9,1925,302,0.74,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1925-12-10,1925,12,10,1925,306,0.74,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1925-12-11,1925,12,11,1925,306,0.81,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1925-12-12,1925,12,12,1925,311,0.81,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1925-12-13,1925,12,13,1925,316,0.81,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.5,965.0,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1925-12-14,1925,12,14,1925,320,0.81,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1925-12-15,1925,12,15,1925,325,0.81,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1925-12-16,1925,12,16,1925,329,0.81,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1925-12-17,1925,12,17,1925,331,0.81,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,254,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1925-12-18,1925,12,18,1925,335,0.81,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1925-12-19,1925,12,19,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1925-12-20,1925,12,20,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1925-12-21,1925,12,21,1925,350,0.8300000000000001,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.5,965.2,0.15,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.6,0.0,0.0,0.0,48.2,1156
1925-12-22,1925,12,22,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1925-12-23,1925,12,23,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1925-12-24,1925,12,24,1925,364,0.8300000000000001,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1499
1925-12-25,1925,12,25,1925,377,0.8300000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1925-12-26,1925,12,26,1925,391,0.8300000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
1925-12-27,1925,12,27,1925,389,0.8300000000000001,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1925-12-28,1925,12,28,1925,413,0.8300000000000001,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1925-12-29,1925,12,29,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1925-12-30,1925,12,30,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1925-12-31,1925,12,31,1925,422,0.8300000000000001,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1926-01-01,1926,1,1,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1926-01-02,1926,1,2,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1926-01-03,1926,1,3,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1926-01-04,1926,1,4,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1926-01-05,1926,1,5,1925,435,0.73,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1784
1926-01-06,1926,1,6,1925,440,0.73,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1926-01-07,1926,1,7,1925,442,0.73,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1926-01-08,1926,1,8,1925,453,0.73,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
1926-01-09,1926,1,9,1925,459,0.73,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1911
1926-01-10,1926,1,10,1925,467,0.73,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1926-01-11,1926,1,11,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1926-01-12,1926,1,12,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1926-01-13,1926,1,13,1925,470,0.8300000000000001,4,34,5,4,3,45,91,0.19,379,0,0,0,0,0,0,34,5,4,3,45,422,189,189,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1926-01-14,1926,1,14,1925,477,0.8300000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1926-01-15,1926,1,15,1925,479,0.8300000000000001,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1926-01-16,1926,1,16,1925,489,0.8300000000000001,4,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2074
1926-01-17,1926,1,17,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1926-01-18,1926,1,18,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1926-01-19,1926,1,19,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1926-01-20,1926,1,20,1925,505,0.8300000000000001,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2152
