Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1927-12-24,1927,12,24,1927,422,0.56,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1927-12-25,1927,12,25,1927,430,0.56,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1927-12-26,1927,12,26,1927,440,0.56,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1927-12-27,1927,12,27,1927,453,0.56,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1803
1927-12-28,1927,12,28,1927,455,0.56,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1927-12-29,1927,12,29,1927,459,0.56,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1927-12-30,1927,12,30,1927,462,0.56,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.2,1853
1927-12-31,1927,12,31,1927,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1928-01-01,1928,1,1,1927,472,0.58,3,41,6,4,3,66,120,0.25,352,0,0,0,0,0,0,41,6,4,3,66,403,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1815
1928-01-02,1928,1,2,1927,486,0.58,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.7,1887
1928-01-03,1928,1,3,1927,494,0.58,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1928-01-04,1928,1,4,1927,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1928-01-05,1928,1,5,1927,523,0.58,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,86.9,2086
1928-01-06,1928,1,6,1927,537,0.58,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1928-01-07,1928,1,7,1927,556,0.58,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2248
1928-01-08,1928,1,8,1927,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1928-01-09,1928,1,9,1927,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1928-01-10,1928,1,10,1927,583,0.58,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1928-01-11,1928,1,11,1927,571,0.41,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1928-01-12,1928,1,12,1927,571,0.41,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1928-01-13,1928,1,13,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1928-01-14,1928,1,14,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1928-01-15,1928,1,15,1927,589,0.41,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1928-01-16,1928,1,16,1927,601,0.41,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1928-01-17,1928,1,17,1927,608,0.41,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.5,966.3,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1928-01-18,1928,1,18,1927,615,0.41,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1928-01-19,1928,1,19,1927,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1928-01-20,1928,1,20,1927,630,0.41,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1928-01-21,1928,1,21,1927,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1928-01-22,1928,1,22,1927,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1928-01-23,1928,1,23,1927,654,0.54,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1928-01-24,1928,1,24,1927,666,0.54,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1928-01-25,1928,1,25,1927,666,0.54,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1928-01-26,1928,1,26,1927,673,0.54,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1928-01-27,1928,1,27,1927,682,0.54,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,2778
1928-01-28,1928,1,28,1927,691,0.54,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2825
1928-01-29,1928,1,29,1927,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2877
1928-01-30,1928,1,30,1927,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2877
1928-01-31,1928,1,31,1927,712,0.54,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.8,2923
1928-02-01,1928,2,1,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
1928-02-02,1928,2,2,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
1928-02-03,1928,2,3,1927,720,0.6,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
1928-02-04,1928,2,4,1927,733,0.6,3,43,7,5,4,78,137,0.19,596,0,0,0,0,0,0,43,7,5,4,78,651,198,198,198,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.4,2937
1928-02-05,1928,2,5,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1928-02-06,1928,2,6,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1928-02-07,1928,2,7,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1928-02-08,1928,2,8,1927,739,0.6,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1928-02-09,1928,2,9,1927,748,0.6,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.3,3007
1928-02-10,1928,2,10,1927,760,0.6,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1928-02-11,1928,2,11,1927,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1928-02-12,1928,2,12,1927,768,0.71,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,136.0,3262
1928-02-13,1928,2,13,1927,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1928-02-14,1928,2,14,1927,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1928-02-15,1928,2,15,1927,803,0.71,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.2,3412
1928-02-16,1928,2,16,1927,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1928-02-17,1928,2,17,1927,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1928-02-18,1928,2,18,1927,825,0.71,4,36,6,5,4,54,105,0.13,720,0,0,0,0,0,0,36,6,5,4,54,767,240,240,240,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,144.6,3470
1928-02-19,1928,2,19,1927,843,0.71,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,246,246,246,0,990.5,967.3,0.37,0.16,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1928-02-20,1928,2,20,1927,847,0.71,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.5,967.3,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1928-02-21,1928,2,21,1927,876,0.75,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.5,967.4,0.4,0.18,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1928-02-22,1928,2,22,1927,905,0.75,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1928-02-23,1928,2,23,1927,906,0.75,4,36,6,5,4,54,105,0.12,801,0,0,0,0,0,0,36,6,5,4,54,848,267,267,267,0,990.5,967.5,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1928-02-24,1928,2,24,1927,924,0.75,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,273,273,273,0,990.5,967.6,0.45,0.21,989.8,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.9,54.9,54.9,0.0,144.6,3470
1928-02-25,1928,2,25,1927,947,0.75,4,36,6,5,4,54,105,0.11,842,0,0,0,0,0,0,36,6,5,4,54,889,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3942
1928-02-26,1928,2,26,1927,971,0.75,4,36,6,5,4,54,105,0.11,866,0,0,0,0,0,0,36,6,5,4,54,913,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4041
1928-02-27,1928,2,27,1927,997,0.75,4,36,6,5,4,54,105,0.11,892,0,0,0,0,0,0,36,6,5,4,54,939,223,223,223,223,990.5,967.9,0.52,0.26,989.7,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1928-02-28,1928,2,28,1927,1042,0.75,4,36,6,5,4,54,105,0.1,937,0,0,0,0,0,0,36,6,5,4,54,984,234,234,234,234,990.5,968.0,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.7,4311
1928-02-29,1928,2,29,1927,1066,0.75,4,36,6,5,4,54,105,0.1,961,0,0,0,0,0,0,36,6,5,4,54,1008,240,240,240,240,990.5,968.1,0.58,0.32,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
1928-03-01,1928,3,1,1927,1086,0.67,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.5,968.2,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4131
1928-03-02,1928,3,2,1927,1127,0.67,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.5,968.3,0.58,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4280
1928-03-03,1928,3,3,1927,1151,0.67,3,49,9,9,9,107,183,0.16,968,0,0,0,0,0,0,49,9,9,9,107,1035,242,242,242,242,990.5,968.4,0.6,0.32,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
1928-03-04,1928,3,4,1927,1195,0.67,3,49,9,9,9,107,183,0.15,1012,0,0,0,0,0,0,49,9,9,9,107,1079,253,253,253,253,990.5,968.5,0.67,0.37,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4501
1928-03-05,1928,3,5,1927,1269,0.67,3,49,9,9,9,107,183,0.14,1086,0,0,0,0,0,0,49,9,9,9,107,1153,271,271,271,271,990.5,968.7,0.78,0.46,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1928-03-06,1928,3,6,1927,1327,0.67,3,49,9,9,9,107,183,0.14,1100,44,11,2,2,2,26,60,11,11,11,133,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1928-03-07,1928,3,7,1927,1414,0.67,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.5,969.2,0.87,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4621
1928-03-08,1928,3,8,1927,1454,0.67,3,49,9,9,9,107,183,0.13,1100,171,45,8,8,8,100,94,17,17,17,207,1229,275,275,275,275,990.5,969.3,0.89,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4581
1928-03-09,1928,3,9,1927,1559,0.67,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4489
1928-03-10,1928,3,10,1927,1677,0.67,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1928-03-11,1928,3,11,1927,1745,0.58,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1928-03-12,1928,3,12,1927,1832,0.58,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1928-03-13,1928,3,13,1927,1871,0.58,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1928-03-14,1928,3,14,1927,1952,0.58,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1928-03-15,1928,3,15,1927,1983,0.58,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1928-03-16,1928,3,16,1927,2019,0.58,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1928-03-17,1928,3,17,1927,2067,0.58,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1928-03-18,1928,3,18,1927,2112,0.58,3,49,9,9,9,107,183,0.09,1100,829,51,9,16,40,712,100,18,25,49,819,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1928-03-19,1928,3,19,1927,2155,0.58,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-03-20,1928,3,20,1927,2155,0.58,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-03-21,1928,3,21,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-03-22,1928,3,22,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-03-23,1928,3,23,1927,2155,0.6,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-03-24,1928,3,24,1927,2161,0.6,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1928-03-25,1928,3,25,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-03-26,1928,3,26,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-03-27,1928,3,27,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-03-28,1928,3,28,1927,2187,0.6,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-03-29,1928,3,29,1927,2195,0.6,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1928-03-30,1928,3,30,1927,2217,0.6,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-03-31,1928,3,31,1927,2217,0.6,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-01,1928,4,1,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-02,1928,4,2,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-03,1928,4,3,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-04,1928,4,4,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-05,1928,4,5,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-06,1928,4,6,1927,2217,0.65,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-07,1928,4,7,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-08,1928,4,8,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-09,1928,4,9,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-10,1928,4,10,1927,2187,0.65,3,54,13,14,19,117,217,0.1,1100,870,46,5,10,61,747,100,18,25,80,864,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-11,1928,4,11,1927,2161,0.71,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1928-04-12,1928,4,12,1927,2155,0.71,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-04-13,1928,4,13,1927,2155,0.71,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-04-14,1928,4,14,1927,2161,0.71,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1928-04-15,1928,4,15,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-16,1928,4,16,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-17,1928,4,17,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-18,1928,4,18,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-19,1928,4,19,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-20,1928,4,20,1927,2187,0.71,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-21,1928,4,21,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-22,1928,4,22,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-23,1928,4,23,1927,2187,0.72,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-04-24,1928,4,24,1927,2195,0.72,4,45,11,10,10,72,148,0.07,1100,947,55,7,15,64,806,100,18,25,74,878,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1928-04-25,1928,4,25,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-26,1928,4,26,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-27,1928,4,27,1927,2217,0.72,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-04-28,1928,4,28,1927,2221,0.72,4,45,11,10,10,72,148,0.07,1100,973,55,7,15,65,831,100,18,25,75,903,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1928-04-29,1928,4,29,1927,2261,0.72,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-04-30,1928,4,30,1927,2261,0.72,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-01,1928,5,1,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-02,1928,5,2,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-03,1928,5,3,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-04,1928,5,4,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-05,1928,5,5,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-06,1928,5,6,1927,2261,0.7000000000000001,4,47,10,10,10,115,192,0.08,1100,969,53,8,15,50,842,100,18,25,60,957,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1928-05-07,1928,5,7,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-05-08,1928,5,8,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-05-09,1928,5,9,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-05-10,1928,5,10,1927,2217,0.7000000000000001,4,47,10,10,10,115,192,0.09,1100,925,53,8,15,48,801,100,18,25,58,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1928-05-11,1928,5,11,1927,2187,0.6,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1928-05-12,1928,5,12,1927,2161,0.6,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1928-05-13,1928,5,13,1927,2155,0.6,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1928-05-14,1928,5,14,1927,2102,0.6,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1928-05-15,1928,5,15,1927,2067,0.6,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1928-05-16,1928,5,16,1927,2041,0.6,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1928-05-17,1928,5,17,1927,2004,0.6,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1928-05-18,1928,5,18,1927,1971,0.6,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1928-05-19,1928,5,19,1927,1952,0.6,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1928-05-20,1928,5,20,1927,1952,0.6,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1928-05-21,1928,5,21,1927,1801,0.5700000000000001,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1928-05-22,1928,5,22,1927,1767,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,391,45,5,12,24,305,100,18,25,41,483,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
1928-05-23,1928,5,23,1927,1751,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1928-05-24,1928,5,24,1927,1726,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1928-05-25,1928,5,25,1927,1693,0.5700000000000001,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1928-05-26,1928,5,26,1927,1645,0.5700000000000001,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1928-05-27,1928,5,27,1927,1609,0.5700000000000001,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1928-05-28,1928,5,28,1927,1570,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.5,969.7,0.9,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4484
1928-05-29,1928,5,29,1927,1528,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.5,969.6,0.88,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1928-05-30,1928,5,30,1927,1492,0.5700000000000001,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.5,969.5,0.87,0.48,989.2,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
1928-05-31,1928,5,31,1927,1466,0.5700000000000001,3,55,13,13,17,178,276,0.19,1100,90,18,4,4,5,58,73,17,17,22,236,1207,275,275,275,275,990.5,969.4,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4581
1928-06-01,1928,6,1,1927,1436,0.58,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1928-06-02,1928,6,2,1927,1392,0.58,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1928-06-03,1928,6,3,1927,1365,0.58,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1928-06-04,1928,6,4,1927,1327,0.58,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1928-06-05,1928,6,5,1927,1291,0.58,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1928-06-06,1928,6,6,1927,1231,0.58,3,53,12,12,13,120,210,0.17,1021,0,0,0,0,0,0,53,12,12,13,120,1098,255,255,255,255,990.5,968.6,0.7,0.38,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4507
1928-06-07,1928,6,7,1927,1199,0.58,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.5,968.5,0.65,0.34,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4409
1928-06-08,1928,6,8,1927,1186,0.58,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.5,968.5,0.63,0.33,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1928-06-09,1928,6,9,1927,1172,0.58,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.5,968.4,0.61,0.32,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1928-06-10,1928,6,10,1927,1141,0.58,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4215
1928-06-11,1928,6,11,1927,1125,0.64,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1928-06-12,1928,6,12,1927,1086,0.64,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4002
1928-06-13,1928,6,13,1927,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3949
1928-06-14,1928,6,14,1927,1042,0.64,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.5,968.0,0.49,0.22,989.8,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3824
1928-06-15,1928,6,15,1927,1027,0.64,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.7,53.7,53.7,0.0,144.6,3470
1928-06-16,1928,6,16,1927,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1928-06-17,1928,6,17,1927,957,0.64,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
1928-06-18,1928,6,18,1927,941,0.64,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.5,967.7,0.39,0.16,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1928-06-19,1928,6,19,1927,906,0.64,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3335
1928-06-20,1928,6,20,1927,847,0.64,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
1928-06-21,1928,6,21,1927,819,0.67,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.1,2953
1928-06-22,1928,6,22,1927,779,0.67,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.5,967.0,0.29,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,2762
1928-06-23,1928,6,23,1927,760,0.67,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.5,966.9,0.28,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.5,2676
1928-06-24,1928,6,24,1927,748,0.67,3,53,12,12,13,120,210,0.28,538,0,0,0,0,0,0,53,12,12,13,120,615,269,269,0,0,990.5,966.9,0.28,0.09,990.1,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1928-06-25,1928,6,25,1927,705,0.67,3,53,12,12,13,120,210,0.3,495,0,0,0,0,0,0,53,12,12,13,120,572,247,247,0,0,990.5,966.7,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1928-06-26,1928,6,26,1927,659,0.67,3,53,12,12,13,120,210,0.32,449,0,0,0,0,0,0,53,12,12,13,120,526,224,224,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
1928-06-27,1928,6,27,1927,636,0.67,3,53,12,12,13,120,210,0.33,426,0,0,0,0,0,0,53,12,12,13,120,503,213,213,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2165
1928-06-28,1928,6,28,1927,601,0.67,3,53,12,12,13,120,210,0.35,391,0,0,0,0,0,0,53,12,12,13,120,468,195,195,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1987
1928-06-29,1928,6,29,1927,589,0.67,3,53,12,12,13,120,210,0.36,379,0,0,0,0,0,0,53,12,12,13,120,456,189,189,0,0,990.5,966.3,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,1921
1928-06-30,1928,6,30,1927,583,0.67,3,53,12,12,13,120,210,0.36,373,0,0,0,0,0,0,53,12,12,13,120,450,186,186,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1888
1928-07-01,1928,7,1,1927,562,0.75,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1928-07-02,1928,7,2,1927,548,0.75,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.5,966.1,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1928-07-03,1928,7,3,1927,542,0.75,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.5,2099
1928-07-04,1928,7,4,1927,527,0.75,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1928-07-05,1928,7,5,1927,512,0.75,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1928-07-06,1928,7,6,1927,494,0.75,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1928-07-07,1928,7,7,1927,486,0.75,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1802
1928-07-08,1928,7,8,1927,477,0.75,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1758
1928-07-09,1928,7,9,1927,467,0.75,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1928-07-10,1928,7,10,1927,455,0.75,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1928-07-11,1928,7,11,1927,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1928-07-12,1928,7,12,1927,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1928-07-13,1928,7,13,1927,435,0.77,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1928-07-14,1928,7,14,1927,426,0.77,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1928-07-15,1928,7,15,1927,420,0.77,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1928-07-16,1928,7,16,1927,417,0.77,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1928-07-17,1928,7,17,1927,413,0.77,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1928-07-18,1928,7,18,1927,402,0.77,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1928-07-19,1928,7,19,1927,391,0.77,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1928-07-20,1928,7,20,1927,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1928-07-21,1928,7,21,1927,380,0.8200000000000001,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1928-07-22,1928,7,22,1927,377,0.8200000000000001,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1928-07-23,1928,7,23,1927,373,0.8200000000000001,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1928-07-24,1928,7,24,1927,370,0.8200000000000001,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1928-07-25,1928,7,25,1927,364,0.8200000000000001,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1928-07-26,1928,7,26,1927,360,0.8200000000000001,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1928-07-27,1928,7,27,1927,353,0.8200000000000001,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1928-07-28,1928,7,28,1927,346,0.8200000000000001,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1928-07-29,1928,7,29,1927,340,0.8200000000000001,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1928-07-30,1928,7,30,1927,338,0.8200000000000001,4,42,9,8,6,70,135,0.4,203,0,0,0,0,0,0,42,9,8,6,70,262,203,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1928-07-31,1928,7,31,1927,335,0.8200000000000001,4,42,9,8,6,70,135,0.4,200,0,0,0,0,0,0,42,9,8,6,70,259,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1081
1928-08-01,1928,8,1,1927,331,0.87,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1928-08-02,1928,8,2,1927,325,0.87,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1928-08-03,1928,8,3,1927,323,0.87,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1928-08-04,1928,8,4,1927,323,0.87,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1928-08-05,1928,8,5,1927,316,0.87,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1928-08-06,1928,8,6,1927,311,0.87,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
