Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928-08-07,1928,8,7,1927,309,0.87,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1928-08-08,1928,8,8,1927,306,0.87,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1928-08-09,1928,8,9,1927,302,0.87,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1928-08-10,1928,8,10,1927,302,0.87,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1928-08-11,1928,8,11,1927,302,0.87,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1928-08-12,1928,8,12,1927,299,0.87,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1928-08-13,1928,8,13,1927,290,0.87,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1928-08-14,1928,8,14,1927,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1928-08-15,1928,8,15,1927,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1928-08-16,1928,8,16,1927,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1928-08-17,1928,8,17,1927,281,0.87,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
1928-08-18,1928,8,18,1927,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1928-08-19,1928,8,19,1927,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1928-08-20,1928,8,20,1927,271,0.87,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1928-08-21,1928,8,21,1927,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1928-08-22,1928,8,22,1927,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1928-08-23,1928,8,23,1927,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,793
1928-08-24,1928,8,24,1927,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1928-08-25,1928,8,25,1927,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1928-08-26,1928,8,26,1927,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1928-08-27,1928,8,27,1927,249,0.89,4,39,7,5,4,60,115,0.46,134,0,0,0,0,0,0,39,7,5,4,60,185,134,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1928-08-28,1928,8,28,1927,249,0.89,4,39,7,5,4,60,115,0.46,134,0,0,0,0,0,0,39,7,5,4,60,185,134,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1928-08-29,1928,8,29,1927,246,0.89,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1928-08-30,1928,8,30,1927,246,0.89,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1928-08-31,1928,8,31,1927,243,0.89,4,39,7,5,4,60,115,0.47,128,0,0,0,0,0,0,39,7,5,4,60,179,128,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1928-09-01,1928,9,1,1927,243,0.91,5,30,6,4,2,30,72,0.3,171,0,0,0,0,0,0,30,6,4,2,30,211,171,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,919
1928-09-02,1928,9,2,1927,239,0.91,5,30,6,4,2,30,72,0.3,167,0,0,0,0,0,0,30,6,4,2,30,207,167,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.4,898
1928-09-03,1928,9,3,1927,236,0.91,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1928-09-04,1928,9,4,1927,236,0.91,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1928-09-05,1928,9,5,1927,236,0.91,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1928-09-06,1928,9,6,1927,234,0.91,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1928-09-07,1928,9,7,1927,234,0.91,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1928-09-08,1928,9,8,1927,231,0.91,5,30,6,4,2,30,72,0.31,159,0,0,0,0,0,0,30,6,4,2,30,199,159,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1928-09-09,1928,9,9,1927,229,0.91,5,30,6,4,2,30,72,0.31,157,0,0,0,0,0,0,30,6,4,2,30,197,157,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1928-09-10,1928,9,10,1927,229,0.91,5,30,6,4,2,30,72,0.31,157,0,0,0,0,0,0,30,6,4,2,30,197,157,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1928-09-11,1928,9,11,1927,226,0.87,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1928-09-12,1928,9,12,1927,224,0.87,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1928-09-13,1928,9,13,1927,222,0.87,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1928-09-14,1928,9,14,1927,222,0.87,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1928-09-15,1928,9,15,1927,222,0.87,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1928-09-16,1928,9,16,1927,234,0.87,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1928-09-17,1928,9,17,1927,236,0.87,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
1928-09-18,1928,9,18,1927,243,0.87,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1928-09-19,1928,9,19,1927,246,0.87,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,827
1928-09-20,1928,9,20,1927,246,0.87,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,827
1928-09-21,1928,9,21,1927,249,0.66,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1928-09-22,1928,9,22,1927,261,0.66,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1928-09-23,1928,9,23,1927,264,0.66,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1928-09-24,1928,9,24,1927,264,0.66,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1928-09-25,1928,9,25,1927,264,0.66,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1928-09-26,1928,9,26,1927,261,0.66,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1928-09-27,1928,9,27,1927,258,0.66,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1928-09-28,1928,9,28,1927,258,0.66,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1928-09-29,1928,9,29,1927,256,0.66,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1928-09-30,1928,9,30,1927,256,0.66,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1928-10-01,1928,10,1,1928,256,0.42,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
1928-10-02,1928,10,2,1928,256,0.42,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
1928-10-03,1928,10,3,1928,261,0.42,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1928-10-04,1928,10,4,1928,264,0.42,3,37,5,3,2,50,97,0.37,167,0,0,0,0,0,0,37,5,3,2,50,212,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1928-10-05,1928,10,5,1928,261,0.42,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1928-10-06,1928,10,6,1928,258,0.42,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1928-10-07,1928,10,7,1928,258,0.42,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1928-10-08,1928,10,8,1928,258,0.42,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1928-10-09,1928,10,9,1928,258,0.42,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1928-10-10,1928,10,10,1928,261,0.42,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1928-10-11,1928,10,11,1928,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1928-10-12,1928,10,12,1928,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1928-10-13,1928,10,13,1928,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1928-10-14,1928,10,14,1928,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1928-10-15,1928,10,15,1928,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1928-10-16,1928,10,16,1928,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1928-10-17,1928,10,17,1928,249,0.35,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,740
1928-10-18,1928,10,18,1928,249,0.35,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,740
1928-10-19,1928,10,19,1928,249,0.35,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,740
1928-10-20,1928,10,20,1928,243,0.35,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1928-10-21,1928,10,21,1928,228,0.36,2,41,6,4,3,56,110,0.48,118,0,0,0,0,0,0,41,6,4,3,56,169,118,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1928-10-22,1928,10,22,1928,224,0.36,2,41,6,4,3,56,110,0.49,114,0,0,0,0,0,0,41,6,4,3,56,165,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
1928-10-23,1928,10,23,1928,229,0.36,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,624
1928-10-24,1928,10,24,1928,229,0.36,2,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,624
1928-10-25,1928,10,25,1928,228,0.36,2,41,6,4,3,56,110,0.48,118,0,0,0,0,0,0,41,6,4,3,56,169,118,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1928-10-26,1928,10,26,1928,226,0.36,2,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
1928-10-27,1928,10,27,1928,224,0.36,2,41,6,4,3,56,110,0.49,114,0,0,0,0,0,0,41,6,4,3,56,165,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
1928-10-28,1928,10,28,1928,222,0.36,2,41,6,4,3,56,110,0.49,112,0,0,0,0,0,0,41,6,4,3,56,163,112,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,583
1928-10-29,1928,10,29,1928,220,0.36,2,41,6,4,3,56,110,0.5,110,0,0,0,0,0,0,41,6,4,3,56,161,110,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1928-10-30,1928,10,30,1928,226,0.36,2,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
1928-10-31,1928,10,31,1928,243,0.36,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1928-11-01,1928,11,1,1928,243,0.53,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1928-11-02,1928,11,2,1928,239,0.53,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1928-11-03,1928,11,3,1928,236,0.53,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1928-11-04,1928,11,4,1928,236,0.53,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1928-11-05,1928,11,5,1928,231,0.53,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1928-11-06,1928,11,6,1928,229,0.53,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1928-11-07,1928,11,7,1928,228,0.53,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1928-11-08,1928,11,8,1928,226,0.53,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,704
1928-11-09,1928,11,9,1928,228,0.53,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1928-11-10,1928,11,10,1928,229,0.53,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1928-11-11,1928,11,11,1928,231,0.6,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1928-11-12,1928,11,12,1928,234,0.6,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1928-11-13,1928,11,13,1928,239,0.6,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1928-11-14,1928,11,14,1928,243,0.6,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1928-11-15,1928,11,15,1928,249,0.6,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1928-11-16,1928,11,16,1928,256,0.6,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1928-11-17,1928,11,17,1928,258,0.6,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1928-11-18,1928,11,18,1928,258,0.6,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1928-11-19,1928,11,19,1928,258,0.6,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1928-11-20,1928,11,20,1928,266,0.6,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1928-11-21,1928,11,21,1928,266,0.54,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1928-11-22,1928,11,22,1928,266,0.54,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1928-11-23,1928,11,23,1928,270,0.54,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1928-11-24,1928,11,24,1928,273,0.54,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1928-11-25,1928,11,25,1928,281,0.54,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1928-11-26,1928,11,26,1928,281,0.54,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1928-11-27,1928,11,27,1928,287,0.54,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1928-11-28,1928,11,28,1928,306,0.54,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1928-11-29,1928,11,29,1928,316,0.54,3,36,5,3,2,47,93,0.29,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1928-11-30,1928,11,30,1928,316,0.54,3,36,5,3,2,47,93,0.29,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1928-12-01,1928,12,1,1928,309,0.52,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1928-12-02,1928,12,2,1928,302,0.52,3,38,5,4,3,54,104,0.34,198,0,0,0,0,0,0,38,5,4,3,54,245,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1076
1928-12-03,1928,12,3,1928,306,0.52,3,38,5,4,3,54,104,0.34,202,0,0,0,0,0,0,38,5,4,3,54,249,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1928-12-04,1928,12,4,1928,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
1928-12-05,1928,12,5,1928,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
1928-12-06,1928,12,6,1928,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
1928-12-07,1928,12,7,1928,311,0.52,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
1928-12-08,1928,12,8,1928,316,0.52,3,38,5,4,3,54,104,0.33,212,0,0,0,0,0,0,38,5,4,3,54,259,212,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1928-12-09,1928,12,9,1928,323,0.52,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1928-12-10,1928,12,10,1928,323,0.52,3,38,5,4,3,54,104,0.32,219,0,0,0,0,0,0,38,5,4,3,54,266,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1928-12-11,1928,12,11,1928,329,0.71,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1928-12-12,1928,12,12,1928,340,0.71,4,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,263,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1928-12-13,1928,12,13,1928,346,0.71,4,31,5,3,2,36,77,0.22,269,0,0,0,0,0,0,31,5,3,2,36,308,269,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1928-12-14,1928,12,14,1928,340,0.71,4,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,263,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1928-12-15,1928,12,15,1928,340,0.71,4,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,263,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1928-12-16,1928,12,16,1928,350,0.71,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.5,965.2,0.15,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.6,0.0,0.0,0.0,48.2,1156
1928-12-17,1928,12,17,1928,360,0.71,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1928-12-18,1928,12,18,1928,364,0.71,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1499
1928-12-19,1928,12,19,1928,373,0.71,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1928-12-20,1928,12,20,1928,373,0.71,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1928-12-21,1928,12,21,1928,380,0.72,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1928-12-22,1928,12,22,1928,380,0.72,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1928-12-23,1928,12,23,1928,380,0.72,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1928-12-24,1928,12,24,1928,386,0.72,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1928-12-25,1928,12,25,1928,386,0.72,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1928-12-26,1928,12,26,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1928-12-27,1928,12,27,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1928-12-28,1928,12,28,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1928-12-29,1928,12,29,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1928-12-30,1928,12,30,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1928-12-31,1928,12,31,1928,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1929-01-01,1929,1,1,1928,389,0.85,4,34,5,4,3,45,91,0.23,298,0,0,0,0,0,0,34,5,4,3,45,341,149,149,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1929-01-02,1929,1,2,1928,389,0.85,4,34,5,4,3,45,91,0.23,298,0,0,0,0,0,0,34,5,4,3,45,341,149,149,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1929-01-03,1929,1,3,1928,402,0.85,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1929-01-04,1929,1,4,1928,402,0.85,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1929-01-05,1929,1,5,1928,408,0.85,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1929-01-06,1929,1,6,1928,408,0.85,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1929-01-07,1929,1,7,1928,413,0.85,4,34,5,4,3,45,91,0.22,322,0,0,0,0,0,0,34,5,4,3,45,365,161,161,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1929-01-08,1929,1,8,1928,426,0.85,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1929-01-09,1929,1,9,1928,440,0.85,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1929-01-10,1929,1,10,1928,445,0.85,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1836
1929-01-11,1929,1,11,1928,445,0.95,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1942
1929-01-12,1929,1,12,1928,470,0.95,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
1929-01-13,1929,1,13,1928,489,0.95,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.5,965.8,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1929-01-14,1929,1,14,1928,486,0.95,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1929-01-15,1929,1,15,1928,512,0.95,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1929-01-16,1929,1,16,1928,577,0.95,5,29,5,4,2,33,73,0.13,504,0,0,0,0,0,0,29,5,4,2,33,542,252,252,0,0,990.5,966.2,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1929-01-17,1929,1,17,1928,562,0.95,5,29,5,4,2,33,73,0.13,489,0,0,0,0,0,0,29,5,4,2,33,527,244,244,0,0,990.5,966.1,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1929-01-18,1929,1,18,1928,550,0.95,5,29,5,4,2,33,73,0.13,477,0,0,0,0,0,0,29,5,4,2,33,515,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1929-01-19,1929,1,19,1928,548,0.95,5,29,5,4,2,33,73,0.13,475,0,0,0,0,0,0,29,5,4,2,33,513,237,237,0,0,990.5,966.1,0.22,0.07,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1929-01-20,1929,1,20,1928,470,0.95,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
1929-01-21,1929,1,21,1928,426,0.78,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1929-01-22,1929,1,22,1928,435,0.78,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1784
1929-01-23,1929,1,23,1928,562,0.78,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1929-01-24,1929,1,24,1928,659,0.78,4,34,5,4,3,45,91,0.14,568,0,0,0,0,0,0,34,5,4,3,45,611,189,189,189,0,990.5,966.5,0.27,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.8,2826
1929-01-25,1929,1,25,1928,733,0.78,4,34,5,4,3,45,91,0.12,642,0,0,0,0,0,0,34,5,4,3,45,685,214,214,214,0,990.5,966.8,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.6,3181
1929-01-26,1929,1,26,1928,751,0.78,4,34,5,4,3,45,91,0.12,660,0,0,0,0,0,0,34,5,4,3,45,703,220,220,220,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3259
1929-01-27,1929,1,27,1928,728,0.78,4,34,5,4,3,45,91,0.12,637,0,0,0,0,0,0,34,5,4,3,45,680,212,212,212,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3158
1929-01-28,1929,1,28,1928,728,0.78,4,34,5,4,3,45,91,0.12,637,0,0,0,0,0,0,34,5,4,3,45,680,212,212,212,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3158
1929-01-29,1929,1,29,1928,739,0.78,4,34,5,4,3,45,91,0.12,648,0,0,0,0,0,0,34,5,4,3,45,691,216,216,216,0,990.5,966.9,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.6,3207
1929-01-30,1929,1,30,1928,733,0.78,4,34,5,4,3,45,91,0.12,642,0,0,0,0,0,0,34,5,4,3,45,685,214,214,214,0,990.5,966.8,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.6,3181
1929-01-31,1929,1,31,1928,720,0.78,4,34,5,4,3,45,91,0.13,629,0,0,0,0,0,0,34,5,4,3,45,672,209,209,209,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.1,3122
1929-02-01,1929,2,1,1928,712,0.5,3,43,7,5,4,78,137,0.19,575,0,0,0,0,0,0,43,7,5,4,78,630,191,191,191,0,990.5,966.7,0.28,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,2831
1929-02-02,1929,2,2,1928,702,0.5,3,43,7,5,4,78,137,0.19,565,0,0,0,0,0,0,43,7,5,4,78,620,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2785
1929-02-03,1929,2,3,1928,702,0.5,3,43,7,5,4,78,137,0.19,565,0,0,0,0,0,0,43,7,5,4,78,620,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2785
1929-02-04,1929,2,4,1928,691,0.5,3,43,7,5,4,78,137,0.2,554,0,0,0,0,0,0,43,7,5,4,78,609,184,184,184,0,990.5,966.7,0.27,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1929-02-05,1929,2,5,1928,682,0.5,3,43,7,5,4,78,137,0.2,545,0,0,0,0,0,0,43,7,5,4,78,600,272,272,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1929-02-06,1929,2,6,1928,682,0.5,3,43,7,5,4,78,137,0.2,545,0,0,0,0,0,0,43,7,5,4,78,600,272,272,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1929-02-07,1929,2,7,1928,666,0.5,3,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,264,264,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1929-02-08,1929,2,8,1928,666,0.5,3,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,264,264,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1929-02-09,1929,2,9,1928,647,0.5,3,43,7,5,4,78,137,0.21,510,0,0,0,0,0,0,43,7,5,4,78,565,255,255,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1929-02-10,1929,2,10,1928,647,0.5,3,43,7,5,4,78,137,0.21,510,0,0,0,0,0,0,43,7,5,4,78,565,255,255,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1929-02-11,1929,2,11,1928,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1929-02-12,1929,2,12,1928,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1929-02-13,1929,2,13,1928,654,0.84,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.5,966.5,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.8,58.8,0.0,0.0,96.4,2313
1929-02-14,1929,2,14,1928,666,0.84,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2783
1929-02-15,1929,2,15,1928,673,0.84,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.5,966.6,0.28,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.3,2815
1929-02-16,1929,2,16,1928,682,0.84,4,36,6,5,4,54,105,0.15,577,0,0,0,0,0,0,36,6,5,4,54,624,192,192,192,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1929-02-17,1929,2,17,1928,691,0.84,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2907
1929-02-18,1929,2,18,1928,691,0.84,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2907
1929-02-19,1929,2,19,1928,684,0.84,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2871
1929-02-20,1929,2,20,1928,702,0.84,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.3,2960
1929-02-21,1929,2,21,1928,705,0.93,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1929-02-22,1929,2,22,1928,720,0.93,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3152
1929-02-23,1929,2,23,1928,728,0.93,5,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.5,966.8,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.8,3188
1929-02-24,1929,2,24,1928,748,0.93,5,31,6,4,3,41,85,0.11,663,0,0,0,0,0,0,31,6,4,3,41,704,221,221,221,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,3274
1929-02-25,1929,2,25,1928,768,0.93,5,31,6,4,3,41,85,0.11,683,0,0,0,0,0,0,31,6,4,3,41,724,227,227,227,0,990.5,967.0,0.34,0.14,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3361
1929-02-26,1929,2,26,1928,779,0.93,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,231,231,231,0,990.5,967.0,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3407
1929-02-27,1929,2,27,1928,779,0.93,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,231,231,231,0,990.5,967.0,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3407
1929-02-28,1929,2,28,1928,779,0.93,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,231,231,231,0,990.5,967.0,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3407
1929-03-01,1929,3,1,1928,803,0.89,4,41,8,7,6,67,129,0.16,674,0,0,0,0,0,0,41,8,7,6,67,730,224,224,224,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.3,3296
1929-03-02,1929,3,2,1928,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1929-03-03,1929,3,3,1928,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1929-03-04,1929,3,4,1928,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1929-03-05,1929,3,5,1928,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1929-03-06,1929,3,6,1928,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1929-03-07,1929,3,7,1928,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1929-03-08,1929,3,8,1928,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1929-03-09,1929,3,9,1928,843,0.89,4,41,8,7,6,67,129,0.15,714,0,0,0,0,0,0,41,8,7,6,67,770,238,238,238,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.3,3462
1929-03-10,1929,3,10,1928,876,0.89,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1929-03-11,1929,3,11,1928,885,0.9,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1929-03-12,1929,3,12,1928,885,0.9,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1929-03-13,1929,3,13,1928,885,0.9,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1929-03-14,1929,3,14,1928,891,0.9,4,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,144.6,3470
1929-03-15,1929,3,15,1928,905,0.9,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1929-03-16,1929,3,16,1928,905,0.9,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1929-03-17,1929,3,17,1928,906,0.9,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1929-03-18,1929,3,18,1928,924,0.9,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,265,265,265,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1929-03-19,1929,3,19,1928,947,0.9,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.5,967.7,0.46,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
1929-03-20,1929,3,20,1928,947,0.9,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.5,967.7,0.46,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
1929-03-21,1929,3,21,1928,971,0.9,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.5,967.8,0.48,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1929-03-22,1929,3,22,1928,971,0.9,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.5,967.8,0.48,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1929-03-23,1929,3,23,1928,989,0.9,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1929-03-24,1929,3,24,1928,989,0.9,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1929-03-25,1929,3,25,1928,1022,0.9,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4131
1929-03-26,1929,3,26,1928,1025,0.9,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4141
1929-03-27,1929,3,27,1928,1042,0.9,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4207
1929-03-28,1929,3,28,1928,1059,0.9,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.5,968.1,0.56,0.29,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4269
1929-03-29,1929,3,29,1928,1080,0.9,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1929-03-30,1929,3,30,1928,1080,0.9,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1929-03-31,1929,3,31,1928,1082,0.9,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1929-04-01,1929,4,1,1928,1089,0.9,4,45,11,10,10,72,148,0.14,941,0,0,0,0,0,0,45,11,10,10,72,1007,235,235,235,235,990.5,968.2,0.58,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,4292
1929-04-02,1929,4,2,1928,1107,0.9,4,45,11,10,10,72,148,0.13,959,0,0,0,0,0,0,45,11,10,10,72,1025,239,239,239,239,990.5,968.2,0.59,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4357
1929-04-03,1929,4,3,1928,1125,0.9,4,45,11,10,10,72,148,0.13,977,0,0,0,0,0,0,45,11,10,10,72,1043,244,244,244,244,990.5,968.3,0.62,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4419
1929-04-04,1929,4,4,1928,1132,0.9,4,45,11,10,10,72,148,0.13,984,0,0,0,0,0,0,45,11,10,10,72,1050,246,246,246,246,990.5,968.3,0.63,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1929-04-05,1929,4,5,1928,1151,0.9,4,45,11,10,10,72,148,0.13,1003,0,0,0,0,0,0,45,11,10,10,72,1069,250,250,250,250,990.5,968.4,0.65,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4500
1929-04-06,1929,4,6,1928,1182,0.9,4,45,11,10,10,72,148,0.13,1034,0,0,0,0,0,0,45,11,10,10,72,1100,258,258,258,258,990.5,968.5,0.7,0.4,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4594
1929-04-07,1929,4,7,1928,1195,0.9,4,45,11,10,10,72,148,0.12,1047,0,0,0,0,0,0,45,11,10,10,72,1113,261,261,261,261,990.5,968.5,0.72,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1929-04-08,1929,4,8,1928,1246,0.9,4,45,11,10,10,72,148,0.12,1098,0,0,0,0,0,0,45,11,10,10,72,1164,274,274,274,274,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1929-04-09,1929,4,9,1928,1269,0.9,4,45,11,10,10,72,148,0.12,1100,21,6,1,1,1,10,51,12,11,11,82,1175,275,275,275,275,990.5,968.7,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1929-04-10,1929,4,10,1928,1297,0.9,4,45,11,10,10,72,148,0.11,1100,49,15,3,3,3,24,60,14,13,13,96,1188,275,275,275,275,990.5,968.8,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
