Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1929-04-11,1929,4,11,1928,1311,0.9,4,45,11,10,10,72,148,0.11,1100,63,19,4,4,4,30,64,15,14,14,102,1194,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1929-04-12,1929,4,12,1928,1355,0.9,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1929-04-13,1929,4,13,1928,1383,0.9,4,45,11,10,10,72,148,0.11,1100,135,41,7,9,9,69,86,18,19,19,141,1223,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1929-04-14,1929,4,14,1928,1399,0.9,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1929-04-15,1929,4,15,1928,1399,0.9,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1929-04-16,1929,4,16,1928,1414,0.9,4,45,11,10,10,72,148,0.1,1100,166,50,7,11,11,86,95,18,21,21,158,1234,275,275,275,275,990.5,969.2,0.9,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4611
1929-04-17,1929,4,17,1928,1466,0.9,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.5,969.4,0.93,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4563
1929-04-18,1929,4,18,1928,1466,0.9,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.5,969.4,0.93,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4563
1929-04-19,1929,4,19,1928,1492,0.9,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.5,969.5,0.93,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1929-04-20,1929,4,20,1928,1511,0.9,4,45,11,10,10,72,148,0.1,1100,263,55,7,15,17,168,100,18,25,27,240,1243,275,275,275,275,990.5,969.5,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4527
1929-04-21,1929,4,21,1928,1528,0.85,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1929-04-22,1929,4,22,1928,1559,0.85,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1929-04-23,1929,4,23,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1929-04-24,1929,4,24,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1929-04-25,1929,4,25,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1929-04-26,1929,4,26,1928,1570,0.85,4,45,11,10,10,72,148,0.09,1100,322,54,7,15,21,223,100,18,25,31,295,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1929-04-27,1929,4,27,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1929-04-28,1929,4,28,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1929-04-29,1929,4,29,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1929-04-30,1929,4,30,1928,1528,0.85,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1929-05-01,1929,5,1,1928,1511,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1929-05-02,1929,5,2,1928,1492,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.5,969.5,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1929-05-03,1929,5,3,1928,1466,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1929-05-04,1929,5,4,1928,1446,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1929-05-05,1929,5,5,1928,1414,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4623
1929-05-06,1929,5,6,1928,1399,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1929-05-07,1929,5,7,1928,1392,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1929-05-08,1929,5,8,1928,1383,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1929-05-09,1929,5,9,1928,1365,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1929-05-10,1929,5,10,1928,1311,0.8300000000000001,4,47,10,10,10,115,192,0.15,1100,19,4,0,0,0,11,51,10,10,10,126,1173,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1929-05-11,1929,5,11,1928,1291,0.87,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1929-05-12,1929,5,12,1928,1231,0.87,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.5,968.6,0.71,0.4,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1929-05-13,1929,5,13,1928,1199,0.87,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.5,968.5,0.66,0.36,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1929-05-14,1929,5,14,1928,1186,0.87,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.5,968.5,0.64,0.35,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1929-05-15,1929,5,15,1928,1166,0.87,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.5,968.4,0.61,0.33,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1929-05-16,1929,5,16,1928,1132,0.87,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4259
1929-05-17,1929,5,17,1928,1125,0.87,4,47,10,10,10,115,192,0.17,933,0,0,0,0,0,0,47,10,10,10,115,1000,233,233,233,233,990.5,968.3,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4236
1929-05-18,1929,5,18,1928,1096,0.87,4,47,10,10,10,115,192,0.18,904,0,0,0,0,0,0,47,10,10,10,115,971,226,226,226,226,990.5,968.2,0.54,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4129
1929-05-19,1929,5,19,1928,1089,0.87,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.5,968.2,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
1929-05-20,1929,5,20,1928,1082,0.87,4,47,10,10,10,115,192,0.18,890,0,0,0,0,0,0,47,10,10,10,115,957,222,222,222,222,990.5,968.2,0.53,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4074
1929-05-21,1929,5,21,1928,1050,0.92,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.5,968.1,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4157
1929-05-22,1929,5,22,1928,1022,0.92,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4044
1929-05-23,1929,5,23,1928,952,0.92,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.5,967.7,0.45,0.19,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1929-05-24,1929,5,24,1928,906,0.92,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,253,253,253,0,990.5,967.5,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1929-05-25,1929,5,25,1928,876,0.92,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,243,243,243,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,144.6,3470
1929-05-26,1929,5,26,1928,834,0.92,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.2,3339
1929-05-27,1929,5,27,1928,779,0.92,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.2,3101
1929-05-28,1929,5,28,1928,739,0.92,5,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.5,966.9,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,121.3,2910
1929-05-29,1929,5,29,1928,702,0.92,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.5,966.7,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,2731
1929-05-30,1929,5,30,1928,682,0.92,5,42,9,8,6,82,147,0.22,535,0,0,0,0,0,0,42,9,8,6,82,594,267,267,0,0,990.5,966.6,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.1,57.1,0.0,0.0,96.4,2313
1929-05-31,1929,5,31,1928,659,0.92,5,42,9,8,6,82,147,0.22,512,0,0,0,0,0,0,42,9,8,6,82,571,256,256,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1929-06-01,1929,6,1,1928,636,0.94,5,39,9,7,5,59,119,0.19,517,0,0,0,0,0,0,39,9,7,5,59,572,258,258,0,0,990.5,966.4,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,2313
1929-06-02,1929,6,2,1928,601,0.94,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1929-06-03,1929,6,3,1928,571,0.94,5,39,9,7,5,59,119,0.21,452,0,0,0,0,0,0,39,9,7,5,59,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1929-06-04,1929,6,4,1928,548,0.94,5,39,9,7,5,59,119,0.22,429,0,0,0,0,0,0,39,9,7,5,59,484,214,214,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2214
1929-06-05,1929,6,5,1928,532,0.94,5,39,9,7,5,59,119,0.22,413,0,0,0,0,0,0,39,9,7,5,59,468,206,206,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1929-06-06,1929,6,6,1928,527,0.94,5,39,9,7,5,59,119,0.23,408,0,0,0,0,0,0,39,9,7,5,59,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1929-06-07,1929,6,7,1928,505,0.94,5,39,9,7,5,59,119,0.24,386,0,0,0,0,0,0,39,9,7,5,59,441,193,193,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1995
1929-06-08,1929,6,8,1928,477,0.94,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1846
1929-06-09,1929,6,9,1928,462,0.94,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1929-06-10,1929,6,10,1928,442,0.94,5,39,9,7,5,59,119,0.27,323,0,0,0,0,0,0,39,9,7,5,59,378,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1929-06-11,1929,6,11,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1929-06-12,1929,6,12,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1929-06-13,1929,6,13,1928,422,0.96,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1566
1929-06-14,1929,6,14,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1929-06-15,1929,6,15,1928,430,0.96,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1929-06-16,1929,6,16,1928,440,0.96,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1929-06-17,1929,6,17,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1929-06-18,1929,6,18,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1929-06-19,1929,6,19,1928,422,0.96,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1566
1929-06-20,1929,6,20,1928,420,0.96,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1929-06-21,1929,6,21,1928,420,0.94,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1929-06-22,1929,6,22,1928,413,0.94,5,39,9,7,5,59,119,0.29,294,0,0,0,0,0,0,39,9,7,5,59,349,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.4,1522
1929-06-23,1929,6,23,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1929-06-24,1929,6,24,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1929-06-25,1929,6,25,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1929-06-26,1929,6,26,1928,402,0.94,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1466
1929-06-27,1929,6,27,1928,398,0.94,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1929-06-28,1929,6,28,1928,386,0.94,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1929-06-29,1929,6,29,1928,386,0.94,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1929-06-30,1929,6,30,1928,380,0.94,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1929-07-01,1929,7,1,1928,377,0.95,5,37,8,6,4,53,108,0.29,269,0,0,0,0,0,0,37,8,6,4,53,320,269,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.3,0.0,0.0,0.0,48.2,1156
1929-07-02,1929,7,2,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1929-07-03,1929,7,3,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1929-07-04,1929,7,4,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1929-07-05,1929,7,5,1928,364,0.95,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1929-07-06,1929,7,6,1928,353,0.95,5,37,8,6,4,53,108,0.31,245,0,0,0,0,0,0,37,8,6,4,53,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1929-07-07,1929,7,7,1928,346,0.95,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1929-07-08,1929,7,8,1928,344,0.95,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1929-07-09,1929,7,9,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-10,1929,7,10,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-11,1929,7,11,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-12,1929,7,12,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-13,1929,7,13,1928,338,0.95,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1929-07-14,1929,7,14,1928,329,0.95,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,221,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1929-07-15,1929,7,15,1928,329,0.95,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,221,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1929-07-16,1929,7,16,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1929-07-17,1929,7,17,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1929-07-18,1929,7,18,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1929-07-19,1929,7,19,1928,323,0.95,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1929-07-20,1929,7,20,1928,323,0.95,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1929-07-21,1929,7,21,1928,320,0.94,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1150
1929-07-22,1929,7,22,1928,311,0.94,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
1929-07-23,1929,7,23,1928,311,0.94,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
1929-07-24,1929,7,24,1928,309,0.94,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1929-07-25,1929,7,25,1928,309,0.94,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1929-07-26,1929,7,26,1928,306,0.94,5,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,1073
1929-07-27,1929,7,27,1928,302,0.94,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1929-07-28,1929,7,28,1928,294,0.94,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1010
1929-07-29,1929,7,29,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,985
1929-07-30,1929,7,30,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,985
1929-07-31,1929,7,31,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,985
1929-08-01,1929,8,1,1928,290,0.93,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1929-08-02,1929,8,2,1928,290,0.93,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1929-08-03,1929,8,3,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1929-08-04,1929,8,4,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1929-08-05,1929,8,5,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1929-08-06,1929,8,6,1928,283,0.93,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
1929-08-07,1929,8,7,1928,281,0.93,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1929-08-08,1929,8,8,1928,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1929-08-09,1929,8,9,1928,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1929-08-10,1929,8,10,1928,271,0.93,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1929-08-11,1929,8,11,1928,271,0.94,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1929-08-12,1929,8,12,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1929-08-13,1929,8,13,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1929-08-14,1929,8,14,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1929-08-15,1929,8,15,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1929-08-16,1929,8,16,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1929-08-17,1929,8,17,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1929-08-18,1929,8,18,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1929-08-19,1929,8,19,1928,261,0.94,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1929-08-20,1929,8,20,1928,258,0.94,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1929-08-21,1929,8,21,1928,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1929-08-22,1929,8,22,1928,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1929-08-23,1929,8,23,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1929-08-24,1929,8,24,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1929-08-25,1929,8,25,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1929-08-26,1929,8,26,1928,249,0.93,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1929-08-27,1929,8,27,1928,246,0.93,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1929-08-28,1929,8,28,1928,239,0.93,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1929-08-29,1929,8,29,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1929-08-30,1929,8,30,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1929-08-31,1929,8,31,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1929-09-01,1929,9,1,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1929-09-02,1929,9,2,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1929-09-03,1929,9,3,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1929-09-04,1929,9,4,1928,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1929-09-05,1929,9,5,1928,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1929-09-06,1929,9,6,1928,231,0.92,5,30,6,4,2,30,72,0.31,159,0,0,0,0,0,0,30,6,4,2,30,199,159,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1929-09-07,1929,9,7,1928,226,0.92,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1929-09-08,1929,9,8,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1929-09-09,1929,9,9,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1929-09-10,1929,9,10,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,813
1929-09-11,1929,9,11,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1929-09-12,1929,9,12,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1929-09-13,1929,9,13,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1929-09-14,1929,9,14,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1929-09-15,1929,9,15,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1929-09-16,1929,9,16,1928,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1929-09-17,1929,9,17,1928,202,0.92,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1929-09-18,1929,9,18,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-19,1929,9,19,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-20,1929,9,20,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-21,1929,9,21,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-22,1929,9,22,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-23,1929,9,23,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-24,1929,9,24,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-25,1929,9,25,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
1929-09-26,1929,9,26,1928,200,0.93,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1929-09-27,1929,9,27,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1929-09-28,1929,9,28,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1929-09-29,1929,9,29,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1929-09-30,1929,9,30,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1929-10-01,1929,10,1,1929,195,0.89,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1929-10-02,1929,10,2,1929,195,0.89,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1929-10-03,1929,10,3,1929,194,0.89,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1929-10-04,1929,10,4,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-05,1929,10,5,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-06,1929,10,6,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-07,1929,10,7,1929,193,0.89,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1929-10-08,1929,10,8,1929,188,0.89,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-09,1929,10,9,1929,189,0.89,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1929-10-10,1929,10,10,1929,188,0.89,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-11,1929,10,11,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-12,1929,10,12,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-13,1929,10,13,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-14,1929,10,14,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-15,1929,10,15,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-16,1929,10,16,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1929-10-17,1929,10,17,1929,193,0.87,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1929-10-18,1929,10,18,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1929-10-19,1929,10,19,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1929-10-20,1929,10,20,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1929-10-21,1929,10,21,1929,191,0.85,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1929-10-22,1929,10,22,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-23,1929,10,23,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-24,1929,10,24,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-25,1929,10,25,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-26,1929,10,26,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1929-10-27,1929,10,27,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1929-10-28,1929,10,28,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1929-10-29,1929,10,29,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1929-10-30,1929,10,30,1929,195,0.85,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1929-10-31,1929,10,31,1929,195,0.85,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1929-11-01,1929,11,1,1929,199,0.74,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1929-11-02,1929,11,2,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1929-11-03,1929,11,3,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1929-11-04,1929,11,4,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1929-11-05,1929,11,5,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1929-11-06,1929,11,6,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1929-11-07,1929,11,7,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1929-11-08,1929,11,8,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1929-11-09,1929,11,9,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1929-11-10,1929,11,10,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1929-11-11,1929,11,11,1929,206,0.73,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1929-11-12,1929,11,12,1929,214,0.73,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,785
1929-11-13,1929,11,13,1929,231,0.73,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1929-11-14,1929,11,14,1929,231,0.73,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1929-11-15,1929,11,15,1929,228,0.73,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1929-11-16,1929,11,16,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1929-11-17,1929,11,17,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1929-11-18,1929,11,18,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1929-11-19,1929,11,19,1929,258,0.73,4,29,4,2,2,30,67,0.26,191,0,0,0,0,0,0,29,4,2,2,30,226,191,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1929-11-20,1929,11,20,1929,264,0.73,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1076
1929-11-21,1929,11,21,1929,249,0.66,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1929-11-22,1929,11,22,1929,249,0.66,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1929-11-23,1929,11,23,1929,246,0.66,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1929-11-24,1929,11,24,1929,239,0.66,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1929-11-25,1929,11,25,1929,239,0.66,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1929-11-26,1929,11,26,1929,249,0.66,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1929-11-27,1929,11,27,1929,249,0.66,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1929-11-28,1929,11,28,1929,258,0.66,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1929-11-29,1929,11,29,1929,266,0.66,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1929-11-30,1929,11,30,1929,266,0.66,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1929-12-01,1929,12,1,1929,270,0.75,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1929-12-02,1929,12,2,1929,287,0.75,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1929-12-03,1929,12,3,1929,353,0.75,4,31,5,3,2,36,77,0.22,276,0,0,0,0,0,0,31,5,3,2,36,315,138,138,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1929-12-04,1929,12,4,1929,353,0.75,4,31,5,3,2,36,77,0.22,276,0,0,0,0,0,0,31,5,3,2,36,315,138,138,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1929-12-05,1929,12,5,1929,350,0.75,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.5,965.2,0.15,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.6,0.0,0.0,0.0,48.2,1156
1929-12-06,1929,12,6,1929,398,0.75,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1929-12-07,1929,12,7,1929,455,0.75,4,31,5,3,2,36,77,0.17,378,0,0,0,0,0,0,31,5,3,2,36,417,189,189,0,0,990.5,965.7,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1973
1929-12-08,1929,12,8,1929,467,0.75,4,31,5,3,2,36,77,0.16,390,0,0,0,0,0,0,31,5,3,2,36,429,195,195,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,84.8,2036
1929-12-09,1929,12,9,1929,494,0.75,4,31,5,3,2,36,77,0.16,417,0,0,0,0,0,0,31,5,3,2,36,456,208,208,0,0,990.5,965.8,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2176
1929-12-10,1929,12,10,1929,494,0.75,4,31,5,3,2,36,77,0.16,417,0,0,0,0,0,0,31,5,3,2,36,456,208,208,0,0,990.5,965.8,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2176
