Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1929-12-11,1929,12,11,1929,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1929-12-12,1929,12,12,1929,470,0.2,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1929-12-13,1929,12,13,1929,532,0.2,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1929-12-14,1929,12,14,1929,523,0.2,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1929-12-15,1929,12,15,1929,489,0.2,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.9,1917
1929-12-16,1929,12,16,1929,477,0.2,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
1929-12-17,1929,12,17,1929,472,0.2,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1825
1929-12-18,1929,12,18,1929,467,0.2,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-19,1929,12,19,1929,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1929-12-20,1929,12,20,1929,467,0.2,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-21,1929,12,21,1929,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1929-12-22,1929,12,22,1929,459,0.33,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1929-12-23,1929,12,23,1929,459,0.33,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1929-12-24,1929,12,24,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-25,1929,12,25,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-26,1929,12,26,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-27,1929,12,27,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-28,1929,12,28,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-29,1929,12,29,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1929-12-30,1929,12,30,1929,470,0.33,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1929-12-31,1929,12,31,1929,477,0.33,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
1930-01-01,1930,1,1,1929,479,0.53,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1852
1930-01-02,1930,1,2,1929,486,0.53,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.7,1887
1930-01-03,1930,1,3,1929,494,0.53,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1930-01-04,1930,1,4,1929,505,0.53,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,82.9,1990
1930-01-05,1930,1,5,1929,512,0.53,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1930-01-06,1930,1,6,1929,516,0.53,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
1930-01-07,1930,1,7,1929,532,0.53,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2133
1930-01-08,1930,1,8,1929,542,0.53,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1930-01-09,1930,1,9,1929,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2279
1930-01-10,1930,1,10,1929,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2279
1930-01-11,1930,1,11,1929,563,0.5700000000000001,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1930-01-12,1930,1,12,1929,571,0.5700000000000001,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1930-01-13,1930,1,13,1929,571,0.5700000000000001,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1930-01-14,1930,1,14,1929,595,0.5700000000000001,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1930-01-15,1930,1,15,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1930-01-16,1930,1,16,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1930-01-17,1930,1,17,1929,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-18,1930,1,18,1929,659,0.5700000000000001,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1930-01-19,1930,1,19,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1930-01-20,1930,1,20,1929,608,0.5700000000000001,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.5,966.3,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,96.4,2313
1930-01-21,1930,1,21,1929,615,0.46,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1930-01-22,1930,1,22,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1930-01-23,1930,1,23,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1930-01-24,1930,1,24,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1930-01-25,1930,1,25,1929,630,0.46,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1930-01-26,1930,1,26,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-27,1930,1,27,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-28,1930,1,28,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-29,1930,1,29,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-30,1930,1,30,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-01-31,1930,1,31,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1930-02-01,1930,2,1,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1930-02-02,1930,2,2,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1930-02-03,1930,2,3,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1930-02-04,1930,2,4,1929,654,0.75,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.5,966.5,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.8,58.8,0.0,0.0,96.4,2313
1930-02-05,1930,2,5,1929,666,0.75,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2783
1930-02-06,1930,2,6,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.2,58.2,0.0,0.0,96.4,2313
1930-02-07,1930,2,7,1929,654,0.75,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.5,966.5,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.8,58.8,0.0,0.0,96.4,2313
1930-02-08,1930,2,8,1929,673,0.75,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.5,966.6,0.28,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.3,2815
1930-02-09,1930,2,9,1929,673,0.75,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.5,966.6,0.28,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.3,2815
1930-02-10,1930,2,10,1929,682,0.75,4,36,6,5,4,54,105,0.15,577,0,0,0,0,0,0,36,6,5,4,54,624,192,192,192,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1930-02-11,1930,2,11,1929,691,0.8300000000000001,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2907
1930-02-12,1930,2,12,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-13,1930,2,13,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-14,1930,2,14,1929,712,0.8300000000000001,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.5,966.7,0.3,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.3,3006
1930-02-15,1930,2,15,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-16,1930,2,16,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-17,1930,2,17,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-18,1930,2,18,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-19,1930,2,19,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1930-02-20,1930,2,20,1929,728,0.8300000000000001,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1930-02-21,1930,2,21,1929,751,0.87,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.9,3190
1930-02-22,1930,2,22,1929,803,0.87,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.2,3412
1930-02-23,1930,2,23,1929,760,0.87,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1930-02-24,1930,2,24,1929,760,0.87,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1930-02-25,1930,2,25,1929,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1930-02-26,1930,2,26,1929,803,0.87,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.2,3412
1930-02-27,1930,2,27,1929,834,0.87,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.5,967.2,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,144.6,3470
1930-02-28,1930,2,28,1929,834,0.87,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.5,967.2,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,144.6,3470
1930-03-01,1930,3,1,1929,834,0.84,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1930-03-02,1930,3,2,1929,843,0.84,4,41,8,7,6,67,129,0.15,714,0,0,0,0,0,0,41,8,7,6,67,770,238,238,238,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.3,3462
1930-03-03,1930,3,3,1929,847,0.84,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1930-03-04,1930,3,4,1929,847,0.84,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1930-03-05,1930,3,5,1929,876,0.84,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1930-03-06,1930,3,6,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1930-03-07,1930,3,7,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1930-03-08,1930,3,8,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1930-03-09,1930,3,9,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1930-03-10,1930,3,10,1929,891,0.84,4,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,144.6,3470
1930-03-11,1930,3,11,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-12,1930,3,12,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-13,1930,3,13,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-14,1930,3,14,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-15,1930,3,15,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-16,1930,3,16,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-17,1930,3,17,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-18,1930,3,18,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-19,1930,3,19,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-20,1930,3,20,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1930-03-21,1930,3,21,1929,905,0.93,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1930-03-22,1930,3,22,1929,906,0.93,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
1930-03-23,1930,3,23,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3932
1930-03-24,1930,3,24,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3932
1930-03-25,1930,3,25,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3932
1930-03-26,1930,3,26,1929,952,0.93,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.5,967.7,0.47,0.23,989.8,4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.8,3954
1930-03-27,1930,3,27,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
1930-03-28,1930,3,28,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
1930-03-29,1930,3,29,1929,976,0.93,5,36,8,6,4,53,107,0.11,869,0,0,0,0,0,0,36,8,6,4,53,919,217,217,217,217,990.5,967.8,0.5,0.25,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4052
1930-03-30,1930,3,30,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
1930-03-31,1930,3,31,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
1930-04-01,1930,4,1,1929,971,0.94,5,40,10,8,5,62,125,0.13,846,0,0,0,0,0,0,40,10,8,5,62,904,211,211,211,211,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3942
1930-04-02,1930,4,2,1929,971,0.94,5,40,10,8,5,62,125,0.13,846,0,0,0,0,0,0,40,10,8,5,62,904,211,211,211,211,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3942
1930-04-03,1930,4,3,1929,976,0.94,5,40,10,8,5,62,125,0.13,851,0,0,0,0,0,0,40,10,8,5,62,909,212,212,212,212,990.5,967.8,0.49,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.2,3964
1930-04-04,1930,4,4,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.5,968.0,0.55,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1930-04-05,1930,4,5,1929,1050,0.94,5,40,10,8,5,62,125,0.12,925,0,0,0,0,0,0,40,10,8,5,62,983,231,231,231,231,990.5,968.1,0.56,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4252
1930-04-06,1930,4,6,1929,1080,0.94,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1930-04-07,1930,4,7,1929,1073,0.94,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.5,968.1,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4334
1930-04-08,1930,4,8,1929,1059,0.94,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1930-04-09,1930,4,9,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.5,968.0,0.55,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1930-04-10,1930,4,10,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.5,968.0,0.55,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1930-04-11,1930,4,11,1929,1050,0.96,5,40,10,8,5,62,125,0.12,925,0,0,0,0,0,0,40,10,8,5,62,983,231,231,231,231,990.5,968.1,0.56,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4252
1930-04-12,1930,4,12,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1930-04-13,1930,4,13,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1930-04-14,1930,4,14,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1930-04-15,1930,4,15,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1930-04-16,1930,4,16,1929,1080,0.96,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1930-04-17,1930,4,17,1929,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.5,968.2,0.58,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1930-04-18,1930,4,18,1929,1089,0.96,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1930-04-19,1930,4,19,1929,1089,0.96,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1930-04-20,1930,4,20,1929,1096,0.96,5,40,10,8,5,62,125,0.11,971,0,0,0,0,0,0,40,10,8,5,62,1029,242,242,242,242,990.5,968.2,0.6,0.33,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4416
1930-04-21,1930,4,21,1929,1107,0.95,5,40,10,8,5,62,125,0.11,982,0,0,0,0,0,0,40,10,8,5,62,1040,245,245,245,245,990.5,968.2,0.61,0.34,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
1930-04-22,1930,4,22,1929,1125,0.95,5,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
1930-04-23,1930,4,23,1929,1127,0.95,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1930-04-24,1930,4,24,1929,1127,0.95,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1930-04-25,1930,4,25,1929,1132,0.95,5,40,10,8,5,62,125,0.11,1007,0,0,0,0,0,0,40,10,8,5,62,1065,251,251,251,251,990.5,968.3,0.65,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4531
1930-04-26,1930,4,26,1929,1141,0.95,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.5,968.3,0.66,0.37,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4560
1930-04-27,1930,4,27,1929,1166,0.95,5,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.5,968.4,0.7,0.4,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1930-04-28,1930,4,28,1929,1172,0.95,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.5,968.4,0.71,0.41,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1930-04-29,1930,4,29,1929,1186,0.95,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.5,968.5,0.73,0.43,989.3,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1930-04-30,1930,4,30,1929,1186,0.95,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.5,968.5,0.73,0.43,989.3,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1930-05-01,1930,5,1,1929,1195,0.94,5,42,9,8,6,82,147,0.12,1048,0,0,0,0,0,0,42,9,8,6,82,1107,262,262,262,262,990.5,968.5,0.71,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1930-05-02,1930,5,2,1929,1208,0.94,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.5,968.6,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1930-05-03,1930,5,3,1929,1216,0.94,5,42,9,8,6,82,147,0.12,1069,0,0,0,0,0,0,42,9,8,6,82,1128,267,267,267,267,990.5,968.6,0.74,0.44,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1930-05-04,1930,5,4,1929,1246,0.94,5,42,9,8,6,82,147,0.12,1099,0,0,0,0,0,0,42,9,8,6,82,1158,274,274,274,274,990.5,968.7,0.78,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.8,50.8,50.8,50.8,192.8,4627
1930-05-05,1930,5,5,1929,1311,0.94,5,42,9,8,6,82,147,0.11,1100,64,18,3,3,2,35,60,12,11,8,117,1184,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1930-05-06,1930,5,6,1929,1355,0.94,5,42,9,8,6,82,147,0.11,1100,108,31,6,5,4,60,73,15,13,10,142,1202,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1930-05-07,1930,5,7,1929,1414,0.94,5,42,9,8,6,82,147,0.1,1100,167,47,9,9,6,94,89,18,17,12,176,1224,275,275,275,275,990.5,969.2,0.88,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.4,4617
1930-05-08,1930,5,8,1929,1446,0.94,5,42,9,8,6,82,147,0.1,1100,199,57,9,10,8,114,99,18,18,14,196,1235,275,275,275,275,990.5,969.3,0.91,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
1930-05-09,1930,5,9,1929,1511,0.94,5,42,9,8,6,82,147,0.1,1100,264,58,9,14,10,171,100,18,22,16,253,1240,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4528
1930-05-10,1930,5,10,1929,1609,0.94,5,42,9,8,6,82,147,0.09,1100,362,58,9,17,14,263,100,18,25,20,345,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1930-05-11,1930,5,11,1929,1693,0.84,4,47,10,10,10,115,192,0.11,1100,401,53,8,15,20,304,100,18,25,30,419,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1930-05-12,1930,5,12,1929,1745,0.84,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1930-05-13,1930,5,13,1929,1835,0.84,4,47,10,10,10,115,192,0.1,1100,543,53,8,15,28,439,100,18,25,38,554,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1930-05-14,1930,5,14,1929,1983,0.84,4,47,10,10,10,115,192,0.1,1100,691,53,8,15,36,579,100,18,25,46,694,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1930-05-15,1930,5,15,1929,2041,0.84,4,47,10,10,10,115,192,0.09,1100,749,53,8,15,39,634,100,18,25,49,749,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1930-05-16,1930,5,16,1929,2067,0.84,4,47,10,10,10,115,192,0.09,1100,775,53,8,15,40,659,100,18,25,50,774,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1930-05-17,1930,5,17,1929,2102,0.84,4,47,10,10,10,115,192,0.09,1100,810,53,8,15,42,691,100,18,25,52,806,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1930-05-18,1930,5,18,1929,2161,0.84,4,47,10,10,10,115,192,0.09,1100,869,52,8,15,45,748,100,18,25,55,863,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1930-05-19,1930,5,19,1929,2187,0.84,4,47,10,10,10,115,192,0.09,1100,895,52,8,15,46,773,100,18,25,56,888,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1930-05-20,1930,5,20,1929,2187,0.84,4,47,10,10,10,115,192,0.09,1100,895,52,8,15,46,773,100,18,25,56,888,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1930-05-21,1930,5,21,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1930-05-22,1930,5,22,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1930-05-23,1930,5,23,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1930-05-24,1930,5,24,1929,2112,0.49,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1930-05-25,1930,5,25,1929,2076,0.49,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1930-05-26,1930,5,26,1929,2067,0.49,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1930-05-27,1930,5,27,1929,2041,0.49,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1930-05-28,1930,5,28,1929,1966,0.49,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,173.0,4152
1930-05-29,1930,5,29,1929,1952,0.49,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1930-05-30,1930,5,30,1929,1916,0.49,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1930-05-31,1930,5,31,1929,1860,0.49,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1930-06-01,1930,6,1,1929,1832,0.42,3,53,12,12,13,120,210,0.11,1100,522,47,5,12,32,423,100,18,25,45,543,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1930-06-02,1930,6,2,1929,1807,0.42,3,53,12,12,13,120,210,0.12,1100,497,47,5,12,30,400,100,18,25,43,520,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1930-06-03,1930,6,3,1929,1801,0.42,3,53,12,12,13,120,210,0.12,1100,491,46,6,13,30,395,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1930-06-04,1930,6,4,1929,1745,0.42,3,53,12,12,13,120,210,0.12,1100,435,46,6,13,26,342,100,18,25,39,462,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1930-06-05,1930,6,5,1929,1726,0.42,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1930-06-06,1930,6,6,1929,1707,0.42,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1930-06-07,1930,6,7,1929,1677,0.42,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1930-06-08,1930,6,8,1929,1631,0.42,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1930-06-09,1930,6,9,1929,1609,0.42,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1930-06-10,1930,6,10,1929,1551,0.42,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1930-06-11,1930,6,11,1929,1551,0.34,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1930-06-12,1930,6,12,1929,1528,0.34,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1930-06-13,1930,6,13,1929,1436,0.34,2,62,12,14,16,153,257,0.18,1100,79,19,3,4,4,47,81,15,18,20,200,1215,275,275,275,275,990.5,969.3,0.87,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1930-06-14,1930,6,14,1929,1392,0.34,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1930-06-15,1930,6,15,1929,1355,0.34,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1930-06-16,1930,6,16,1929,1311,0.34,2,62,12,14,16,153,257,0.2,1054,0,0,0,0,0,0,62,12,14,16,153,1142,263,263,263,263,990.5,968.9,0.76,0.42,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
1930-06-17,1930,6,17,1929,1291,0.34,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.5,968.8,0.73,0.39,989.4,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
1930-06-18,1930,6,18,1929,1246,0.34,2,62,12,14,16,153,257,0.21,989,0,0,0,0,0,0,62,12,14,16,153,1077,247,247,247,247,990.5,968.7,0.66,0.34,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4371
1930-06-19,1930,6,19,1929,1246,0.34,2,62,12,14,16,153,257,0.21,989,0,0,0,0,0,0,62,12,14,16,153,1077,247,247,247,247,990.5,968.7,0.66,0.34,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4371
1930-06-20,1930,6,20,1929,1132,0.34,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.5,968.3,0.54,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.2,3964
1930-06-21,1930,6,21,1929,1050,0.33,2,62,12,14,16,153,257,0.24,793,0,0,0,0,0,0,62,12,14,16,153,881,264,264,264,0,990.5,968.1,0.46,0.19,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,144.6,3470
1930-06-22,1930,6,22,1929,1059,0.33,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,267,267,267,0,990.5,968.1,0.47,0.19,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1930-06-23,1930,6,23,1929,1042,0.33,2,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,261,261,261,0,990.5,968.0,0.45,0.18,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,144.6,3470
1930-06-24,1930,6,24,1929,1027,0.33,2,62,12,14,16,153,257,0.25,770,0,0,0,0,0,0,62,12,14,16,153,858,256,256,256,0,990.5,968.0,0.44,0.18,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1930-06-25,1930,6,25,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,144.6,3470
1930-06-26,1930,6,26,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,144.6,3470
1930-06-27,1930,6,27,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,144.6,3470
1930-06-28,1930,6,28,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.7,3375
1930-06-29,1930,6,29,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.7,3375
1930-06-30,1930,6,30,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.7,3375
1930-07-01,1930,7,1,1929,957,0.34,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.2,3460
1930-07-02,1930,7,2,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.5,967.7,0.39,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.4,3418
1930-07-03,1930,7,3,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.5,967.7,0.39,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.4,3418
1930-07-04,1930,7,4,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.5,967.7,0.39,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.4,3418
1930-07-05,1930,7,5,1929,941,0.34,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.5,967.7,0.38,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3395
1930-07-06,1930,7,6,1929,858,0.34,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3047
1930-07-07,1930,7,7,1929,728,0.34,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1930-07-08,1930,7,8,1929,712,0.34,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.5,966.7,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1930-07-09,1930,7,9,1929,691,0.34,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.5,966.7,0.24,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1930-07-10,1930,7,10,1929,682,0.34,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.5,966.6,0.23,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2292
1930-07-11,1930,7,11,1929,659,0.33,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
1930-07-12,1930,7,12,1929,636,0.33,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2077
1930-07-13,1930,7,13,1929,601,0.33,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.5,966.3,0.2,0.04,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1930-07-14,1930,7,14,1929,583,0.33,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1930-07-15,1930,7,15,1929,562,0.33,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.5,966.1,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1695
1930-07-16,1930,7,16,1929,548,0.33,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.5,966.1,0.18,0.03,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1930-07-17,1930,7,17,1929,532,0.33,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.5,966.0,0.17,0.03,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1930-07-18,1930,7,18,1929,523,0.33,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.5,966.0,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1930-07-19,1930,7,19,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.5,965.9,0.16,0.03,990.3,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1406
1930-07-20,1930,7,20,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.5,965.9,0.16,0.03,990.3,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1406
1930-07-21,1930,7,21,1929,489,0.46,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1546
1930-07-22,1930,7,22,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
1930-07-23,1930,7,23,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
1930-07-24,1930,7,24,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-07-25,1930,7,25,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-07-26,1930,7,26,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-07-27,1930,7,27,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1930-07-28,1930,7,28,1929,477,0.46,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
