Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1930-07-29,1930,7,29,1929,472,0.46,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1930-07-30,1930,7,30,1929,467,0.46,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1930-07-31,1930,7,31,1929,462,0.46,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
1930-08-01,1930,8,1,1929,459,0.44,3,47,8,6,5,89,155,0.34,304,0,0,0,0,0,0,47,8,6,5,89,365,152,152,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1930-08-02,1930,8,2,1929,455,0.44,3,47,8,6,5,89,155,0.34,300,0,0,0,0,0,0,47,8,6,5,89,361,150,150,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1930-08-03,1930,8,3,1929,445,0.44,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1490
1930-08-04,1930,8,4,1929,445,0.44,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1490
1930-08-05,1930,8,5,1929,442,0.44,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1930-08-06,1930,8,6,1929,442,0.44,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1930-08-07,1930,8,7,1929,440,0.44,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1930-08-08,1930,8,8,1929,426,0.44,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,271,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.3,0.0,0.0,0.0,48.2,1156
1930-08-09,1930,8,9,1929,426,0.44,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,271,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.3,0.0,0.0,0.0,48.2,1156
1930-08-10,1930,8,10,1929,422,0.44,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1930-08-11,1930,8,11,1929,422,0.44,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1930-08-12,1930,8,12,1929,420,0.44,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1930-08-13,1930,8,13,1929,413,0.44,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,258,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1930-08-14,1930,8,14,1929,408,0.44,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1930-08-15,1930,8,15,1929,402,0.44,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1930-08-16,1930,8,16,1929,398,0.44,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1930-08-17,1930,8,17,1929,386,0.44,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1930-08-18,1930,8,18,1929,386,0.44,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1930-08-19,1930,8,19,1929,380,0.44,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1930-08-20,1930,8,20,1929,380,0.44,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1930-08-21,1930,8,21,1929,380,0.42,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1930-08-22,1930,8,22,1929,377,0.42,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.5,965.3,0.14,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1930-08-23,1930,8,23,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1930-08-24,1930,8,24,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1930-08-25,1930,8,25,1929,370,0.42,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1930-08-26,1930,8,26,1929,364,0.42,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1930-08-27,1930,8,27,1929,353,0.42,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1930-08-28,1930,8,28,1929,346,0.42,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1930-08-29,1930,8,29,1929,344,0.42,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1930-08-30,1930,8,30,1929,344,0.42,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1930-08-31,1930,8,31,1929,340,0.42,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1930-09-01,1930,9,1,1929,340,0.42,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,222,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1930-09-02,1930,9,2,1929,338,0.42,3,40,6,4,3,65,118,0.35,220,0,0,0,0,0,0,40,6,4,3,65,270,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1930-09-03,1930,9,3,1929,329,0.42,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1930-09-04,1930,9,4,1929,325,0.42,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1123
1930-09-05,1930,9,5,1929,325,0.42,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1123
1930-09-06,1930,9,6,1929,323,0.42,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1930-09-07,1930,9,7,1929,309,0.42,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1930-09-08,1930,9,8,1929,306,0.42,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.3,1015
1930-09-09,1930,9,9,1929,302,0.42,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1930-09-10,1930,9,10,1929,290,0.42,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1930-09-11,1930,9,11,1929,290,0.43,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1930-09-12,1930,9,12,1929,287,0.43,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1930-09-13,1930,9,13,1929,287,0.43,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1930-09-14,1930,9,14,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1930-09-15,1930,9,15,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1930-09-16,1930,9,16,1929,290,0.43,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1930-09-17,1930,9,17,1929,283,0.43,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1930-09-18,1930,9,18,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1930-09-19,1930,9,19,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1930-09-20,1930,9,20,1929,271,0.43,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1930-09-21,1930,9,21,1929,271,0.48,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1930-09-22,1930,9,22,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1930-09-23,1930,9,23,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1930-09-24,1930,9,24,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1930-09-25,1930,9,25,1929,270,0.48,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1930-09-26,1930,9,26,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-09-27,1930,9,27,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-09-28,1930,9,28,1929,266,0.48,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-09-29,1930,9,29,1929,261,0.48,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1930-09-30,1930,9,30,1929,258,0.48,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1930-10-01,1930,10,1,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-10-02,1930,10,2,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-10-03,1930,10,3,1930,258,0.36,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1930-10-04,1930,10,4,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1930-10-05,1930,10,5,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1930-10-06,1930,10,6,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1930-10-07,1930,10,7,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1930-10-08,1930,10,8,1930,256,0.36,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1930-10-09,1930,10,9,1930,249,0.36,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,740
1930-10-10,1930,10,10,1930,246,0.36,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1930-10-11,1930,10,11,1930,239,0.37,2,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.5,683
1930-10-12,1930,10,12,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-13,1930,10,13,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-14,1930,10,14,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-15,1930,10,15,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-16,1930,10,16,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-17,1930,10,17,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-18,1930,10,18,1930,236,0.37,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1930-10-19,1930,10,19,1930,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
1930-10-20,1930,10,20,1930,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
1930-10-21,1930,10,21,1930,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1930-10-22,1930,10,22,1930,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1930-10-23,1930,10,23,1930,231,0.41,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1930-10-24,1930,10,24,1930,226,0.41,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1930-10-25,1930,10,25,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1930-10-26,1930,10,26,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1930-10-27,1930,10,27,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1930-10-28,1930,10,28,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1930-10-29,1930,10,29,1930,224,0.41,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1930-10-30,1930,10,30,1930,222,0.41,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1930-10-31,1930,10,31,1930,222,0.41,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1930-11-01,1930,11,1,1930,222,0.5,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1930-11-02,1930,11,2,1930,222,0.5,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1930-11-03,1930,11,3,1930,220,0.5,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1930-11-04,1930,11,4,1930,202,0.5,3,36,5,3,2,47,93,0.46,109,0,0,0,0,0,0,36,5,3,2,47,153,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1930-11-05,1930,11,5,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-06,1930,11,6,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-07,1930,11,7,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-08,1930,11,8,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-09,1930,11,9,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-10,1930,11,10,1930,201,0.5,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1930-11-11,1930,11,11,1930,202,0.75,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1930-11-12,1930,11,12,1930,202,0.75,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1930-11-13,1930,11,13,1930,206,0.75,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1930-11-14,1930,11,14,1930,212,0.75,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
1930-11-15,1930,11,15,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1930-11-16,1930,11,16,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1930-11-17,1930,11,17,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1930-11-18,1930,11,18,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1930-11-19,1930,11,19,1930,220,0.75,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1930-11-20,1930,11,20,1930,222,0.75,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1930-11-21,1930,11,21,1930,224,0.78,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1930-11-22,1930,11,22,1930,224,0.78,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1930-11-23,1930,11,23,1930,226,0.78,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1930-11-24,1930,11,24,1930,231,0.78,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1930-11-25,1930,11,25,1930,234,0.78,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1930-11-26,1930,11,26,1930,236,0.78,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1930-11-27,1930,11,27,1930,236,0.78,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1930-11-28,1930,11,28,1930,239,0.78,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,928
1930-11-29,1930,11,29,1930,249,0.78,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,992
1930-11-30,1930,11,30,1930,258,0.78,4,29,4,2,2,30,67,0.26,191,0,0,0,0,0,0,29,4,2,2,30,226,191,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1930-12-01,1930,12,1,1930,266,0.8200000000000001,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1930-12-02,1930,12,2,1930,270,0.8200000000000001,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1930-12-03,1930,12,3,1930,271,0.8200000000000001,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1930-12-04,1930,12,4,1930,273,0.8200000000000001,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1930-12-05,1930,12,5,1930,273,0.8200000000000001,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1930-12-06,1930,12,6,1930,283,0.8200000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1930-12-07,1930,12,7,1930,290,0.8200000000000001,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1930-12-08,1930,12,8,1930,306,0.8200000000000001,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1930-12-09,1930,12,9,1930,325,0.8200000000000001,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1930-12-10,1930,12,10,1930,344,0.8200000000000001,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,267,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1930-12-11,1930,12,11,1930,360,0.75,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1930-12-12,1930,12,12,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1930-12-13,1930,12,13,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1930-12-14,1930,12,14,1930,377,0.75,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1930-12-15,1930,12,15,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1930-12-16,1930,12,16,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1930-12-17,1930,12,17,1930,370,0.75,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1930-12-18,1930,12,18,1930,373,0.75,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1930-12-19,1930,12,19,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1930-12-20,1930,12,20,1930,380,0.75,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1930-12-21,1930,12,21,1930,380,0.71,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1930-12-22,1930,12,22,1930,380,0.71,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1930-12-23,1930,12,23,1930,386,0.71,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1930-12-24,1930,12,24,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1930-12-25,1930,12,25,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1930-12-26,1930,12,26,1930,398,0.71,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1930-12-27,1930,12,27,1930,389,0.71,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1930-12-28,1930,12,28,1930,391,0.71,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
1930-12-29,1930,12,29,1930,408,0.71,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1930-12-30,1930,12,30,1930,417,0.71,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1930-12-31,1930,12,31,1930,442,0.71,4,31,5,3,2,36,77,0.17,365,0,0,0,0,0,0,31,5,3,2,36,404,182,182,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.3,1903
1931-01-01,1931,1,1,1930,455,0.8200000000000001,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1931-01-02,1931,1,2,1930,445,0.8200000000000001,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1836
1931-01-03,1931,1,3,1930,455,0.8200000000000001,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1931-01-04,1931,1,4,1930,442,0.8200000000000001,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1931-01-05,1931,1,5,1930,445,0.8200000000000001,4,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1836
1931-01-06,1931,1,6,1930,459,0.8200000000000001,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1911
1931-01-07,1931,1,7,1930,467,0.8200000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1931-01-08,1931,1,8,1930,472,0.8200000000000001,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1983
1931-01-09,1931,1,9,1930,477,0.8200000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1931-01-10,1931,1,10,1930,477,0.8200000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1931-01-11,1931,1,11,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1931-01-12,1931,1,12,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1931-01-13,1931,1,13,1930,479,0.77,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1931-01-14,1931,1,14,1930,486,0.77,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2056
1931-01-15,1931,1,15,1930,494,0.77,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1931-01-16,1931,1,16,1930,494,0.77,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1931-01-17,1931,1,17,1930,505,0.77,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2152
1931-01-18,1931,1,18,1930,505,0.77,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2152
1931-01-19,1931,1,19,1930,512,0.77,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1931-01-20,1931,1,20,1930,512,0.77,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1931-01-21,1931,1,21,1930,532,0.87,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2286
1931-01-22,1931,1,22,1930,556,0.87,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1931-01-23,1931,1,23,1930,550,0.87,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1931-01-24,1931,1,24,1930,562,0.87,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1931-01-25,1931,1,25,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1931-01-26,1931,1,26,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1931-01-27,1931,1,27,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1931-01-28,1931,1,28,1930,589,0.87,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1931-01-29,1931,1,29,1930,583,0.87,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,246,246,0,0,990.5,966.2,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1931-01-30,1931,1,30,1930,571,0.87,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1931-01-31,1931,1,31,1930,571,0.87,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1931-02-01,1931,2,1,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,233,233,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1931-02-02,1931,2,2,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,233,233,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1931-02-03,1931,2,3,1930,571,0.84,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,233,233,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1931-02-04,1931,2,4,1930,577,0.84,4,36,6,5,4,54,105,0.18,472,0,0,0,0,0,0,36,6,5,4,54,519,236,236,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1931-02-05,1931,2,5,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1931-02-06,1931,2,6,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1931-02-07,1931,2,7,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1931-02-08,1931,2,8,1930,589,0.84,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1931-02-09,1931,2,9,1930,595,0.84,4,36,6,5,4,54,105,0.18,490,0,0,0,0,0,0,36,6,5,4,54,537,245,245,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1931-02-10,1931,2,10,1930,615,0.84,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,255,255,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1931-02-11,1931,2,11,1930,630,0.92,5,31,6,4,3,41,85,0.13,545,0,0,0,0,0,0,31,6,4,3,41,586,272,272,0,0,990.5,966.4,0.26,0.09,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,58.7,58.7,0.0,0.0,96.4,2313
1931-02-12,1931,2,12,1930,647,0.92,5,31,6,4,3,41,85,0.13,562,0,0,0,0,0,0,31,6,4,3,41,603,187,187,187,0,990.5,966.5,0.27,0.1,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,2799
1931-02-13,1931,2,13,1930,654,0.92,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.5,966.5,0.27,0.1,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,2831
1931-02-14,1931,2,14,1930,673,0.92,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.5,966.6,0.28,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.9,2925
1931-02-15,1931,2,15,1930,682,0.92,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1931-02-16,1931,2,16,1930,682,0.92,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1931-02-17,1931,2,17,1930,691,0.92,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.7,3017
1931-02-18,1931,2,18,1930,702,0.92,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1931-02-19,1931,2,19,1930,702,0.92,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1931-02-20,1931,2,20,1930,720,0.92,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3152
1931-02-21,1931,2,21,1930,720,0.91,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3152
1931-02-22,1931,2,22,1930,728,0.91,5,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.5,966.8,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.8,3188
1931-02-23,1931,2,23,1930,739,0.91,5,31,6,4,3,41,85,0.11,654,0,0,0,0,0,0,31,6,4,3,41,695,218,218,218,0,990.5,966.9,0.32,0.13,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.9,3236
1931-02-24,1931,2,24,1930,748,0.91,5,31,6,4,3,41,85,0.11,663,0,0,0,0,0,0,31,6,4,3,41,704,221,221,221,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,3274
1931-02-25,1931,2,25,1930,760,0.91,5,31,6,4,3,41,85,0.11,675,0,0,0,0,0,0,31,6,4,3,41,716,225,225,225,0,990.5,966.9,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.6,3327
1931-02-26,1931,2,26,1930,768,0.91,5,31,6,4,3,41,85,0.11,683,0,0,0,0,0,0,31,6,4,3,41,724,227,227,227,0,990.5,967.0,0.34,0.14,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3361
1931-02-27,1931,2,27,1930,779,0.91,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,231,231,231,0,990.5,967.0,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3407
1931-02-28,1931,2,28,1930,779,0.91,5,31,6,4,3,41,85,0.11,694,0,0,0,0,0,0,31,6,4,3,41,735,231,231,231,0,990.5,967.0,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3407
1931-03-01,1931,3,1,1930,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,133.0,3191
1931-03-02,1931,3,2,1930,794,0.89,4,41,8,7,6,67,129,0.16,665,0,0,0,0,0,0,41,8,7,6,67,721,221,221,221,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.7,3255
1931-03-03,1931,3,3,1930,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1931-03-04,1931,3,4,1930,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.8,3355
1931-03-05,1931,3,5,1930,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1931-03-06,1931,3,6,1930,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.7,3425
1931-03-07,1931,3,7,1930,843,0.89,4,41,8,7,6,67,129,0.15,714,0,0,0,0,0,0,41,8,7,6,67,770,238,238,238,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.3,3462
1931-03-08,1931,3,8,1930,847,0.89,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1931-03-09,1931,3,9,1930,876,0.89,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1931-03-10,1931,3,10,1930,885,0.89,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1931-03-11,1931,3,11,1930,891,0.89,4,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,144.6,3470
1931-03-12,1931,3,12,1930,906,0.89,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1931-03-13,1931,3,13,1930,947,0.89,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.5,967.7,0.46,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
1931-03-14,1931,3,14,1930,952,0.89,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.8,54.8,54.8,0.0,144.6,3470
1931-03-15,1931,3,15,1930,971,0.89,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.5,967.8,0.48,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1931-03-16,1931,3,16,1930,971,0.89,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.5,967.8,0.48,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1931-03-17,1931,3,17,1930,1025,0.89,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4141
1931-03-18,1931,3,18,1930,1042,0.89,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4207
1931-03-19,1931,3,19,1930,1050,0.89,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.5,968.1,0.55,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4235
1931-03-20,1931,3,20,1930,1059,0.89,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.5,968.1,0.56,0.29,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4269
1931-03-21,1931,3,21,1930,1096,0.84,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4399
1931-03-22,1931,3,22,1930,1127,0.84,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4503
1931-03-23,1931,3,23,1930,1151,0.84,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.5,968.4,0.67,0.38,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1931-03-24,1931,3,24,1930,1182,0.84,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.5,968.5,0.71,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1931-03-25,1931,3,25,1930,1216,0.84,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.5,968.6,0.76,0.46,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.6,50.6,50.6,50.6,192.8,4627
1931-03-26,1931,3,26,1930,1297,0.84,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1931-03-27,1931,3,27,1930,1446,0.84,4,41,8,7,6,67,129,0.09,1100,217,59,9,11,10,126,100,18,18,16,193,1236,275,275,275,275,990.5,969.3,0.91,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4583
1931-03-28,1931,3,28,1930,1609,0.84,4,41,8,7,6,67,129,0.08,1100,380,59,10,18,17,275,100,18,25,23,342,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1931-03-29,1931,3,29,1930,1645,0.84,4,41,8,7,6,67,129,0.08,1100,416,59,10,18,19,310,100,18,25,25,377,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1931-03-30,1931,3,30,1930,1801,0.84,4,41,8,7,6,67,129,0.07,1100,572,59,10,18,26,459,100,18,25,32,526,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
