Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1935-02-16,1935,2,16,1934,1089,0.39,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1935-02-17,1935,2,17,1934,1117,0.39,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.5,4331
1935-02-18,1935,2,18,1934,1127,0.39,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.5,968.3,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1935-02-19,1935,2,19,1934,1132,0.39,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.5,968.3,0.6,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1935-02-20,1935,2,20,1934,1166,0.39,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.5,968.4,0.65,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1935-02-21,1935,2,21,1934,1199,0.35,2,49,8,7,5,93,162,0.14,1037,0,0,0,0,0,0,49,8,7,5,93,1101,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1935-02-22,1935,2,22,1934,1311,0.35,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1935-02-23,1935,2,23,1934,1383,0.35,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1935-02-24,1935,2,24,1934,1414,0.35,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.5,969.2,0.88,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.4,4618
1935-02-25,1935,2,25,1934,1484,0.35,2,49,8,7,5,93,162,0.11,1100,222,51,10,9,6,145,100,18,16,11,238,1234,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4554
1935-02-26,1935,2,26,1934,1528,0.35,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1935-02-27,1935,2,27,1934,1589,0.35,2,49,8,7,5,93,162,0.1,1100,327,51,10,14,10,241,100,18,21,15,334,1239,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4465
1935-02-28,1935,2,28,1934,1659,0.35,2,49,8,7,5,93,162,0.1,1100,397,51,10,17,12,307,100,18,24,17,400,1242,275,275,275,275,990.5,970.0,0.92,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4406
1935-03-01,1935,3,1,1934,1707,0.35,2,59,11,12,13,144,239,0.14,1100,368,41,7,13,20,287,100,18,25,33,431,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1935-03-02,1935,3,2,1934,1745,0.35,2,59,11,12,13,144,239,0.14,1100,406,40,7,12,22,323,100,18,25,35,467,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1935-03-03,1935,3,3,1934,1832,0.35,2,59,11,12,13,144,239,0.13,1100,493,41,7,13,26,405,100,18,25,39,549,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1935-03-04,1935,3,4,1934,1902,0.35,2,59,11,12,13,144,239,0.13,1100,563,41,6,13,30,471,100,18,25,43,615,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1935-03-05,1935,3,5,1934,1983,0.35,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1935-03-06,1935,3,6,1934,2076,0.35,2,59,11,12,13,144,239,0.12,1100,737,41,7,13,40,636,100,18,25,53,780,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1935-03-07,1935,3,7,1934,2169,0.35,2,59,11,12,13,144,239,0.11,1100,830,40,7,13,45,724,100,18,25,58,868,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1935-03-08,1935,3,8,1934,2276,0.35,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1935-03-09,1935,3,9,1934,2363,0.35,2,59,11,12,13,144,239,0.1,1100,1024,41,7,13,55,908,100,18,25,68,1052,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1935-03-10,1935,3,10,1934,2450,0.35,2,59,11,12,13,144,239,0.1,1100,1111,41,7,13,60,989,100,18,25,73,1133,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1935-03-11,1935,3,11,1934,2517,0.37,2,59,11,12,13,144,239,0.09,1100,1178,41,6,13,64,1052,100,18,25,77,1196,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1935-03-12,1935,3,12,1934,2616,0.37,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1935-03-13,1935,3,13,1934,2697,0.37,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1935-03-14,1935,3,14,1934,2873,0.37,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1935-03-15,1935,3,15,1934,2942,0.37,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1935-03-16,1935,3,16,1934,3049,0.37,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1935-03-17,1935,3,17,1934,3278,0.37,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1935-03-18,1935,3,18,1934,3251,0.37,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1935-03-19,1935,3,19,1934,3122,0.37,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1935-03-20,1935,3,20,1934,3080,0.37,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1935-03-21,1935,3,21,1934,3004,0.29,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1935-03-22,1935,3,22,1934,3004,0.29,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1935-03-23,1935,3,23,1934,3004,0.29,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1935-03-24,1935,3,24,1934,2963,0.29,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1935-03-25,1935,3,25,1934,2942,0.29,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1935-03-26,1935,3,26,1934,2942,0.29,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1935-03-27,1935,3,27,1934,2914,0.29,2,59,11,12,13,144,239,0.08,1100,1575,41,7,13,67,1447,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1935-03-28,1935,3,28,1934,2901,0.29,2,59,11,12,13,144,239,0.08,1100,1562,41,7,13,67,1434,100,18,25,80,1578,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,3516
1935-03-29,1935,3,29,1934,2873,0.29,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1935-03-30,1935,3,30,1934,2840,0.29,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1935-03-31,1935,3,31,1934,2831,0.29,2,59,11,12,13,144,239,0.08,1100,1492,41,7,13,67,1364,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1935-04-01,1935,4,1,1934,2831,0.48,3,54,13,14,19,117,217,0.08,1100,1514,46,5,11,61,1391,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1935-04-02,1935,4,2,1934,2782,0.48,3,54,13,14,19,117,217,0.08,1100,1465,46,5,11,61,1342,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1935-04-03,1935,4,3,1934,2749,0.48,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1935-04-04,1935,4,4,1934,2716,0.48,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1935-04-05,1935,4,5,1934,2697,0.48,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1935-04-06,1935,4,6,1934,2671,0.48,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1935-04-07,1935,4,7,1934,2616,0.48,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1935-04-08,1935,4,8,1934,2591,0.48,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1935-04-09,1935,4,9,1934,2575,0.48,3,54,13,14,19,117,217,0.08,1100,1258,46,5,11,61,1135,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1935-04-10,1935,4,10,1934,2567,0.48,3,54,13,14,19,117,217,0.08,1100,1250,46,5,11,61,1127,100,18,25,80,1244,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.9,3740
1935-04-11,1935,4,11,1934,2487,0.61,3,54,13,14,19,117,217,0.09,1100,1170,46,5,11,61,1047,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1935-04-12,1935,4,12,1934,2450,0.61,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1935-04-13,1935,4,13,1934,2411,0.61,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1935-04-14,1935,4,14,1934,2345,0.61,3,54,13,14,19,117,217,0.09,1100,1028,45,4,11,61,905,100,18,25,80,1022,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1935-04-15,1935,4,15,1934,2310,0.61,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1935-04-16,1935,4,16,1934,2261,0.61,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1935-04-17,1935,4,17,1934,2217,0.61,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1935-04-18,1935,4,18,1934,2155,0.61,3,54,13,14,19,117,217,0.1,1100,838,46,5,11,61,715,100,18,25,80,832,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1935-04-19,1935,4,19,1934,2102,0.61,3,54,13,14,19,117,217,0.1,1100,785,46,5,11,61,662,100,18,25,80,779,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1935-04-20,1935,4,20,1934,2067,0.61,3,54,13,14,19,117,217,0.1,1100,750,46,5,11,61,627,100,18,25,80,744,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1935-04-21,1935,4,21,1934,2067,0.73,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1935-04-22,1935,4,22,1934,2067,0.73,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1935-04-23,1935,4,23,1934,2041,0.73,4,45,11,10,10,72,148,0.07,1100,793,55,7,15,53,663,100,18,25,63,735,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1935-04-24,1935,4,24,1934,2004,0.73,4,45,11,10,10,72,148,0.07,1100,756,55,6,15,51,628,100,18,25,61,700,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1935-04-25,1935,4,25,1934,2004,0.73,4,45,11,10,10,72,148,0.07,1100,756,55,6,15,51,628,100,18,25,61,700,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1935-04-26,1935,4,26,1934,2004,0.73,4,45,11,10,10,72,148,0.07,1100,756,55,6,15,51,628,100,18,25,61,700,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1935-04-27,1935,4,27,1934,1971,0.73,4,45,11,10,10,72,148,0.08,1100,723,54,6,15,48,597,100,18,25,58,669,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1935-04-28,1935,4,28,1934,1971,0.73,4,45,11,10,10,72,148,0.08,1100,723,54,6,15,48,597,100,18,25,58,669,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1935-04-29,1935,4,29,1934,1971,0.73,4,45,11,10,10,72,148,0.08,1100,723,54,6,15,48,597,100,18,25,58,669,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1935-04-30,1935,4,30,1934,1952,0.73,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1935-05-01,1935,5,1,1934,1952,0.74,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1935-05-02,1935,5,2,1934,1952,0.74,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1935-05-03,1935,5,3,1934,1916,0.74,4,47,10,10,10,115,192,0.1,1100,624,53,8,15,32,516,100,18,25,42,631,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1935-05-04,1935,5,4,1934,1881,0.74,4,47,10,10,10,115,192,0.1,1100,589,53,8,15,30,482,100,18,25,40,597,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1935-05-05,1935,5,5,1934,1860,0.74,4,47,10,10,10,115,192,0.1,1100,568,53,8,15,29,462,100,18,25,39,577,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1935-05-06,1935,5,6,1934,1832,0.74,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1935-05-07,1935,5,7,1934,1807,0.74,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1935-05-08,1935,5,8,1934,1807,0.74,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1935-05-09,1935,5,9,1934,1801,0.74,4,47,10,10,10,115,192,0.11,1100,509,53,8,15,26,407,100,18,25,36,522,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1935-05-10,1935,5,10,1934,1751,0.74,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1935-05-11,1935,5,11,1934,1745,0.77,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1935-05-12,1935,5,12,1934,1726,0.77,4,47,10,10,10,115,192,0.11,1100,434,53,8,15,22,335,100,18,25,32,450,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1935-05-13,1935,5,13,1934,1707,0.77,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1935-05-14,1935,5,14,1934,1707,0.77,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1935-05-15,1935,5,15,1934,1707,0.77,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1935-05-16,1935,5,16,1934,1707,0.77,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1935-05-17,1935,5,17,1934,1677,0.77,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1935-05-18,1935,5,18,1934,1645,0.77,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1935-05-19,1935,5,19,1934,1617,0.77,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1935-05-20,1935,5,20,1934,1617,0.77,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1935-05-21,1935,5,21,1934,1609,0.71,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1935-05-22,1935,5,22,1934,1589,0.71,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1935-05-23,1935,5,23,1934,1589,0.71,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1935-05-24,1935,5,24,1934,1570,0.71,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4479
1935-05-25,1935,5,25,1934,1551,0.71,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1935-05-26,1935,5,26,1934,1528,0.71,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1935-05-27,1935,5,27,1934,1511,0.71,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1935-05-28,1935,5,28,1934,1511,0.71,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1935-05-29,1935,5,29,1934,1492,0.71,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.5,969.5,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1935-05-30,1935,5,30,1934,1454,0.71,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
1935-05-31,1935,5,31,1934,1399,0.71,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1935-06-01,1935,6,1,1934,1365,0.67,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1935-06-02,1935,6,2,1934,1291,0.67,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1935-06-03,1935,6,3,1934,1186,0.67,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.5,968.5,0.63,0.33,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1935-06-04,1935,6,4,1934,1141,0.67,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4215
1935-06-05,1935,6,5,1934,1125,0.67,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1935-06-06,1935,6,6,1934,1096,0.67,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.5,968.2,0.54,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4042
1935-06-07,1935,6,7,1934,1089,0.67,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4014
1935-06-08,1935,6,8,1934,1080,0.67,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.5,968.2,0.52,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1935-06-09,1935,6,9,1934,1073,0.67,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3949
1935-06-10,1935,6,10,1934,1059,0.67,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.5,968.1,0.5,0.23,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1935-06-11,1935,6,11,1934,1027,0.74,4,45,10,9,9,88,161,0.16,866,0,0,0,0,0,0,45,10,9,9,88,930,216,216,216,216,990.5,968.0,0.51,0.24,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.6,3997
1935-06-12,1935,6,12,1934,1022,0.74,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1935-06-13,1935,6,13,1934,976,0.74,4,45,10,9,9,88,161,0.16,815,0,0,0,0,0,0,45,10,9,9,88,879,271,271,271,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,54.1,54.1,54.1,0.0,144.6,3470
1935-06-14,1935,6,14,1934,971,0.74,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1935-06-15,1935,6,15,1934,947,0.74,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1935-06-16,1935,6,16,1934,941,0.74,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1935-06-17,1935,6,17,1934,914,0.74,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.5,967.6,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1935-06-18,1935,6,18,1934,891,0.74,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.5,967.5,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,144.6,3470
1935-06-19,1935,6,19,1934,885,0.74,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1935-06-20,1935,6,20,1934,834,0.74,4,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,224,224,224,0,990.5,967.2,0.35,0.13,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.3,3272
1935-06-21,1935,6,21,1934,817,0.71,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1935-06-22,1935,6,22,1934,794,0.71,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.5,967.1,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.0,3097
1935-06-23,1935,6,23,1934,779,0.71,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.5,967.0,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.1,3026
1935-06-24,1935,6,24,1934,751,0.71,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.5,2892
1935-06-25,1935,6,25,1934,720,0.71,4,45,10,9,9,88,161,0.22,559,0,0,0,0,0,0,45,10,9,9,88,623,186,186,186,0,990.5,966.8,0.28,0.09,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.2,2741
1935-06-26,1935,6,26,1934,691,0.71,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.5,966.7,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
1935-06-27,1935,6,27,1934,666,0.71,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.5,966.6,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1935-06-28,1935,6,28,1934,636,0.71,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1935-06-29,1935,6,29,1934,623,0.71,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1935-06-30,1935,6,30,1934,618,0.71,4,45,10,9,9,88,161,0.26,457,0,0,0,0,0,0,45,10,9,9,88,521,228,228,0,0,990.5,966.4,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1935-07-01,1935,7,1,1934,608,0.7000000000000001,4,42,9,8,6,70,135,0.22,473,0,0,0,0,0,0,42,9,8,6,70,532,236,236,0,0,990.5,966.3,0.23,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1935-07-02,1935,7,2,1934,595,0.7000000000000001,4,42,9,8,6,70,135,0.23,460,0,0,0,0,0,0,42,9,8,6,70,519,230,230,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1935-07-03,1935,7,3,1934,583,0.7000000000000001,4,42,9,8,6,70,135,0.23,448,0,0,0,0,0,0,42,9,8,6,70,507,224,224,0,0,990.5,966.2,0.21,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2297
1935-07-04,1935,7,4,1934,571,0.7000000000000001,4,42,9,8,6,70,135,0.24,436,0,0,0,0,0,0,42,9,8,6,70,495,218,218,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2244
1935-07-05,1935,7,5,1934,571,0.7000000000000001,4,42,9,8,6,70,135,0.24,436,0,0,0,0,0,0,42,9,8,6,70,495,218,218,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2244
1935-07-06,1935,7,6,1934,563,0.7000000000000001,4,42,9,8,6,70,135,0.24,428,0,0,0,0,0,0,42,9,8,6,70,487,214,214,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
1935-07-07,1935,7,7,1934,562,0.7000000000000001,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1935-07-08,1935,7,8,1934,550,0.7000000000000001,4,42,9,8,6,70,135,0.25,415,0,0,0,0,0,0,42,9,8,6,70,474,207,207,0,0,990.5,966.1,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1935-07-09,1935,7,9,1934,548,0.7000000000000001,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.5,966.1,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1935-07-10,1935,7,10,1934,537,0.7000000000000001,4,42,9,8,6,70,135,0.25,402,0,0,0,0,0,0,42,9,8,6,70,461,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2078
1935-07-11,1935,7,11,1934,532,0.62,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.4,1762
1935-07-12,1935,7,12,1934,512,0.62,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.5,965.9,0.17,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1935-07-13,1935,7,13,1934,505,0.62,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1935-07-14,1935,7,14,1934,486,0.62,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
1935-07-15,1935,7,15,1934,479,0.62,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.4,1496
1935-07-16,1935,7,16,1934,472,0.62,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1935-07-17,1935,7,17,1934,467,0.62,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1935-07-18,1935,7,18,1934,462,0.62,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
1935-07-19,1935,7,19,1934,455,0.62,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1935-07-20,1935,7,20,1934,453,0.62,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1935-07-21,1935,7,21,1934,440,0.64,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1935-07-22,1935,7,22,1934,440,0.64,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1935-07-23,1935,7,23,1934,426,0.64,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1935-07-24,1935,7,24,1934,422,0.64,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1935-07-25,1935,7,25,1934,422,0.64,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1935-07-26,1935,7,26,1934,420,0.64,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1935-07-27,1935,7,27,1934,413,0.64,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,227,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1935-07-28,1935,7,28,1934,408,0.64,3,50,10,9,9,108,186,0.46,222,0,0,0,0,0,0,50,10,9,9,108,291,222,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1935-07-29,1935,7,29,1934,408,0.64,3,50,10,9,9,108,186,0.46,222,0,0,0,0,0,0,50,10,9,9,108,291,222,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1935-07-30,1935,7,30,1934,408,0.64,3,50,10,9,9,108,186,0.46,222,0,0,0,0,0,0,50,10,9,9,108,291,222,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1935-07-31,1935,7,31,1934,402,0.64,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1935-08-01,1935,8,1,1934,402,0.65,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1935-08-02,1935,8,2,1934,398,0.65,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1935-08-03,1935,8,3,1934,389,0.65,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1935-08-04,1935,8,4,1934,389,0.65,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1935-08-05,1935,8,5,1934,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1935-08-06,1935,8,6,1934,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1935-08-07,1935,8,7,1934,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1935-08-08,1935,8,8,1934,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.5,965.3,0.14,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1935-08-09,1935,8,9,1934,370,0.65,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1935-08-10,1935,8,10,1934,370,0.65,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1935-08-11,1935,8,11,1934,370,0.58,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1935-08-12,1935,8,12,1934,364,0.58,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1935-08-13,1935,8,13,1934,360,0.58,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1935-08-14,1935,8,14,1934,353,0.58,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1935-08-15,1935,8,15,1934,346,0.58,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1935-08-16,1935,8,16,1934,344,0.58,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1935-08-17,1935,8,17,1934,344,0.58,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1935-08-18,1935,8,18,1934,340,0.58,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1935-08-19,1935,8,19,1934,340,0.58,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1935-08-20,1935,8,20,1934,340,0.58,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1935-08-21,1935,8,21,1934,335,0.5700000000000001,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1935-08-22,1935,8,22,1934,329,0.5700000000000001,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,926
1935-08-23,1935,8,23,1934,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1935-08-24,1935,8,24,1934,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1935-08-25,1935,8,25,1934,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1935-08-26,1935,8,26,1934,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1935-08-27,1935,8,27,1934,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1935-08-28,1935,8,28,1934,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,831
1935-08-29,1935,8,29,1934,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,831
1935-08-30,1935,8,30,1934,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1935-08-31,1935,8,31,1934,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1935-09-01,1935,9,1,1934,306,0.5700000000000001,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.3,1015
1935-09-02,1935,9,2,1934,306,0.5700000000000001,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.3,1015
1935-09-03,1935,9,3,1934,302,0.5700000000000001,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1935-09-04,1935,9,4,1934,294,0.5700000000000001,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
1935-09-05,1935,9,5,1934,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1935-09-06,1935,9,6,1934,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1935-09-07,1935,9,7,1934,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1935-09-08,1935,9,8,1934,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1935-09-09,1935,9,9,1934,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1935-09-10,1935,9,10,1934,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1935-09-11,1935,9,11,1934,287,0.54,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1935-09-12,1935,9,12,1934,281,0.54,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,872
1935-09-13,1935,9,13,1934,273,0.54,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1935-09-14,1935,9,14,1934,273,0.54,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1935-09-15,1935,9,15,1934,271,0.54,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1935-09-16,1935,9,16,1934,270,0.54,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1935-09-17,1935,9,17,1934,270,0.54,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1935-09-18,1935,9,18,1934,270,0.54,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1935-09-19,1935,9,19,1934,270,0.54,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1935-09-20,1935,9,20,1934,266,0.54,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1935-09-21,1935,9,21,1934,266,0.49,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1935-09-22,1935,9,22,1934,266,0.49,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1935-09-23,1935,9,23,1934,261,0.49,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1935-09-24,1935,9,24,1934,258,0.49,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1935-09-25,1935,9,25,1934,258,0.49,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1935-09-26,1935,9,26,1934,258,0.49,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1935-09-27,1935,9,27,1934,258,0.49,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1935-09-28,1935,9,28,1934,258,0.49,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1935-09-29,1935,9,29,1934,256,0.49,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1935-09-30,1935,9,30,1934,256,0.49,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
