Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1935-10-01,1935,10,1,1935,256,0.42,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
1935-10-02,1935,10,2,1935,256,0.42,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
1935-10-03,1935,10,3,1935,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1935-10-04,1935,10,4,1935,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1935-10-05,1935,10,5,1935,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1935-10-06,1935,10,6,1935,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1935-10-07,1935,10,7,1935,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1935-10-08,1935,10,8,1935,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1935-10-09,1935,10,9,1935,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1935-10-10,1935,10,10,1935,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1935-10-11,1935,10,11,1935,234,0.48,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1935-10-12,1935,10,12,1935,234,0.48,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1935-10-13,1935,10,13,1935,231,0.48,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1935-10-14,1935,10,14,1935,226,0.48,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1935-10-15,1935,10,15,1935,224,0.48,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1935-10-16,1935,10,16,1935,224,0.48,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1935-10-17,1935,10,17,1935,224,0.48,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1935-10-18,1935,10,18,1935,222,0.48,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1935-10-19,1935,10,19,1935,222,0.48,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1935-10-20,1935,10,20,1935,222,0.48,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1935-10-21,1935,10,21,1935,220,0.49,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1935-10-22,1935,10,22,1935,220,0.49,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1935-10-23,1935,10,23,1935,209,0.49,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,583
1935-10-24,1935,10,24,1935,206,0.49,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,567
1935-10-25,1935,10,25,1935,206,0.49,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,567
1935-10-26,1935,10,26,1935,206,0.49,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,567
1935-10-27,1935,10,27,1935,202,0.49,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1935-10-28,1935,10,28,1935,206,0.49,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,567
1935-10-29,1935,10,29,1935,201,0.49,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1935-10-30,1935,10,30,1935,201,0.49,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1935-10-31,1935,10,31,1935,200,0.49,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
1935-11-01,1935,11,1,1935,195,0.59,3,36,5,3,2,47,93,0.48,102,0,0,0,0,0,0,36,5,3,2,47,146,102,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1935-11-02,1935,11,2,1935,195,0.59,3,36,5,3,2,47,93,0.48,102,0,0,0,0,0,0,36,5,3,2,47,146,102,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1935-11-03,1935,11,3,1935,195,0.59,3,36,5,3,2,47,93,0.48,102,0,0,0,0,0,0,36,5,3,2,47,146,102,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1935-11-04,1935,11,4,1935,194,0.59,3,36,5,3,2,47,93,0.48,101,0,0,0,0,0,0,36,5,3,2,47,145,101,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,520
1935-11-05,1935,11,5,1935,194,0.59,3,36,5,3,2,47,93,0.48,101,0,0,0,0,0,0,36,5,3,2,47,145,101,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.7,520
1935-11-06,1935,11,6,1935,192,0.59,3,36,5,3,2,47,93,0.48,99,0,0,0,0,0,0,36,5,3,2,47,143,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1935-11-07,1935,11,7,1935,192,0.59,3,36,5,3,2,47,93,0.48,99,0,0,0,0,0,0,36,5,3,2,47,143,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1935-11-08,1935,11,8,1935,193,0.59,3,36,5,3,2,47,93,0.48,100,0,0,0,0,0,0,36,5,3,2,47,144,100,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1935-11-09,1935,11,9,1935,189,0.59,3,36,5,3,2,47,93,0.49,96,0,0,0,0,0,0,36,5,3,2,47,140,96,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,487
1935-11-10,1935,11,10,1935,189,0.59,3,36,5,3,2,47,93,0.49,96,0,0,0,0,0,0,36,5,3,2,47,140,96,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,487
1935-11-11,1935,11,11,1935,193,0.84,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1935-11-12,1935,11,12,1935,209,0.84,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1935-11-13,1935,11,13,1935,236,0.84,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1935-11-14,1935,11,14,1935,231,0.84,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1935-11-15,1935,11,15,1935,209,0.84,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1935-11-16,1935,11,16,1935,212,0.84,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
1935-11-17,1935,11,17,1935,220,0.84,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1935-11-18,1935,11,18,1935,222,0.84,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1935-11-19,1935,11,19,1935,222,0.84,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1935-11-20,1935,11,20,1935,224,0.84,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-21,1935,11,21,1935,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-22,1935,11,22,1935,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-23,1935,11,23,1935,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-24,1935,11,24,1935,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-25,1935,11,25,1935,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,841
1935-11-26,1935,11,26,1935,226,0.75,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1935-11-27,1935,11,27,1935,231,0.75,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1935-11-28,1935,11,28,1935,234,0.75,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1935-11-29,1935,11,29,1935,236,0.75,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1935-11-30,1935,11,30,1935,236,0.75,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,907
1935-12-01,1935,12,1,1935,239,0.85,4,31,5,3,2,36,77,0.32,162,0,0,0,0,0,0,31,5,3,2,36,201,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1935-12-02,1935,12,2,1935,256,0.85,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1935-12-03,1935,12,3,1935,266,0.85,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1935-12-04,1935,12,4,1935,270,0.85,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
1935-12-05,1935,12,5,1935,273,0.85,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1935-12-06,1935,12,6,1935,290,0.85,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1935-12-07,1935,12,7,1935,306,0.85,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1935-12-08,1935,12,8,1935,323,0.85,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1935-12-09,1935,12,9,1935,329,0.85,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
1935-12-10,1935,12,10,1935,335,0.85,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1935-12-11,1935,12,11,1935,329,0.66,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1935-12-12,1935,12,12,1935,329,0.66,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1935-12-13,1935,12,13,1935,331,0.66,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,227,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1935-12-14,1935,12,14,1935,338,0.66,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1935-12-15,1935,12,15,1935,344,0.66,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1935-12-16,1935,12,16,1935,346,0.66,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1935-12-17,1935,12,17,1935,360,0.66,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1935-12-18,1935,12,18,1935,364,0.66,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1935-12-19,1935,12,19,1935,373,0.66,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1935-12-20,1935,12,20,1935,377,0.66,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,273,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
1935-12-21,1935,12,21,1935,386,0.72,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1935-12-22,1935,12,22,1935,386,0.72,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1935-12-23,1935,12,23,1935,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1935-12-24,1935,12,24,1935,389,0.72,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1624
1935-12-25,1935,12,25,1935,402,0.72,4,31,5,3,2,36,77,0.19,325,0,0,0,0,0,0,31,5,3,2,36,364,162,162,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1935-12-26,1935,12,26,1935,408,0.72,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1935-12-27,1935,12,27,1935,408,0.72,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1935-12-28,1935,12,28,1935,413,0.72,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1935-12-29,1935,12,29,1935,420,0.72,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
1935-12-30,1935,12,30,1935,422,0.72,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1935-12-31,1935,12,31,1935,422,0.72,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1936-01-01,1936,1,1,1935,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1936-01-02,1936,1,2,1935,440,0.73,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1936-01-03,1936,1,3,1935,442,0.73,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1936-01-04,1936,1,4,1935,453,0.73,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
1936-01-05,1936,1,5,1935,462,0.73,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1929
1936-01-06,1936,1,6,1935,467,0.73,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1936-01-07,1936,1,7,1935,477,0.73,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2009
1936-01-08,1936,1,8,1935,479,0.73,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1936-01-09,1936,1,9,1935,479,0.73,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1936-01-10,1936,1,10,1935,486,0.73,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2056
1936-01-11,1936,1,11,1935,494,0.73,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1936-01-12,1936,1,12,1935,512,0.73,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1936-01-13,1936,1,13,1935,512,0.73,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1936-01-14,1936,1,14,1935,516,0.73,4,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1936-01-15,1936,1,15,1935,527,0.73,4,34,5,4,3,45,91,0.17,436,0,0,0,0,0,0,34,5,4,3,45,479,218,218,0,0,990.5,966.0,0.2,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.2,2261
1936-01-16,1936,1,16,1935,537,0.73,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,223,223,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1936-01-17,1936,1,17,1935,542,0.73,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1936-01-18,1936,1,18,1935,550,0.73,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1936-01-19,1936,1,19,1935,550,0.73,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1936-01-20,1936,1,20,1935,550,0.73,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1936-01-21,1936,1,21,1935,556,0.78,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1936-01-22,1936,1,22,1935,562,0.78,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1936-01-23,1936,1,23,1935,571,0.78,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1936-01-24,1936,1,24,1935,577,0.78,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1936-01-25,1936,1,25,1935,589,0.78,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1936-01-26,1936,1,26,1935,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1936-01-27,1936,1,27,1935,615,0.78,4,34,5,4,3,45,91,0.15,524,0,0,0,0,0,0,34,5,4,3,45,567,262,262,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1936-01-28,1936,1,28,1935,630,0.78,4,34,5,4,3,45,91,0.14,539,0,0,0,0,0,0,34,5,4,3,45,582,269,269,0,0,990.5,966.4,0.26,0.09,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1936-01-29,1936,1,29,1935,647,0.78,4,34,5,4,3,45,91,0.14,556,0,0,0,0,0,0,34,5,4,3,45,599,185,185,185,0,990.5,966.5,0.27,0.09,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2766
1936-01-30,1936,1,30,1935,654,0.78,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.5,966.5,0.27,0.1,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,2798
1936-01-31,1936,1,31,1935,682,0.78,4,34,5,4,3,45,91,0.13,591,0,0,0,0,0,0,34,5,4,3,45,634,197,197,197,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.4,2937
1936-02-01,1936,2,1,1935,684,0.78,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.7,2871
1936-02-02,1936,2,2,1935,702,0.78,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.3,2960
1936-02-03,1936,2,3,1935,702,0.78,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.3,2960
1936-02-04,1936,2,4,1935,702,0.78,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.3,2960
1936-02-05,1936,2,5,1935,702,0.78,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.3,2960
1936-02-06,1936,2,6,1935,720,0.78,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1936-02-07,1936,2,7,1935,728,0.78,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1936-02-08,1936,2,8,1935,739,0.78,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.7,3137
1936-02-09,1936,2,9,1935,748,0.78,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1936-02-10,1936,2,10,1935,760,0.78,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1936-02-11,1936,2,11,1935,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1936-02-12,1936,2,12,1935,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1936-02-13,1936,2,13,1935,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1936-02-14,1936,2,14,1935,768,0.71,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,136.0,3262
1936-02-15,1936,2,15,1935,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1936-02-16,1936,2,16,1935,794,0.71,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.5,967.1,0.34,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,3373
1936-02-17,1936,2,17,1935,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1936-02-18,1936,2,18,1935,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3469
1936-02-19,1936,2,19,1935,819,0.71,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1936-02-20,1936,2,20,1935,834,0.71,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.5,967.2,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,144.6,3470
1936-02-21,1936,2,21,1935,843,0.8,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,246,246,246,0,990.5,967.3,0.37,0.16,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1936-02-22,1936,2,22,1935,876,0.8,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.5,967.4,0.4,0.18,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1936-02-23,1936,2,23,1935,891,0.8,4,36,6,5,4,54,105,0.12,786,0,0,0,0,0,0,36,6,5,4,54,833,262,262,262,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
1936-02-24,1936,2,24,1935,905,0.8,4,36,6,5,4,54,105,0.12,800,0,0,0,0,0,0,36,6,5,4,54,847,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1936-02-25,1936,2,25,1935,914,0.8,4,36,6,5,4,54,105,0.11,809,0,0,0,0,0,0,36,6,5,4,54,856,269,269,269,0,990.5,967.6,0.44,0.2,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
1936-02-26,1936,2,26,1935,947,0.8,4,36,6,5,4,54,105,0.11,842,0,0,0,0,0,0,36,6,5,4,54,889,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3942
1936-02-27,1936,2,27,1935,971,0.8,4,36,6,5,4,54,105,0.11,866,0,0,0,0,0,0,36,6,5,4,54,913,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4041
1936-02-28,1936,2,28,1935,989,0.8,4,36,6,5,4,54,105,0.11,884,0,0,0,0,0,0,36,6,5,4,54,931,221,221,221,221,990.5,967.9,0.51,0.26,989.7,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4113
1936-02-29,1936,2,29,1935,1022,0.8,4,36,6,5,4,54,105,0.1,917,0,0,0,0,0,0,36,6,5,4,54,964,229,229,229,229,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.6,4238
1936-03-01,1936,3,1,1935,1025,0.71,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4141
1936-03-02,1936,3,2,1935,1050,0.71,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.5,968.1,0.55,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4235
1936-03-03,1936,3,3,1935,1059,0.71,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.5,968.1,0.56,0.29,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4269
1936-03-04,1936,3,4,1935,1080,0.71,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1936-03-05,1936,3,5,1935,1082,0.71,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1936-03-06,1936,3,6,1935,1089,0.71,4,41,8,7,6,67,129,0.12,960,0,0,0,0,0,0,41,8,7,6,67,1016,240,240,240,240,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.3,4374
1936-03-07,1936,3,7,1935,1107,0.71,4,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.5,968.2,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
1936-03-08,1936,3,8,1935,1125,0.71,4,41,8,7,6,67,129,0.11,996,0,0,0,0,0,0,41,8,7,6,67,1052,249,249,249,249,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4496
1936-03-09,1936,3,9,1935,1132,0.71,4,41,8,7,6,67,129,0.11,1003,0,0,0,0,0,0,41,8,7,6,67,1059,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1936-03-10,1936,3,10,1935,1166,0.71,4,41,8,7,6,67,129,0.11,1037,0,0,0,0,0,0,41,8,7,6,67,1093,259,259,259,259,990.5,968.4,0.69,0.4,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.5,4620
1936-03-11,1936,3,11,1935,1172,0.7000000000000001,4,41,8,7,6,67,129,0.11,1043,0,0,0,0,0,0,41,8,7,6,67,1099,260,260,260,260,990.5,968.4,0.7,0.41,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1936-03-12,1936,3,12,1935,1186,0.7000000000000001,4,41,8,7,6,67,129,0.11,1057,0,0,0,0,0,0,41,8,7,6,67,1113,264,264,264,264,990.5,968.5,0.72,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1936-03-13,1936,3,13,1935,1195,0.7000000000000001,4,41,8,7,6,67,129,0.11,1066,0,0,0,0,0,0,41,8,7,6,67,1122,266,266,266,266,990.5,968.5,0.73,0.44,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1936-03-14,1936,3,14,1935,1269,0.7000000000000001,4,41,8,7,6,67,129,0.1,1100,40,12,2,2,1,21,53,10,9,7,88,1173,275,275,275,275,990.5,968.7,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1936-03-15,1936,3,15,1935,1297,0.7000000000000001,4,41,8,7,6,67,129,0.1,1100,68,21,4,3,3,35,62,12,10,9,102,1185,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1936-03-16,1936,3,16,1935,1311,0.7000000000000001,4,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1936-03-17,1936,3,17,1935,1383,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,154,49,9,8,7,80,90,17,15,13,147,1223,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1936-03-18,1936,3,18,1935,1399,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,170,54,9,9,7,89,95,18,16,13,156,1229,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1936-03-19,1936,3,19,1935,1414,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.5,969.2,0.91,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4611
1936-03-20,1936,3,20,1935,1454,0.7000000000000001,4,41,8,7,6,67,129,0.09,1100,225,59,10,12,10,133,100,18,19,16,200,1237,275,275,275,275,990.5,969.3,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.7,4577
1936-03-21,1936,3,21,1935,1466,0.71,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
1936-03-22,1936,3,22,1935,1466,0.71,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
1936-03-23,1936,3,23,1935,1484,0.71,4,41,8,7,6,67,129,0.09,1100,255,59,10,13,11,161,100,18,20,17,228,1238,275,275,275,275,990.5,969.4,0.92,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4551
1936-03-24,1936,3,24,1935,1528,0.71,4,41,8,7,6,67,129,0.08,1100,299,59,10,16,13,200,100,18,23,19,267,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4513
1936-03-25,1936,3,25,1935,1609,0.71,4,41,8,7,6,67,129,0.08,1100,380,59,10,18,17,275,100,18,25,23,342,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1936-03-26,1936,3,26,1935,1693,0.71,4,41,8,7,6,67,129,0.08,1100,464,59,10,17,21,356,100,18,25,27,423,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1936-03-27,1936,3,27,1935,1745,0.71,4,41,8,7,6,67,129,0.07,1100,516,59,10,17,24,405,100,18,25,30,472,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1936-03-28,1936,3,28,1935,1832,0.71,4,41,8,7,6,67,129,0.07,1100,603,59,10,18,28,488,100,18,25,34,555,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1936-03-29,1936,3,29,1935,1952,0.71,4,41,8,7,6,67,129,0.07,1100,723,59,10,18,33,602,100,18,25,39,669,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1936-03-30,1936,3,30,1935,2004,0.71,4,41,8,7,6,67,129,0.06,1100,775,59,10,18,36,652,100,18,25,42,719,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1936-03-31,1936,3,31,1935,2067,0.71,4,41,8,7,6,67,129,0.06,1100,838,59,10,18,38,712,100,18,25,44,779,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1936-04-01,1936,4,1,1935,2102,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,854,55,7,15,57,719,100,18,25,67,791,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1936-04-02,1936,4,2,1935,2161,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1936-04-03,1936,4,3,1935,2195,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,947,55,7,15,64,806,100,18,25,74,878,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1936-04-04,1936,4,4,1935,2261,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1936-04-05,1936,4,5,1935,2293,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1936-04-06,1936,4,6,1935,2310,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1062,55,7,15,70,915,100,18,25,80,987,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1936-04-07,1936,4,7,1935,2345,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1097,55,7,15,70,950,100,18,25,80,1022,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1936-04-08,1936,4,8,1935,2363,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-09,1936,4,9,1935,2363,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-10,1936,4,10,1935,2395,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1147,55,7,15,70,1000,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-11,1936,4,11,1935,2395,0.65,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-12,1936,4,12,1935,2395,0.65,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-13,1936,4,13,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-14,1936,4,14,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-15,1936,4,15,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-16,1936,4,16,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-17,1936,4,17,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-18,1936,4,18,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-19,1936,4,19,1935,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-04-20,1936,4,20,1935,2395,0.65,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-21,1936,4,21,1935,2395,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-22,1936,4,22,1935,2395,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-23,1936,4,23,1935,2395,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1936-04-24,1936,4,24,1935,2411,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1936-04-25,1936,4,25,1935,2467,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1936-04-26,1936,4,26,1935,2450,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1936-04-27,1936,4,27,1935,2487,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1170,46,5,11,61,1047,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1936-04-28,1936,4,28,1935,2496,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1936-04-29,1936,4,29,1935,2496,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1936-04-30,1936,4,30,1935,2496,0.6900000000000001,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1936-05-01,1936,5,1,1935,2496,0.58,3,55,13,13,17,178,276,0.11,1100,1120,45,5,12,63,995,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1936-05-02,1936,5,2,1935,2467,0.58,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1936-05-03,1936,5,3,1935,2423,0.58,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1936-05-04,1936,5,4,1935,2384,0.58,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1936-05-05,1936,5,5,1935,2363,0.58,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1936-05-06,1936,5,6,1935,2335,0.58,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1936-05-07,1936,5,7,1935,2327,0.58,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1936-05-08,1936,5,8,1935,2310,0.58,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1936-05-09,1936,5,9,1935,2276,0.58,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1936-05-10,1936,5,10,1935,2261,0.58,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1936-05-11,1936,5,11,1935,2187,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1936-05-12,1936,5,12,1935,2155,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1936-05-13,1936,5,13,1935,2112,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1936-05-14,1936,5,14,1935,2076,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1936-05-15,1936,5,15,1935,2041,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1936-05-16,1936,5,16,1935,1983,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1936-05-17,1936,5,17,1935,1971,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1936-05-18,1936,5,18,1935,1952,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1936-05-19,1936,5,19,1935,1952,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1936-05-20,1936,5,20,1935,1952,0.5700000000000001,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
