Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938-04-28,1938,4,28,1937,2261,0.55,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1938-04-29,1938,4,29,1937,2261,0.55,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1938-04-30,1938,4,30,1937,2217,0.55,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1938-05-01,1938,5,1,1937,2217,0.6900000000000001,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1938-05-02,1938,5,2,1937,2187,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1938-05-03,1938,5,3,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1938-05-04,1938,5,4,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1938-05-05,1938,5,5,1937,2067,0.6900000000000001,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1938-05-06,1938,5,6,1937,2004,0.6900000000000001,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1938-05-07,1938,5,7,1937,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1938-05-08,1938,5,8,1937,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1938-05-09,1938,5,9,1937,1835,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1938-05-10,1938,5,10,1937,1807,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1938-05-11,1938,5,11,1937,1807,0.73,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1938-05-12,1938,5,12,1937,1807,0.73,4,47,10,10,10,115,192,0.11,1100,515,52,8,15,26,412,100,18,25,36,527,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1938-05-13,1938,5,13,1937,1783,0.73,4,47,10,10,10,115,192,0.11,1100,491,53,8,15,25,389,100,18,25,35,504,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,4305
1938-05-14,1938,5,14,1937,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1938-05-15,1938,5,15,1937,1707,0.73,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1938-05-16,1938,5,16,1937,1677,0.73,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1938-05-17,1938,5,17,1937,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1938-05-18,1938,5,18,1937,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1938-05-19,1938,5,19,1937,1570,0.73,4,47,10,10,10,115,192,0.12,1100,278,53,7,14,14,188,100,18,24,24,303,1242,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4479
1938-05-20,1938,5,20,1937,1511,0.73,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1938-05-21,1938,5,21,1937,1466,0.79,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1938-05-22,1938,5,22,1937,1466,0.79,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1938-05-23,1938,5,23,1937,1446,0.79,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1938-05-24,1938,5,24,1937,1383,0.79,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1938-05-25,1938,5,25,1937,1383,0.79,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1938-05-26,1938,5,26,1937,1355,0.79,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1938-05-27,1938,5,27,1937,1269,0.79,4,47,10,10,10,115,192,0.15,1077,0,0,0,0,0,0,47,10,10,10,115,1144,269,269,269,269,990.5,968.7,0.76,0.45,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1938-05-28,1938,5,28,1937,1246,0.79,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.5,968.7,0.73,0.42,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
1938-05-29,1938,5,29,1937,1246,0.79,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.5,968.7,0.73,0.42,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
1938-05-30,1938,5,30,1937,1231,0.79,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.5,968.6,0.71,0.4,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1938-05-31,1938,5,31,1937,1208,0.79,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.5,968.6,0.67,0.37,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1938-06-01,1938,6,1,1937,1208,0.8,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.5,968.6,0.71,0.41,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.5,4620
1938-06-02,1938,6,2,1937,1208,0.8,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.5,968.6,0.71,0.41,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.5,4620
1938-06-03,1938,6,3,1937,1186,0.8,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.9,4558
1938-06-04,1938,6,4,1937,1117,0.8,4,45,10,9,9,88,161,0.14,956,0,0,0,0,0,0,45,10,9,9,88,1020,239,239,239,239,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,4336
1938-06-05,1938,6,5,1937,1107,0.8,4,45,10,9,9,88,161,0.15,946,0,0,0,0,0,0,45,10,9,9,88,1010,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4303
1938-06-06,1938,6,6,1937,1089,0.8,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.6,4238
1938-06-07,1938,6,7,1937,1050,0.8,4,45,10,9,9,88,161,0.15,889,0,0,0,0,0,0,45,10,9,9,88,953,222,222,222,222,990.5,968.1,0.53,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4090
1938-06-08,1938,6,8,1937,1042,0.8,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.5,968.0,0.52,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4059
1938-06-09,1938,6,9,1937,1042,0.8,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.5,968.0,0.52,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4059
1938-06-10,1938,6,10,1937,1022,0.8,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1938-06-11,1938,6,11,1937,947,0.77,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1938-06-12,1938,6,12,1937,947,0.77,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1938-06-13,1938,6,13,1937,914,0.77,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.5,967.6,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1938-06-14,1938,6,14,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1938-06-15,1938,6,15,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1938-06-16,1938,6,16,1937,817,0.77,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1938-06-17,1938,6,17,1937,794,0.77,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.5,967.1,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.0,3097
1938-06-18,1938,6,18,1937,760,0.77,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2935
1938-06-19,1938,6,19,1937,760,0.77,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2935
1938-06-20,1938,6,20,1937,720,0.77,4,45,10,9,9,88,161,0.22,559,0,0,0,0,0,0,45,10,9,9,88,623,186,186,186,0,990.5,966.8,0.28,0.09,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.2,2741
1938-06-21,1938,6,21,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.5,966.6,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1938-06-22,1938,6,22,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.5,966.6,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1938-06-23,1938,6,23,1937,666,0.74,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.5,966.6,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1938-06-24,1938,6,24,1937,636,0.74,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1938-06-25,1938,6,25,1937,563,0.74,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1938-06-26,1938,6,26,1937,562,0.74,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1938-06-27,1938,6,27,1937,562,0.74,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1938-06-28,1938,6,28,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1984
1938-06-29,1938,6,29,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1984
1938-06-30,1938,6,30,1937,548,0.74,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1984
1938-07-01,1938,7,1,1937,537,0.81,4,42,9,8,6,70,135,0.25,402,0,0,0,0,0,0,42,9,8,6,70,461,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2078
1938-07-02,1938,7,2,1937,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1938-07-03,1938,7,3,1937,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1938-07-04,1938,7,4,1937,505,0.81,4,42,9,8,6,70,135,0.27,370,0,0,0,0,0,0,42,9,8,6,70,429,185,185,0,0,990.5,965.9,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.3,1903
1938-07-05,1938,7,5,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1938-07-06,1938,7,6,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1938-07-07,1938,7,7,1937,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1938-07-08,1938,7,8,1937,472,0.81,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1938-07-09,1938,7,9,1937,455,0.81,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1938-07-10,1938,7,10,1937,455,0.81,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1938-07-11,1938,7,11,1937,453,0.8,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1938-07-12,1938,7,12,1937,440,0.8,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1938-07-13,1938,7,13,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1938-07-14,1938,7,14,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1938-07-15,1938,7,15,1937,435,0.8,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1938-07-16,1938,7,16,1937,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1938-07-17,1938,7,17,1937,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1938-07-18,1938,7,18,1937,426,0.8,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1938-07-19,1938,7,19,1937,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1938-07-20,1938,7,20,1937,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1938-07-21,1938,7,21,1937,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1938-07-22,1938,7,22,1937,417,0.74,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1938-07-23,1938,7,23,1937,402,0.74,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1938-07-24,1938,7,24,1937,402,0.74,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1938-07-25,1938,7,25,1937,398,0.74,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1938-07-26,1938,7,26,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1938-07-27,1938,7,27,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1938-07-28,1938,7,28,1937,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1938-07-29,1938,7,29,1937,380,0.74,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1938-07-30,1938,7,30,1937,360,0.74,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1938-07-31,1938,7,31,1937,360,0.74,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1938-08-01,1938,8,1,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1938-08-02,1938,8,2,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1938-08-03,1938,8,3,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1938-08-04,1938,8,4,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1938-08-05,1938,8,5,1937,360,0.75,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1938-08-06,1938,8,6,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1938-08-07,1938,8,7,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1938-08-08,1938,8,8,1937,350,0.75,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1938-08-09,1938,8,9,1937,344,0.75,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1938-08-10,1938,8,10,1937,344,0.75,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1938-08-11,1938,8,11,1937,344,0.7000000000000001,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1938-08-12,1938,8,12,1937,340,0.7000000000000001,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1938-08-13,1938,8,13,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1938-08-14,1938,8,14,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1938-08-15,1938,8,15,1937,331,0.7000000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1938-08-16,1938,8,16,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1938-08-17,1938,8,17,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1938-08-18,1938,8,18,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1938-08-19,1938,8,19,1937,325,0.7000000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1938-08-20,1938,8,20,1937,316,0.7000000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1938-08-21,1938,8,21,1937,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,831
1938-08-22,1938,8,22,1937,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,831
1938-08-23,1938,8,23,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1938-08-24,1938,8,24,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1938-08-25,1938,8,25,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1938-08-26,1938,8,26,1937,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1938-08-27,1938,8,27,1937,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1938-08-28,1938,8,28,1937,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.5,964.9,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1938-08-29,1938,8,29,1937,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.5,964.9,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,716
1938-08-30,1938,8,30,1937,281,0.67,3,47,8,6,5,89,155,0.55,126,0,0,0,0,0,0,47,8,6,5,89,187,126,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1938-08-31,1938,8,31,1937,281,0.67,3,47,8,6,5,89,155,0.55,126,0,0,0,0,0,0,47,8,6,5,89,187,126,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1938-09-01,1938,9,1,1937,281,0.6900000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,872
1938-09-02,1938,9,2,1937,281,0.6900000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,872
1938-09-03,1938,9,3,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1938-09-04,1938,9,4,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1938-09-05,1938,9,5,1937,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1938-09-06,1938,9,6,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1938-09-07,1938,9,7,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1938-09-08,1938,9,8,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1938-09-09,1938,9,9,1937,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,810
1938-09-10,1938,9,10,1937,264,0.6900000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1938-09-11,1938,9,11,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1938-09-12,1938,9,12,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1938-09-13,1938,9,13,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1938-09-14,1938,9,14,1937,264,0.65,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1938-09-15,1938,9,15,1937,261,0.65,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1938-09-16,1938,9,16,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-17,1938,9,17,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-18,1938,9,18,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-19,1938,9,19,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-20,1938,9,20,1937,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-21,1938,9,21,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-22,1938,9,22,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-23,1938,9,23,1937,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1938-09-24,1938,9,24,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1938-09-25,1938,9,25,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1938-09-26,1938,9,26,1937,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1938-09-27,1938,9,27,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-09-28,1938,9,28,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-09-29,1938,9,29,1937,243,0.61,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-09-30,1938,9,30,1937,239,0.61,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1938-10-01,1938,10,1,1938,231,0.5700000000000001,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1938-10-02,1938,10,2,1938,231,0.5700000000000001,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1938-10-03,1938,10,3,1938,229,0.5700000000000001,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1938-10-04,1938,10,4,1938,228,0.5700000000000001,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1938-10-05,1938,10,5,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-06,1938,10,6,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-07,1938,10,7,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-08,1938,10,8,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-09,1938,10,9,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-10,1938,10,10,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-11,1938,10,11,1938,222,0.5700000000000001,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-10-12,1938,10,12,1938,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-13,1938,10,13,1938,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-14,1938,10,14,1938,222,0.5700000000000001,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-10-15,1938,10,15,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-16,1938,10,16,1938,224,0.5700000000000001,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-17,1938,10,17,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-18,1938,10,18,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-19,1938,10,19,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-20,1938,10,20,1938,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-10-21,1938,10,21,1938,224,0.46,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-22,1938,10,22,1938,222,0.46,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-10-23,1938,10,23,1938,220,0.46,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-24,1938,10,24,1938,220,0.46,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-25,1938,10,25,1938,220,0.46,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-26,1938,10,26,1938,220,0.46,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-27,1938,10,27,1938,220,0.46,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1938-10-28,1938,10,28,1938,222,0.46,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1938-10-29,1938,10,29,1938,224,0.46,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-30,1938,10,30,1938,224,0.46,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1938-10-31,1938,10,31,1938,226,0.46,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1938-11-01,1938,11,1,1938,231,0.53,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1938-11-02,1938,11,2,1938,234,0.53,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1938-11-03,1938,11,3,1938,234,0.53,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1938-11-04,1938,11,4,1938,234,0.53,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1938-11-05,1938,11,5,1938,236,0.53,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1938-11-06,1938,11,6,1938,236,0.53,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1938-11-07,1938,11,7,1938,239,0.53,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1938-11-08,1938,11,8,1938,243,0.53,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1938-11-09,1938,11,9,1938,243,0.53,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1938-11-10,1938,11,10,1938,243,0.53,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1938-11-11,1938,11,11,1938,246,0.47,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1938-11-12,1938,11,12,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-13,1938,11,13,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-14,1938,11,14,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-15,1938,11,15,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-16,1938,11,16,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-17,1938,11,17,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-18,1938,11,18,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-19,1938,11,19,1938,258,0.47,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1938-11-20,1938,11,20,1938,299,0.47,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
1938-11-21,1938,11,21,1938,306,0.54,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1938-11-22,1938,11,22,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-23,1938,11,23,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-24,1938,11,24,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-25,1938,11,25,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-26,1938,11,26,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-27,1938,11,27,1938,325,0.54,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1938-11-28,1938,11,28,1938,323,0.54,3,36,5,3,2,47,93,0.29,230,0,0,0,0,0,0,36,5,3,2,47,274,230,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
1938-11-29,1938,11,29,1938,311,0.54,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1938-11-30,1938,11,30,1938,311,0.54,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1938-12-01,1938,12,1,1938,311,0.41,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.0,1127
1938-12-02,1938,12,2,1938,320,0.41,3,38,5,4,3,54,104,0.32,216,0,0,0,0,0,0,38,5,4,3,54,263,216,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1938-12-03,1938,12,3,1938,335,0.41,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1938-12-04,1938,12,4,1938,338,0.41,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1938-12-05,1938,12,5,1938,340,0.41,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1938-12-06,1938,12,6,1938,350,0.41,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,1156
1938-12-07,1938,12,7,1938,350,0.41,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,1156
1938-12-08,1938,12,8,1938,350,0.41,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,48.2,1156
1938-12-09,1938,12,9,1938,364,0.41,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1938-12-10,1938,12,10,1938,391,0.41,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1491
1938-12-11,1938,12,11,1938,391,0.56,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1491
1938-12-12,1938,12,12,1938,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1938-12-13,1938,12,13,1938,453,0.56,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1803
1938-12-14,1938,12,14,1938,455,0.56,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1938-12-15,1938,12,15,1938,455,0.56,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1938-12-16,1938,12,16,1938,459,0.56,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1938-12-17,1938,12,17,1938,470,0.56,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1894
1938-12-18,1938,12,18,1938,470,0.56,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1894
1938-12-19,1938,12,19,1938,472,0.56,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
1938-12-20,1938,12,20,1938,489,0.56,3,38,5,4,3,54,104,0.21,385,0,0,0,0,0,0,38,5,4,3,54,432,192,192,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1998
1938-12-21,1938,12,21,1938,512,0.31,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1938-12-22,1938,12,22,1938,512,0.31,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1938-12-23,1938,12,23,1938,516,0.31,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2065
