Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938-12-24,1938,12,24,1938,542,0.31,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1938-12-25,1938,12,25,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-26,1938,12,26,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-27,1938,12,27,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-28,1938,12,28,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-29,1938,12,29,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-30,1938,12,30,1938,548,0.31,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1938-12-31,1938,12,31,1938,562,0.31,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1939-01-01,1939,1,1,1938,562,0.35,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1939-01-02,1939,1,2,1938,563,0.35,2,46,7,6,4,76,139,0.25,424,0,0,0,0,0,0,46,7,6,4,76,483,212,212,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2185
1939-01-03,1939,1,3,1938,589,0.35,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1939-01-04,1939,1,4,1938,589,0.35,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1939-01-05,1939,1,5,1938,589,0.35,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1939-01-06,1939,1,6,1938,601,0.35,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,96.4,2313
1939-01-07,1939,1,7,1938,636,0.35,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1939-01-08,1939,1,8,1938,647,0.35,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1939-01-09,1939,1,9,1938,654,0.35,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1939-01-10,1939,1,10,1938,682,0.35,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-11,1939,1,11,1938,682,0.32,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-12,1939,1,12,1938,682,0.32,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-13,1939,1,13,1938,682,0.32,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-14,1939,1,14,1938,682,0.32,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-15,1939,1,15,1938,682,0.32,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1939-01-16,1939,1,16,1938,691,0.32,2,46,7,6,4,76,139,0.2,552,0,0,0,0,0,0,46,7,6,4,76,611,184,184,184,0,990.5,966.7,0.27,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1939-01-17,1939,1,17,1938,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1939-01-18,1939,1,18,1938,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1939-01-19,1939,1,19,1938,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1939-01-20,1939,1,20,1938,720,0.32,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1939-01-21,1939,1,21,1938,760,0.36,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
1939-01-22,1939,1,22,1938,760,0.36,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
1939-01-23,1939,1,23,1938,779,0.36,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.9,3142
1939-01-24,1939,1,24,1938,817,0.36,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3307
1939-01-25,1939,1,25,1938,817,0.36,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3307
1939-01-26,1939,1,26,1938,817,0.36,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3307
1939-01-27,1939,1,27,1938,819,0.36,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3313
1939-01-28,1939,1,28,1938,847,0.36,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1939-01-29,1939,1,29,1938,847,0.36,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1939-01-30,1939,1,30,1938,858,0.36,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1939-01-31,1939,1,31,1938,885,0.36,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1939-02-01,1939,2,1,1938,885,0.35,2,49,8,7,5,93,162,0.18,723,0,0,0,0,0,0,49,8,7,5,93,787,241,241,241,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1939-02-02,1939,2,2,1938,885,0.35,2,49,8,7,5,93,162,0.18,723,0,0,0,0,0,0,49,8,7,5,93,787,241,241,241,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1939-02-03,1939,2,3,1938,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1939-02-04,1939,2,4,1938,976,0.35,2,49,8,7,5,93,162,0.17,814,0,0,0,0,0,0,49,8,7,5,93,878,271,271,271,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1939-02-05,1939,2,5,1938,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1939-02-06,1939,2,6,1938,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1939-02-07,1939,2,7,1938,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1939-02-08,1939,2,8,1938,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1939-02-09,1939,2,9,1938,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1939-02-10,1939,2,10,1938,997,0.35,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.5,967.9,0.48,0.22,989.8,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3868
1939-02-11,1939,2,11,1938,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.5,968.0,0.52,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1939-02-12,1939,2,12,1938,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.5,968.0,0.52,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1939-02-13,1939,2,13,1938,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.5,968.1,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1939-02-14,1939,2,14,1938,1080,0.34,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1939-02-15,1939,2,15,1938,1080,0.34,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1939-02-16,1939,2,16,1938,1080,0.34,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1939-02-17,1939,2,17,1938,1080,0.34,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1939-02-18,1939,2,18,1938,1107,0.34,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4299
1939-02-19,1939,2,19,1938,1107,0.34,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4299
1939-02-20,1939,2,20,1938,1141,0.34,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.5,968.3,0.62,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4416
1939-02-21,1939,2,21,1938,1365,0.39,2,49,8,7,5,93,162,0.12,1100,103,31,5,4,3,59,80,13,11,8,152,1205,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1939-02-22,1939,2,22,1938,1383,0.39,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1939-02-23,1939,2,23,1938,1383,0.39,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1939-02-24,1939,2,24,1938,1446,0.39,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
1939-02-25,1939,2,25,1938,1716,0.39,2,49,8,7,5,93,162,0.09,1100,454,51,10,18,14,361,100,18,25,19,454,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1939-02-26,1939,2,26,1938,1745,0.39,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1939-02-27,1939,2,27,1938,1783,0.39,2,49,8,7,5,93,162,0.09,1100,521,51,10,18,16,426,100,18,25,21,519,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,4305
1939-02-28,1939,2,28,1938,1921,0.39,2,49,8,7,5,93,162,0.08,1100,659,51,10,18,20,560,100,18,25,25,653,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1939-03-01,1939,3,1,1938,1952,0.32,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1939-03-02,1939,3,2,1938,1952,0.32,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1939-03-03,1939,3,3,1938,2076,0.32,2,59,11,12,13,144,239,0.12,1100,737,41,7,13,40,636,100,18,25,53,780,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1939-03-04,1939,3,4,1938,2496,0.32,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1939-03-05,1939,3,5,1938,2542,0.32,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-03-06,1939,3,6,1938,2591,0.32,2,59,11,12,13,144,239,0.09,1100,1252,41,7,12,67,1124,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1939-03-07,1939,3,7,1938,2840,0.32,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1939-03-08,1939,3,8,1938,2873,0.32,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1939-03-09,1939,3,9,1938,2873,0.32,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1939-03-10,1939,3,10,1938,2831,0.32,2,59,11,12,13,144,239,0.08,1100,1492,41,7,13,67,1364,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1939-03-11,1939,3,11,1938,2749,0.24,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1939-03-12,1939,3,12,1938,2742,0.24,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-13,1939,3,13,1938,2742,0.24,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-14,1939,3,14,1938,2742,0.24,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-15,1939,3,15,1938,2742,0.24,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-16,1939,3,16,1938,2749,0.24,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1939-03-17,1939,3,17,1938,2782,0.24,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1939-03-18,1939,3,18,1938,2782,0.24,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1939-03-19,1939,3,19,1938,2782,0.24,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1939-03-20,1939,3,20,1938,2782,0.24,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1939-03-21,1939,3,21,1938,2742,0.39,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-22,1939,3,22,1938,2742,0.39,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-23,1939,3,23,1938,2742,0.39,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1939-03-24,1939,3,24,1938,2697,0.39,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1939-03-25,1939,3,25,1938,2542,0.39,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-03-26,1939,3,26,1938,2542,0.39,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-03-27,1939,3,27,1938,2542,0.39,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-03-28,1939,3,28,1938,2575,0.39,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1939-03-29,1939,3,29,1938,2575,0.39,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1939-03-30,1939,3,30,1938,2575,0.39,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1939-03-31,1939,3,31,1938,2567,0.39,2,59,11,12,13,144,239,0.09,1100,1228,41,7,13,66,1100,100,18,25,79,1244,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.9,3740
1939-04-01,1939,4,1,1938,2542,0.56,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-04-02,1939,4,2,1938,2542,0.56,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1939-04-03,1939,4,3,1938,2496,0.56,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1939-04-04,1939,4,4,1938,2411,0.56,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1939-04-05,1939,4,5,1938,2395,0.56,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1939-04-06,1939,4,6,1938,2395,0.56,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1939-04-07,1939,4,7,1938,2395,0.56,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1939-04-08,1939,4,8,1938,2395,0.56,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1939-04-09,1939,4,9,1938,2395,0.56,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1939-04-10,1939,4,10,1938,2384,0.56,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1939-04-11,1939,4,11,1938,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1939-04-12,1939,4,12,1938,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1939-04-13,1939,4,13,1938,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1939-04-14,1939,4,14,1938,2301,0.64,3,54,13,14,19,117,217,0.09,1100,984,46,5,10,61,861,100,18,25,80,978,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1939-04-15,1939,4,15,1938,2221,0.64,3,54,13,14,19,117,217,0.1,1100,904,46,5,11,61,781,100,18,25,80,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1939-04-16,1939,4,16,1938,2217,0.64,3,54,13,14,19,117,217,0.1,1100,900,46,5,10,61,777,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1939-04-17,1939,4,17,1938,2195,0.64,3,54,13,14,19,117,217,0.1,1100,878,45,5,11,61,755,100,18,25,80,872,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1939-04-18,1939,4,18,1938,2130,0.64,3,54,13,14,19,117,217,0.1,1100,813,46,5,11,61,690,100,18,25,80,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1939-04-19,1939,4,19,1938,2130,0.64,3,54,13,14,19,117,217,0.1,1100,813,46,5,11,61,690,100,18,25,80,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1939-04-20,1939,4,20,1938,2130,0.64,3,54,13,14,19,117,217,0.1,1100,813,46,5,11,61,690,100,18,25,80,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1939-04-21,1939,4,21,1938,2112,0.74,4,45,11,10,10,72,148,0.07,1100,864,55,7,14,58,729,100,18,25,68,801,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1939-04-22,1939,4,22,1938,2067,0.74,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1939-04-23,1939,4,23,1938,2067,0.74,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1939-04-24,1939,4,24,1938,2028,0.74,4,45,11,10,10,72,148,0.07,1100,780,55,7,15,52,650,100,18,25,62,722,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
1939-04-25,1939,4,25,1938,1952,0.74,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1939-04-26,1939,4,26,1938,1952,0.74,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1939-04-27,1939,4,27,1938,1952,0.74,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1939-04-28,1939,4,28,1938,1902,0.74,4,45,11,10,10,72,148,0.08,1100,654,55,7,15,44,532,100,18,25,54,604,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1939-04-29,1939,4,29,1938,1832,0.74,4,45,11,10,10,72,148,0.08,1100,584,55,7,15,39,467,100,18,25,49,539,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1939-04-30,1939,4,30,1938,1807,0.74,4,45,11,10,10,72,148,0.08,1100,559,55,7,15,37,444,100,18,25,47,516,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1939-05-01,1939,5,1,1938,1767,0.77,4,47,10,10,10,115,192,0.11,1100,475,53,7,14,24,374,100,18,25,34,489,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
1939-05-02,1939,5,2,1938,1677,0.77,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1939-05-03,1939,5,3,1938,1659,0.77,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1939-05-04,1939,5,4,1938,1659,0.77,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1939-05-05,1939,5,5,1938,1631,0.77,4,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1939-05-06,1939,5,6,1938,1551,0.77,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1939-05-07,1939,5,7,1938,1551,0.77,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1939-05-08,1939,5,8,1938,1528,0.77,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1939-05-09,1939,5,9,1938,1446,0.77,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1939-05-10,1939,5,10,1938,1436,0.77,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
1939-05-11,1939,5,11,1938,1436,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
1939-05-12,1939,5,12,1938,1399,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1939-05-13,1939,5,13,1938,1311,0.8300000000000001,4,47,10,10,10,115,192,0.15,1100,19,4,0,0,0,11,51,10,10,10,126,1173,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1939-05-14,1939,5,14,1938,1297,0.8300000000000001,4,47,10,10,10,115,192,0.15,1100,5,1,0,0,0,3,48,10,10,10,118,1168,275,275,275,275,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1939-05-15,1939,5,15,1938,1291,0.8300000000000001,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1939-05-16,1939,5,16,1938,1216,0.8300000000000001,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.5,968.6,0.69,0.38,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4531
1939-05-17,1939,5,17,1938,1208,0.8300000000000001,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.5,968.6,0.67,0.37,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1939-05-18,1939,5,18,1938,1208,0.8300000000000001,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.5,968.6,0.67,0.37,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1939-05-19,1939,5,19,1938,1199,0.8300000000000001,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.5,968.5,0.66,0.36,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1939-05-20,1939,5,20,1938,1182,0.8300000000000001,4,47,10,10,10,115,192,0.16,990,0,0,0,0,0,0,47,10,10,10,115,1057,247,247,247,247,990.5,968.5,0.64,0.34,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1939-05-21,1939,5,21,1938,1172,0.87,4,47,10,10,10,115,192,0.16,980,0,0,0,0,0,0,47,10,10,10,115,1047,245,245,245,245,990.5,968.4,0.62,0.33,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
1939-05-22,1939,5,22,1938,1141,0.87,4,47,10,10,10,115,192,0.17,949,0,0,0,0,0,0,47,10,10,10,115,1016,237,237,237,237,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,4292
1939-05-23,1939,5,23,1938,1082,0.87,4,47,10,10,10,115,192,0.18,890,0,0,0,0,0,0,47,10,10,10,115,957,222,222,222,222,990.5,968.2,0.53,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4074
1939-05-24,1939,5,24,1938,1080,0.87,4,47,10,10,10,115,192,0.18,888,0,0,0,0,0,0,47,10,10,10,115,955,222,222,222,222,990.5,968.2,0.53,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4063
1939-05-25,1939,5,25,1938,1080,0.87,4,47,10,10,10,115,192,0.18,888,0,0,0,0,0,0,47,10,10,10,115,955,222,222,222,222,990.5,968.2,0.53,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4063
1939-05-26,1939,5,26,1938,1066,0.87,4,47,10,10,10,115,192,0.18,874,0,0,0,0,0,0,47,10,10,10,115,941,218,218,218,218,990.5,968.1,0.52,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.0,4007
1939-05-27,1939,5,27,1938,997,0.87,4,47,10,10,10,115,192,0.19,805,0,0,0,0,0,0,47,10,10,10,115,872,268,268,268,0,990.5,967.9,0.45,0.19,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
1939-05-28,1939,5,28,1938,989,0.87,4,47,10,10,10,115,192,0.19,797,0,0,0,0,0,0,47,10,10,10,115,864,265,265,265,0,990.5,967.9,0.45,0.19,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
1939-05-29,1939,5,29,1938,976,0.87,4,47,10,10,10,115,192,0.2,784,0,0,0,0,0,0,47,10,10,10,115,851,261,261,261,0,990.5,967.8,0.43,0.18,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
1939-05-30,1939,5,30,1938,947,0.87,4,47,10,10,10,115,192,0.2,755,0,0,0,0,0,0,47,10,10,10,115,822,251,251,251,0,990.5,967.7,0.41,0.17,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1939-05-31,1939,5,31,1938,947,0.87,4,47,10,10,10,115,192,0.2,755,0,0,0,0,0,0,47,10,10,10,115,822,251,251,251,0,990.5,967.7,0.41,0.17,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1939-06-01,1939,6,1,1938,947,0.91,5,39,9,7,5,59,119,0.13,828,0,0,0,0,0,0,39,9,7,5,59,883,207,207,207,207,990.5,967.7,0.46,0.21,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1939-06-02,1939,6,2,1938,914,0.91,5,39,9,7,5,59,119,0.13,795,0,0,0,0,0,0,39,9,7,5,59,850,265,265,265,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1939-06-03,1939,6,3,1938,817,0.91,5,39,9,7,5,59,119,0.15,698,0,0,0,0,0,0,39,9,7,5,59,753,232,232,232,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.8,3403
1939-06-04,1939,6,4,1938,817,0.91,5,39,9,7,5,59,119,0.15,698,0,0,0,0,0,0,39,9,7,5,59,753,232,232,232,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.8,3403
1939-06-05,1939,6,5,1938,803,0.91,5,39,9,7,5,59,119,0.15,684,0,0,0,0,0,0,39,9,7,5,59,739,228,228,228,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.4,3344
1939-06-06,1939,6,6,1938,760,0.91,5,39,9,7,5,59,119,0.16,641,0,0,0,0,0,0,39,9,7,5,59,696,213,213,213,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3159
1939-06-07,1939,6,7,1938,760,0.91,5,39,9,7,5,59,119,0.16,641,0,0,0,0,0,0,39,9,7,5,59,696,213,213,213,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3159
1939-06-08,1939,6,8,1938,760,0.91,5,39,9,7,5,59,119,0.16,641,0,0,0,0,0,0,39,9,7,5,59,696,213,213,213,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3159
1939-06-09,1939,6,9,1938,748,0.91,5,39,9,7,5,59,119,0.16,629,0,0,0,0,0,0,39,9,7,5,59,684,209,209,209,0,990.5,966.9,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.3,3104
1939-06-10,1939,6,10,1938,684,0.91,5,39,9,7,5,59,119,0.17,565,0,0,0,0,0,0,39,9,7,5,59,620,188,188,188,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2794
1939-06-11,1939,6,11,1938,682,0.9,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1939-06-12,1939,6,12,1938,673,0.9,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,256,256,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1939-06-13,1939,6,13,1938,623,0.9,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1939-06-14,1939,6,14,1938,623,0.9,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1939-06-15,1939,6,15,1938,623,0.9,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1939-06-16,1939,6,16,1938,608,0.9,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1939-06-17,1939,6,17,1938,563,0.9,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1939-06-18,1939,6,18,1938,562,0.9,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1939-06-19,1939,6,19,1938,562,0.9,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1939-06-20,1939,6,20,1938,532,0.9,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
1939-06-21,1939,6,21,1938,532,0.9,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
1939-06-22,1939,6,22,1938,532,0.9,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
1939-06-23,1939,6,23,1938,527,0.9,4,45,10,9,9,88,161,0.31,366,0,0,0,0,0,0,45,10,9,9,88,430,183,183,0,0,990.5,966.0,0.19,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.0,1872
1939-06-24,1939,6,24,1938,489,0.9,4,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.5,965.8,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1680
1939-06-25,1939,6,25,1938,486,0.9,4,45,10,9,9,88,161,0.33,325,0,0,0,0,0,0,45,10,9,9,88,389,162,162,0,0,990.5,965.8,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1939-06-26,1939,6,26,1938,486,0.9,4,45,10,9,9,88,161,0.33,325,0,0,0,0,0,0,45,10,9,9,88,389,162,162,0,0,990.5,965.8,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1939-06-27,1939,6,27,1938,470,0.9,4,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1939-06-28,1939,6,28,1938,470,0.9,4,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1939-06-29,1939,6,29,1938,470,0.9,4,45,10,9,9,88,161,0.34,309,0,0,0,0,0,0,45,10,9,9,88,373,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1939-06-30,1939,6,30,1938,462,0.9,4,45,10,9,9,88,161,0.35,301,0,0,0,0,0,0,45,10,9,9,88,365,150,150,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
1939-07-01,1939,7,1,1938,440,0.87,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1939-07-02,1939,7,2,1938,435,0.87,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1939-07-03,1939,7,3,1938,435,0.87,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1939-07-04,1939,7,4,1938,426,0.87,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1939-07-05,1939,7,5,1938,426,0.87,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1939-07-06,1939,7,6,1938,426,0.87,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1939-07-07,1939,7,7,1938,422,0.87,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
1939-07-08,1939,7,8,1938,420,0.87,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1939-07-09,1939,7,9,1938,420,0.87,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1939-07-10,1939,7,10,1938,417,0.87,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1939-07-11,1939,7,11,1938,413,0.87,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1939-07-12,1939,7,12,1938,413,0.87,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1939-07-13,1939,7,13,1938,413,0.87,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1939-07-14,1939,7,14,1938,408,0.87,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
1939-07-15,1939,7,15,1938,391,0.87,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1939-07-16,1939,7,16,1938,389,0.87,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1939-07-17,1939,7,17,1938,389,0.87,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1939-07-18,1939,7,18,1938,386,0.87,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1939-07-19,1939,7,19,1938,386,0.87,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1939-07-20,1939,7,20,1938,386,0.87,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1939-07-21,1939,7,21,1938,380,0.87,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1939-07-22,1939,7,22,1938,377,0.87,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1939-07-23,1939,7,23,1938,377,0.87,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1939-07-24,1939,7,24,1938,377,0.87,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1939-07-25,1939,7,25,1938,370,0.87,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1939-07-26,1939,7,26,1938,370,0.87,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1939-07-27,1939,7,27,1938,370,0.87,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1939-07-28,1939,7,28,1938,364,0.87,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1939-07-29,1939,7,29,1938,350,0.87,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1939-07-30,1939,7,30,1938,350,0.87,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1939-07-31,1939,7,31,1938,346,0.87,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1939-08-01,1939,8,1,1938,338,0.8200000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1939-08-02,1939,8,2,1938,338,0.8200000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1939-08-03,1939,8,3,1938,338,0.8200000000000001,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1939-08-04,1939,8,4,1938,335,0.8200000000000001,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1939-08-05,1939,8,5,1938,331,0.8200000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1939-08-06,1939,8,6,1938,331,0.8200000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1939-08-07,1939,8,7,1938,331,0.8200000000000001,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1939-08-08,1939,8,8,1938,325,0.8200000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
