Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1942-11-08,1942,11,8,1942,214,0.64,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1942-11-09,1942,11,9,1942,212,0.64,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
1942-11-10,1942,11,10,1942,214,0.64,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1942-11-11,1942,11,11,1942,220,0.6900000000000001,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1942-11-12,1942,11,12,1942,222,0.6900000000000001,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1942-11-13,1942,11,13,1942,224,0.6900000000000001,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,694
1942-11-14,1942,11,14,1942,226,0.6900000000000001,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,704
1942-11-15,1942,11,15,1942,229,0.6900000000000001,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1942-11-16,1942,11,16,1942,231,0.6900000000000001,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1942-11-17,1942,11,17,1942,231,0.6900000000000001,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1942-11-18,1942,11,18,1942,234,0.6900000000000001,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-11-19,1942,11,19,1942,234,0.6900000000000001,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-11-20,1942,11,20,1942,234,0.6900000000000001,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-11-21,1942,11,21,1942,234,0.67,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-11-22,1942,11,22,1942,236,0.67,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
1942-11-23,1942,11,23,1942,239,0.67,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1942-11-24,1942,11,24,1942,243,0.67,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1942-11-25,1942,11,25,1942,249,0.67,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1942-11-26,1942,11,26,1942,256,0.67,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1942-11-27,1942,11,27,1942,256,0.67,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1942-11-28,1942,11,28,1942,249,0.67,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1942-11-29,1942,11,29,1942,249,0.67,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1942-11-30,1942,11,30,1942,258,0.67,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1942-12-01,1942,12,1,1942,264,0.78,4,31,5,3,2,36,77,0.29,187,0,0,0,0,0,0,31,5,3,2,36,226,187,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,1018
1942-12-02,1942,12,2,1942,249,0.78,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1942-12-03,1942,12,3,1942,249,0.78,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1942-12-04,1942,12,4,1942,256,0.78,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1942-12-05,1942,12,5,1942,256,0.78,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1942-12-06,1942,12,6,1942,256,0.78,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1942-12-07,1942,12,7,1942,256,0.78,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1942-12-08,1942,12,8,1942,258,0.78,4,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,985
1942-12-09,1942,12,9,1942,264,0.78,4,31,5,3,2,36,77,0.29,187,0,0,0,0,0,0,31,5,3,2,36,226,187,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,1018
1942-12-10,1942,12,10,1942,271,0.78,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1942-12-11,1942,12,11,1942,287,0.93,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1942-12-12,1942,12,12,1942,283,0.93,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.5,964.8,0.13,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1942-12-13,1942,12,13,1942,290,0.93,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,231,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1942-12-14,1942,12,14,1942,299,0.93,5,26,4,3,2,24,59,0.2,240,0,0,0,0,0,0,26,4,3,2,24,273,240,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1942-12-15,1942,12,15,1942,302,0.93,5,26,4,3,2,24,59,0.2,243,0,0,0,0,0,0,26,4,3,2,24,276,243,0,0,0,990.5,964.9,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1942-12-16,1942,12,16,1942,306,0.93,5,26,4,3,2,24,59,0.19,247,0,0,0,0,0,0,26,4,3,2,24,280,247,0,0,0,990.5,964.9,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1942-12-17,1942,12,17,1942,325,0.93,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1942-12-18,1942,12,18,1942,335,0.93,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.5,965.1,0.14,0.03,990.3,2,25.1,25.1,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1942-12-19,1942,12,19,1942,344,0.93,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.5,965.1,0.15,0.03,990.3,2,25.1,25.1,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1494
1942-12-20,1942,12,20,1942,331,0.93,5,26,4,3,2,24,59,0.18,272,0,0,0,0,0,0,26,4,3,2,24,305,272,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.7,0.0,0.0,0.0,48.2,1156
1942-12-21,1942,12,21,1942,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1942-12-22,1942,12,22,1942,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1942-12-23,1942,12,23,1942,364,0.8300000000000001,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1499
1942-12-24,1942,12,24,1942,370,0.8300000000000001,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1942-12-25,1942,12,25,1942,370,0.8300000000000001,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1942-12-26,1942,12,26,1942,373,0.8300000000000001,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1942-12-27,1942,12,27,1942,373,0.8300000000000001,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1942-12-28,1942,12,28,1942,377,0.8300000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1942-12-29,1942,12,29,1942,380,0.8300000000000001,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1942-12-30,1942,12,30,1942,386,0.8300000000000001,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
1942-12-31,1942,12,31,1942,391,0.8300000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
1943-01-01,1943,1,1,1942,398,0.9,4,34,5,4,3,45,91,0.23,307,0,0,0,0,0,0,34,5,4,3,45,350,153,153,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1594
1943-01-02,1943,1,2,1942,402,0.9,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1943-01-03,1943,1,3,1942,408,0.9,4,34,5,4,3,45,91,0.22,317,0,0,0,0,0,0,34,5,4,3,45,360,158,158,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1943-01-04,1943,1,4,1942,417,0.9,4,34,5,4,3,45,91,0.22,326,0,0,0,0,0,0,34,5,4,3,45,369,163,163,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1695
1943-01-05,1943,1,5,1942,420,0.9,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1943-01-06,1943,1,6,1942,422,0.9,4,34,5,4,3,45,91,0.22,331,0,0,0,0,0,0,34,5,4,3,45,374,165,165,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1718
1943-01-07,1943,1,7,1942,426,0.9,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1943-01-08,1943,1,8,1942,430,0.9,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1943-01-09,1943,1,9,1942,440,0.9,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1943-01-10,1943,1,10,1942,442,0.9,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1943-01-11,1943,1,11,1942,453,0.92,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.5,965.6,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1983
1943-01-12,1943,1,12,1942,455,0.92,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.5,965.7,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1943-01-13,1943,1,13,1942,459,0.92,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,2016
1943-01-14,1943,1,14,1942,467,0.92,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2059
1943-01-15,1943,1,15,1942,470,0.92,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
1943-01-16,1943,1,16,1942,477,0.92,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1943-01-17,1943,1,17,1942,479,0.92,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
1943-01-18,1943,1,18,1942,477,0.92,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1943-01-19,1943,1,19,1942,489,0.92,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.5,965.8,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1943-01-20,1943,1,20,1942,479,0.92,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
1943-01-21,1943,1,21,1942,512,0.92,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1943-01-22,1943,1,22,1942,512,0.92,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1943-01-23,1943,1,23,1942,516,0.92,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.5,965.9,0.21,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2305
1943-01-24,1943,1,24,1942,516,0.92,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.5,965.9,0.21,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2305
1943-01-25,1943,1,25,1942,512,0.92,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1943-01-26,1943,1,26,1942,516,0.92,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.5,965.9,0.21,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2305
1943-01-27,1943,1,27,1942,516,0.92,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.5,965.9,0.21,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2305
1943-01-28,1943,1,28,1942,523,0.92,5,29,5,4,2,33,73,0.14,450,0,0,0,0,0,0,29,5,4,2,33,488,225,225,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1943-01-29,1943,1,29,1942,523,0.92,5,29,5,4,2,33,73,0.14,450,0,0,0,0,0,0,29,5,4,2,33,488,225,225,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1943-01-30,1943,1,30,1942,523,0.92,5,29,5,4,2,33,73,0.14,450,0,0,0,0,0,0,29,5,4,2,33,488,225,225,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1943-01-31,1943,1,31,1942,527,0.92,5,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,227,227,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1943-02-01,1943,2,1,1942,527,0.92,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1943-02-02,1943,2,2,1942,537,0.92,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1943-02-03,1943,2,3,1942,537,0.92,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1943-02-04,1943,2,4,1942,537,0.92,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1943-02-05,1943,2,5,1942,548,0.92,5,31,6,4,3,41,85,0.16,463,0,0,0,0,0,0,31,6,4,3,41,504,231,231,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1943-02-06,1943,2,6,1942,550,0.92,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,232,232,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1943-02-07,1943,2,7,1942,550,0.92,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,232,232,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1943-02-08,1943,2,8,1942,571,0.92,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1943-02-09,1943,2,9,1942,571,0.92,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1943-02-10,1943,2,10,1942,571,0.92,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1943-02-11,1943,2,11,1942,577,0.95,5,31,6,4,3,41,85,0.15,492,0,0,0,0,0,0,31,6,4,3,41,533,246,246,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1943-02-12,1943,2,12,1942,589,0.95,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1943-02-13,1943,2,13,1942,589,0.95,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1943-02-14,1943,2,14,1942,601,0.95,5,31,6,4,3,41,85,0.14,516,0,0,0,0,0,0,31,6,4,3,41,557,258,258,0,0,990.5,966.3,0.24,0.08,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1943-02-15,1943,2,15,1942,608,0.95,5,31,6,4,3,41,85,0.14,523,0,0,0,0,0,0,31,6,4,3,41,564,261,261,0,0,990.5,966.3,0.25,0.08,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1943-02-16,1943,2,16,1942,608,0.95,5,31,6,4,3,41,85,0.14,523,0,0,0,0,0,0,31,6,4,3,41,564,261,261,0,0,990.5,966.3,0.25,0.08,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1943-02-17,1943,2,17,1942,615,0.95,5,31,6,4,3,41,85,0.14,530,0,0,0,0,0,0,31,6,4,3,41,571,265,265,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.4,57.4,0.0,0.0,96.4,2313
1943-02-18,1943,2,18,1942,630,0.95,5,31,6,4,3,41,85,0.13,545,0,0,0,0,0,0,31,6,4,3,41,586,272,272,0,0,990.5,966.4,0.26,0.09,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,58.7,58.7,0.0,0.0,96.4,2313
1943-02-19,1943,2,19,1942,654,0.95,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.5,966.5,0.27,0.1,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,2831
1943-02-20,1943,2,20,1942,666,0.95,5,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,193,193,193,0,990.5,966.6,0.28,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1943-02-21,1943,2,21,1942,673,0.97,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.5,966.6,0.28,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.9,2925
1943-02-22,1943,2,22,1942,682,0.97,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1943-02-23,1943,2,23,1942,682,0.97,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1943-02-24,1943,2,24,1942,702,0.97,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1943-02-25,1943,2,25,1942,702,0.97,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1943-02-26,1943,2,26,1942,702,0.97,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1943-02-27,1943,2,27,1942,702,0.97,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1943-02-28,1943,2,28,1942,705,0.97,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1943-03-01,1943,3,1,1942,720,0.96,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1943-03-02,1943,3,2,1942,720,0.96,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1943-03-03,1943,3,3,1942,739,0.96,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1943-03-04,1943,3,4,1942,748,0.96,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,131.9,3165
1943-03-05,1943,3,5,1942,768,0.96,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,3252
1943-03-06,1943,3,6,1942,779,0.96,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1943-03-07,1943,3,7,1942,779,0.96,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1943-03-08,1943,3,8,1942,803,0.96,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,232,232,232,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.8,3402
1943-03-09,1943,3,9,1942,834,0.96,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.5,967.2,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
1943-03-10,1943,3,10,1942,843,0.96,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.5,967.3,0.37,0.16,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.6,3470
1943-03-11,1943,3,11,1942,847,0.92,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.5,967.3,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1943-03-12,1943,3,12,1942,876,0.92,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.5,967.4,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1943-03-13,1943,3,13,1942,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,144.6,3470
1943-03-14,1943,3,14,1942,905,0.92,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1943-03-15,1943,3,15,1942,906,0.92,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.5,967.5,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
1943-03-16,1943,3,16,1942,924,0.92,5,36,8,6,4,53,107,0.12,817,0,0,0,0,0,0,36,8,6,4,53,867,272,272,272,0,990.5,967.6,0.45,0.2,989.8,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.8,54.8,54.8,0.0,144.6,3470
1943-03-17,1943,3,17,1942,947,0.92,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3932
1943-03-18,1943,3,18,1942,957,0.92,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.5,967.7,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1943-03-19,1943,3,19,1942,971,0.92,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.5,967.8,0.49,0.24,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
1943-03-20,1943,3,20,1942,1022,0.92,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.2,4229
1943-03-21,1943,3,21,1942,1027,0.89,4,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,173.0,4151
1943-03-22,1943,3,22,1942,1059,0.89,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.5,968.1,0.56,0.29,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4269
1943-03-23,1943,3,23,1942,1080,0.89,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1943-03-24,1943,3,24,1942,1082,0.89,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1943-03-25,1943,3,25,1942,1117,0.89,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1943-03-26,1943,3,26,1942,1141,0.89,4,41,8,7,6,67,129,0.11,1012,0,0,0,0,0,0,41,8,7,6,67,1068,253,253,253,253,990.5,968.3,0.65,0.37,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4545
1943-03-27,1943,3,27,1942,1151,0.89,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.5,968.4,0.67,0.38,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1943-03-28,1943,3,28,1942,1182,0.89,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.5,968.5,0.71,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1943-03-29,1943,3,29,1942,1208,0.89,4,41,8,7,6,67,129,0.11,1079,0,0,0,0,0,0,41,8,7,6,67,1135,269,269,269,269,990.5,968.6,0.75,0.45,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1943-03-30,1943,3,30,1942,1216,0.89,4,41,8,7,6,67,129,0.11,1087,0,0,0,0,0,0,41,8,7,6,67,1143,271,271,271,271,990.5,968.6,0.76,0.46,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.6,50.6,50.6,50.6,192.8,4627
1943-03-31,1943,3,31,1942,1269,0.89,4,41,8,7,6,67,129,0.1,1100,40,12,2,2,1,21,53,10,9,7,88,1173,275,275,275,275,990.5,968.7,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1943-04-01,1943,4,1,1942,1327,0.84,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1943-04-02,1943,4,2,1942,1414,0.84,4,45,11,10,10,72,148,0.1,1100,166,50,7,11,11,86,95,18,21,21,158,1234,275,275,275,275,990.5,969.2,0.9,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4611
1943-04-03,1943,4,3,1942,1466,0.84,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.5,969.4,0.93,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4563
1943-04-04,1943,4,4,1942,1492,0.84,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.5,969.5,0.93,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1943-04-05,1943,4,5,1942,1528,0.84,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4513
1943-04-06,1943,4,6,1942,1559,0.84,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1943-04-07,1943,4,7,1942,1589,0.84,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1943-04-08,1943,4,8,1942,1617,0.84,4,45,11,10,10,72,148,0.09,1100,369,55,7,15,24,267,100,18,25,34,339,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1943-04-09,1943,4,9,1942,1617,0.84,4,45,11,10,10,72,148,0.09,1100,369,55,7,15,24,267,100,18,25,34,339,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1943-04-10,1943,4,10,1942,1631,0.84,4,45,11,10,10,72,148,0.09,1100,383,55,7,14,25,280,100,18,25,35,352,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1943-04-11,1943,4,11,1942,1659,0.8,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-12,1943,4,12,1942,1659,0.8,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-13,1943,4,13,1942,1659,0.8,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-14,1943,4,14,1942,1659,0.8,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-15,1943,4,15,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-04-16,1943,4,16,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-17,1943,4,17,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-04-18,1943,4,18,1942,1677,0.8,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-04-19,1943,4,19,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-20,1943,4,20,1942,1707,0.8,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-21,1943,4,21,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-22,1943,4,22,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-23,1943,4,23,1942,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-04-24,1943,4,24,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-25,1943,4,25,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-26,1943,4,26,1942,1659,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,411,55,7,15,27,306,100,18,25,37,378,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-04-27,1943,4,27,1942,1677,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-04-28,1943,4,28,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-29,1943,4,29,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-04-30,1943,4,30,1942,1707,0.8200000000000001,4,45,11,10,10,72,148,0.09,1100,459,55,7,15,31,351,100,18,25,41,423,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-01,1943,5,1,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-02,1943,5,2,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-03,1943,5,3,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-04,1943,5,4,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-05,1943,5,5,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-06,1943,5,6,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-07,1943,5,7,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-08,1943,5,8,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-09,1943,5,9,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-10,1943,5,10,1942,1707,0.8200000000000001,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-11,1943,5,11,1942,1707,0.79,4,47,10,10,10,115,192,0.11,1100,415,52,8,15,21,318,100,18,25,31,433,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1943-05-12,1943,5,12,1942,1677,0.79,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1943-05-13,1943,5,13,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-05-14,1943,5,14,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-05-15,1943,5,15,1942,1659,0.79,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1943-05-16,1943,5,16,1942,1645,0.79,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1943-05-17,1943,5,17,1942,1617,0.79,4,47,10,10,10,115,192,0.12,1100,325,53,8,15,16,232,100,18,25,26,347,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1943-05-18,1943,5,18,1942,1609,0.79,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1943-05-19,1943,5,19,1942,1589,0.79,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1943-05-20,1943,5,20,1942,1589,0.79,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1943-05-21,1943,5,21,1942,1589,0.73,4,47,10,10,10,115,192,0.12,1100,297,53,7,14,15,205,100,18,25,25,320,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1943-05-22,1943,5,22,1942,1551,0.73,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1943-05-23,1943,5,23,1942,1528,0.73,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1943-05-24,1943,5,24,1942,1511,0.73,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1943-05-25,1943,5,25,1942,1484,0.73,4,47,10,10,10,115,192,0.13,1100,192,47,8,10,10,117,94,18,20,20,232,1232,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4555
1943-05-26,1943,5,26,1942,1466,0.73,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1943-05-27,1943,5,27,1942,1466,0.73,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1943-05-28,1943,5,28,1942,1446,0.73,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4592
1943-05-29,1943,5,29,1942,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.5,969.3,0.87,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.9,4606
1943-05-30,1943,5,30,1942,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1943-05-31,1943,5,31,1942,1383,0.73,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1943-06-01,1943,6,1,1942,1355,0.71,4,45,10,9,9,88,161,0.12,1100,94,26,5,5,5,51,71,15,14,14,139,1201,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1943-06-02,1943,6,2,1942,1327,0.71,4,45,10,9,9,88,161,0.12,1100,66,18,4,3,3,36,63,14,12,12,124,1190,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1943-06-03,1943,6,3,1942,1297,0.71,4,45,10,9,9,88,161,0.12,1100,36,10,2,2,2,19,55,12,11,11,107,1178,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1943-06-04,1943,6,4,1942,1291,0.71,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1943-06-05,1943,6,5,1942,1246,0.71,4,45,10,9,9,88,161,0.13,1085,0,0,0,0,0,0,45,10,9,9,88,1149,271,271,271,271,990.5,968.7,0.77,0.46,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1943-06-06,1943,6,6,1942,1231,0.71,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.5,968.6,0.75,0.44,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1943-06-07,1943,6,7,1942,1199,0.71,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.5,4596
1943-06-08,1943,6,8,1942,1186,0.71,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.9,4558
1943-06-09,1943,6,9,1942,1172,0.71,4,45,10,9,9,88,161,0.14,1011,0,0,0,0,0,0,45,10,9,9,88,1075,252,252,252,252,990.5,968.4,0.66,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1943-06-10,1943,6,10,1942,1141,0.71,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.5,968.3,0.62,0.33,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1943-06-11,1943,6,11,1942,1125,0.64,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1943-06-12,1943,6,12,1942,1096,0.64,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.5,968.2,0.54,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4042
1943-06-13,1943,6,13,1942,1086,0.64,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4002
1943-06-14,1943,6,14,1942,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3949
1943-06-15,1943,6,15,1942,1050,0.64,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.5,968.1,0.49,0.22,989.8,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.7,3855
1943-06-16,1943,6,16,1942,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1943-06-17,1943,6,17,1942,976,0.64,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,255,255,255,0,990.5,967.8,0.43,0.17,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1943-06-18,1943,6,18,1942,947,0.64,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,144.6,3470
1943-06-19,1943,6,19,1942,941,0.64,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.5,967.7,0.39,0.16,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1943-06-20,1943,6,20,1942,885,0.64,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,225,225,225,0,990.5,967.4,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.3,3247
1943-06-21,1943,6,21,1942,847,0.65,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
1943-06-22,1943,6,22,1942,803,0.65,3,53,12,12,13,120,210,0.26,593,0,0,0,0,0,0,53,12,12,13,120,670,197,197,197,0,990.5,967.1,0.31,0.11,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
1943-06-23,1943,6,23,1942,760,0.65,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.5,966.9,0.28,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.5,2676
1943-06-24,1943,6,24,1942,739,0.65,3,53,12,12,13,120,210,0.28,529,0,0,0,0,0,0,53,12,12,13,120,606,264,264,0,0,990.5,966.9,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,55.9,55.9,0.0,0.0,96.4,2313
1943-06-25,1943,6,25,1942,720,0.65,3,53,12,12,13,120,210,0.29,510,0,0,0,0,0,0,53,12,12,13,120,587,255,255,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1943-06-26,1943,6,26,1942,691,0.65,3,53,12,12,13,120,210,0.3,481,0,0,0,0,0,0,53,12,12,13,120,558,240,240,0,0,990.5,966.7,0.24,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
