Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1944-02-27,1944,2,27,1943,1832,0.27,2,49,8,7,5,93,162,0.09,1100,570,51,10,18,17,473,100,18,25,22,566,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1944-02-28,1944,2,28,1943,1871,0.27,2,49,8,7,5,93,162,0.09,1100,609,51,9,17,18,511,100,18,25,23,604,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1944-02-29,1944,2,29,1943,1881,0.27,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1944-03-01,1944,3,1,1943,1952,0.33,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1944-03-02,1944,3,2,1943,1983,0.33,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1944-03-03,1944,3,3,1943,2041,0.33,2,59,11,12,13,144,239,0.12,1100,702,41,7,13,38,603,100,18,25,51,747,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1944-03-04,1944,3,4,1943,2067,0.33,2,59,11,12,13,144,239,0.12,1100,728,41,7,13,39,627,100,18,25,52,771,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-05,1944,3,5,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-06,1944,3,6,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-07,1944,3,7,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-08,1944,3,8,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-09,1944,3,9,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-10,1944,3,10,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-11,1944,3,11,1943,2076,0.45,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1944-03-12,1944,3,12,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-13,1944,3,13,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-14,1944,3,14,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-15,1944,3,15,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-16,1944,3,16,1943,2041,0.45,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1944-03-17,1944,3,17,1943,2028,0.45,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
1944-03-18,1944,3,18,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1944-03-19,1944,3,19,1943,2094,0.45,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-20,1944,3,20,1943,2094,0.45,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1944-03-21,1944,3,21,1943,2102,0.61,3,49,9,9,9,107,183,0.09,1100,819,51,9,16,40,702,100,18,25,49,809,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1944-03-22,1944,3,22,1943,2130,0.61,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1944-03-23,1944,3,23,1943,2130,0.61,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1944-03-24,1944,3,24,1943,2139,0.61,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1944-03-25,1944,3,25,1943,2155,0.61,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1944-03-26,1944,3,26,1943,2187,0.61,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1944-03-27,1944,3,27,1943,2187,0.61,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1944-03-28,1944,3,28,1943,2195,0.61,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1944-03-29,1944,3,29,1943,2217,0.61,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1944-03-30,1944,3,30,1943,2221,0.61,3,49,9,9,9,107,183,0.08,1100,938,51,9,16,46,816,100,18,25,55,923,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1944-03-31,1944,3,31,1943,2261,0.61,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1944-04-01,1944,4,1,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1944-04-02,1944,4,2,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1944-04-03,1944,4,3,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1944-04-04,1944,4,4,1943,2310,0.64,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1944-04-05,1944,4,5,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1944-04-06,1944,4,6,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1944-04-07,1944,4,7,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1944-04-08,1944,4,8,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1944-04-09,1944,4,9,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1944-04-10,1944,4,10,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1944-04-11,1944,4,11,1943,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1944-04-12,1944,4,12,1943,2411,0.65,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1944-04-13,1944,4,13,1943,2450,0.65,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1944-04-14,1944,4,14,1943,2450,0.65,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1944-04-15,1944,4,15,1943,2487,0.65,3,54,13,14,19,117,217,0.09,1100,1170,46,5,11,61,1047,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1944-04-16,1944,4,16,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-17,1944,4,17,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-18,1944,4,18,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-19,1944,4,19,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-20,1944,4,20,1943,2542,0.65,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-21,1944,4,21,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-22,1944,4,22,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-23,1944,4,23,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-24,1944,4,24,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-25,1944,4,25,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1944-04-26,1944,4,26,1943,2517,0.66,3,54,13,14,19,117,217,0.09,1100,1200,46,5,11,61,1077,100,18,25,80,1194,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1944-04-27,1944,4,27,1943,2496,0.66,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-28,1944,4,28,1943,2496,0.66,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1944-04-29,1944,4,29,1943,2467,0.66,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1944-04-30,1944,4,30,1943,2450,0.66,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1944-05-01,1944,5,1,1943,2423,0.58,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1944-05-02,1944,5,2,1943,2395,0.58,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1944-05-03,1944,5,3,1943,2345,0.58,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1944-05-04,1944,5,4,1943,2310,0.58,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1944-05-05,1944,5,5,1943,2293,0.58,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1944-05-06,1944,5,6,1943,2261,0.58,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1944-05-07,1944,5,7,1943,2217,0.58,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1944-05-08,1944,5,8,1943,2187,0.58,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1944-05-09,1944,5,9,1943,2161,0.58,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1944-05-10,1944,5,10,1943,2130,0.58,3,55,13,13,17,178,276,0.13,1100,754,45,5,12,46,645,100,18,25,63,823,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1944-05-11,1944,5,11,1943,2112,0.62,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1944-05-12,1944,5,12,1943,2076,0.62,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1944-05-13,1944,5,13,1943,2041,0.62,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1944-05-14,1944,5,14,1943,2004,0.62,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1944-05-15,1944,5,15,1943,1971,0.62,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1944-05-16,1944,5,16,1943,1952,0.62,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1944-05-17,1944,5,17,1943,1916,0.62,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1944-05-18,1944,5,18,1943,1881,0.62,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1944-05-19,1944,5,19,1943,1881,0.62,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1944-05-20,1944,5,20,1943,1860,0.62,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1944-05-21,1944,5,21,1943,1807,0.62,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1944-05-22,1944,5,22,1943,1801,0.62,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1944-05-23,1944,5,23,1943,1745,0.62,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1944-05-24,1944,5,24,1943,1707,0.62,3,55,13,13,17,178,276,0.16,1100,331,45,4,11,20,249,100,18,25,37,427,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1944-05-25,1944,5,25,1943,1677,0.62,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1944-05-26,1944,5,26,1943,1645,0.62,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1944-05-27,1944,5,27,1943,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1944-05-28,1944,5,28,1943,1570,0.62,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.5,969.7,0.9,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4484
1944-05-29,1944,5,29,1943,1528,0.62,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.5,969.6,0.88,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1944-05-30,1944,5,30,1943,1466,0.62,3,55,13,13,17,178,276,0.19,1100,90,18,4,4,5,58,73,17,17,22,236,1207,275,275,275,275,990.5,969.4,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4581
1944-05-31,1944,5,31,1943,1431,0.62,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.5,969.3,0.84,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4613
1944-06-01,1944,6,1,1943,1399,0.58,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1944-06-02,1944,6,2,1943,1383,0.58,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1944-06-03,1944,6,3,1943,1341,0.58,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1944-06-04,1944,6,4,1943,1291,0.58,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1944-06-05,1944,6,5,1943,1208,0.58,3,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.5,968.6,0.66,0.35,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4436
1944-06-06,1944,6,6,1943,1186,0.58,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.5,968.5,0.63,0.33,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1944-06-07,1944,6,7,1943,1141,0.58,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4215
1944-06-08,1944,6,8,1943,1125,0.58,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1944-06-09,1944,6,9,1943,1096,0.58,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.5,968.2,0.54,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4042
1944-06-10,1944,6,10,1943,1080,0.58,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.5,968.2,0.52,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1944-06-11,1944,6,11,1943,1042,0.71,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.5,968.0,0.52,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4059
1944-06-12,1944,6,12,1943,989,0.71,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1944-06-13,1944,6,13,1943,947,0.71,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1944-06-14,1944,6,14,1943,905,0.71,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,248,248,248,0,990.5,967.5,0.4,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1944-06-15,1944,6,15,1943,858,0.71,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,232,232,232,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,3371
1944-06-16,1944,6,16,1943,803,0.71,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.5,967.1,0.33,0.12,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3139
1944-06-17,1944,6,17,1943,779,0.71,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.5,967.0,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.1,3026
1944-06-18,1944,6,18,1943,739,0.71,4,45,10,9,9,88,161,0.22,578,0,0,0,0,0,0,45,10,9,9,88,642,192,192,192,0,990.5,966.9,0.29,0.1,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.1,2834
1944-06-19,1944,6,19,1943,733,0.71,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.5,966.8,0.29,0.1,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.9,2806
1944-06-20,1944,6,20,1943,691,0.71,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.5,966.7,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
1944-06-21,1944,6,21,1943,673,0.78,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,256,256,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1944-06-22,1944,6,22,1943,636,0.78,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1944-06-23,1944,6,23,1943,623,0.78,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1944-06-24,1944,6,24,1943,608,0.78,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1944-06-25,1944,6,25,1943,601,0.78,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.5,966.3,0.21,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1944-06-26,1944,6,26,1943,583,0.78,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.5,966.2,0.21,0.05,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1944-06-27,1944,6,27,1943,563,0.78,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1944-06-28,1944,6,28,1943,562,0.78,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1944-06-29,1944,6,29,1943,548,0.78,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1984
1944-06-30,1944,6,30,1943,542,0.78,4,45,10,9,9,88,161,0.3,381,0,0,0,0,0,0,45,10,9,9,88,445,190,190,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1944-07-01,1944,7,1,1943,527,0.77,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1944-07-02,1944,7,2,1943,523,0.77,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1999
1944-07-03,1944,7,3,1943,516,0.77,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1966
1944-07-04,1944,7,4,1943,512,0.77,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1944-07-05,1944,7,5,1943,494,0.77,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1944-07-06,1944,7,6,1943,489,0.77,4,42,9,8,6,70,135,0.28,354,0,0,0,0,0,0,42,9,8,6,70,413,177,177,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
1944-07-07,1944,7,7,1943,486,0.77,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1802
1944-07-08,1944,7,8,1943,472,0.77,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1944-07-09,1944,7,9,1943,462,0.77,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1944-07-10,1944,7,10,1943,455,0.77,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1944-07-11,1944,7,11,1943,453,0.8,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1944-07-12,1944,7,12,1943,445,0.8,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1944-07-13,1944,7,13,1943,442,0.8,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.5,965.6,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1584
1944-07-14,1944,7,14,1943,440,0.8,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1944-07-15,1944,7,15,1943,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1944-07-16,1944,7,16,1943,426,0.8,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1944-07-17,1944,7,17,1943,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1944-07-18,1944,7,18,1943,413,0.8,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1944-07-19,1944,7,19,1943,402,0.8,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1944-07-20,1944,7,20,1943,398,0.8,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1944-07-21,1944,7,21,1943,389,0.81,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1944-07-22,1944,7,22,1943,386,0.81,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1944-07-23,1944,7,23,1943,377,0.81,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1944-07-24,1944,7,24,1943,373,0.81,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1944-07-25,1944,7,25,1943,370,0.81,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1944-07-26,1944,7,26,1943,360,0.81,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1944-07-27,1944,7,27,1943,353,0.81,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1944-07-28,1944,7,28,1943,353,0.81,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1944-07-29,1944,7,29,1943,350,0.81,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1944-07-30,1944,7,30,1943,346,0.81,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1944-07-31,1944,7,31,1943,344,0.81,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.1,1129
1944-08-01,1944,8,1,1943,340,0.84,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1944-08-02,1944,8,2,1943,340,0.84,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1944-08-03,1944,8,3,1943,338,0.84,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1944-08-04,1944,8,4,1943,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1944-08-05,1944,8,5,1943,331,0.84,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1944-08-06,1944,8,6,1943,329,0.84,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1944-08-07,1944,8,7,1943,329,0.84,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1944-08-08,1944,8,8,1943,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1944-08-09,1944,8,9,1943,320,0.84,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1111
1944-08-10,1944,8,10,1943,311,0.84,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1944-08-11,1944,8,11,1943,311,0.79,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1944-08-12,1944,8,12,1943,309,0.79,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1944-08-13,1944,8,13,1943,302,0.79,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1944-08-14,1944,8,14,1943,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1944-08-15,1944,8,15,1943,294,0.79,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,967
1944-08-16,1944,8,16,1943,290,0.79,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1944-08-17,1944,8,17,1943,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1944-08-18,1944,8,18,1943,283,0.79,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1944-08-19,1944,8,19,1943,283,0.79,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
1944-08-20,1944,8,20,1943,281,0.79,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
1944-08-21,1944,8,21,1943,281,0.86,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
1944-08-22,1944,8,22,1943,281,0.86,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
1944-08-23,1944,8,23,1943,273,0.86,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1944-08-24,1944,8,24,1943,273,0.86,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1944-08-25,1944,8,25,1943,273,0.86,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
1944-08-26,1944,8,26,1943,270,0.86,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1944-08-27,1944,8,27,1943,266,0.86,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1944-08-28,1944,8,28,1943,266,0.86,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1944-08-29,1944,8,29,1943,264,0.86,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,793
1944-08-30,1944,8,30,1943,258,0.86,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1944-08-31,1944,8,31,1943,256,0.86,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1944-09-01,1944,9,1,1943,256,0.81,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1944-09-02,1944,9,2,1943,249,0.81,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,848
1944-09-03,1944,9,3,1943,243,0.81,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1944-09-04,1944,9,4,1943,243,0.81,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1944-09-05,1944,9,5,1943,239,0.81,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,32.9,790
1944-09-06,1944,9,6,1943,236,0.81,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
1944-09-07,1944,9,7,1943,234,0.81,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1944-09-08,1944,9,8,1943,234,0.81,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1944-09-09,1944,9,9,1943,231,0.81,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
1944-09-10,1944,9,10,1943,229,0.81,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1944-09-11,1944,9,11,1943,229,0.8300000000000001,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1944-09-12,1944,9,12,1943,228,0.8300000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
1944-09-13,1944,9,13,1943,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1944-09-14,1944,9,14,1943,224,0.8300000000000001,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1944-09-15,1944,9,15,1943,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1944-09-16,1944,9,16,1943,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,692
1944-09-17,1944,9,17,1943,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
1944-09-18,1944,9,18,1943,214,0.8300000000000001,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,649
1944-09-19,1944,9,19,1943,212,0.8300000000000001,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,634
1944-09-20,1944,9,20,1943,209,0.8300000000000001,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1944-09-21,1944,9,21,1943,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1944-09-22,1944,9,22,1943,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1944-09-23,1944,9,23,1943,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,571
1944-09-24,1944,9,24,1943,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,571
1944-09-25,1944,9,25,1943,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,571
1944-09-26,1944,9,26,1943,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1944-09-27,1944,9,27,1943,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1944-09-28,1944,9,28,1943,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1944-09-29,1944,9,29,1943,199,0.84,4,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,558
1944-09-30,1944,9,30,1943,199,0.84,4,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,558
1944-10-01,1944,10,1,1944,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1944-10-02,1944,10,2,1944,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1944-10-03,1944,10,3,1944,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1944-10-04,1944,10,4,1944,199,0.84,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,663
1944-10-05,1944,10,5,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-06,1944,10,6,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-07,1944,10,7,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-08,1944,10,8,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-09,1944,10,9,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-10,1944,10,10,1944,195,0.84,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1944-10-11,1944,10,11,1944,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1944-10-12,1944,10,12,1944,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1944-10-13,1944,10,13,1944,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1944-10-14,1944,10,14,1944,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
