Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948-08-17,1948,8,17,1947,459,0.15,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1948-08-18,1948,8,18,1947,455,0.15,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1948-08-19,1948,8,19,1947,453,0.15,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1948-08-20,1948,8,20,1947,442,0.15,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1948-08-21,1948,8,21,1947,440,0.19,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1948-08-22,1948,8,22,1947,435,0.19,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1948-08-23,1948,8,23,1947,426,0.19,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1948-08-24,1948,8,24,1947,426,0.19,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1948-08-25,1948,8,25,1947,420,0.19,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1948-08-26,1948,8,26,1947,417,0.19,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1948-08-27,1948,8,27,1947,413,0.19,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1948-08-28,1948,8,28,1947,413,0.19,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1948-08-29,1948,8,29,1947,408,0.19,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1948-08-30,1948,8,30,1947,402,0.19,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1948-08-31,1948,8,31,1947,398,0.19,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1948-09-01,1948,9,1,1947,391,0.17,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,253,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1948-09-02,1948,9,2,1947,389,0.17,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1948-09-03,1948,9,3,1947,386,0.17,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,48.2,1156
1948-09-04,1948,9,4,1947,380,0.17,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1948-09-05,1948,9,5,1947,377,0.17,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1948-09-06,1948,9,6,1947,373,0.17,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1948-09-07,1948,9,7,1947,370,0.17,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1948-09-08,1948,9,8,1947,364,0.17,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1948-09-09,1948,9,9,1947,360,0.17,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1948-09-10,1948,9,10,1947,353,0.17,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1948-09-11,1948,9,11,1947,350,0.2,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1948-09-12,1948,9,12,1947,344,0.2,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1948-09-13,1948,9,13,1947,340,0.2,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1948-09-14,1948,9,14,1947,338,0.2,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1948-09-15,1948,9,15,1947,331,0.2,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1948-09-16,1948,9,16,1947,325,0.2,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1009
1948-09-17,1948,9,17,1947,323,0.2,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1948-09-18,1948,9,18,1947,323,0.2,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1948-09-19,1948,9,19,1947,320,0.2,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1948-09-20,1948,9,20,1947,323,0.2,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1948-09-21,1948,9,21,1947,316,0.22,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1948-09-22,1948,9,22,1947,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,927
1948-09-23,1948,9,23,1947,309,0.22,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1948-09-24,1948,9,24,1947,309,0.22,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1948-09-25,1948,9,25,1947,302,0.22,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1948-09-26,1948,9,26,1947,302,0.22,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1948-09-27,1948,9,27,1947,294,0.22,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1948-09-28,1948,9,28,1947,290,0.22,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1948-09-29,1948,9,29,1947,287,0.22,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
1948-09-30,1948,9,30,1947,283,0.22,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1948-10-01,1948,10,1,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-02,1948,10,2,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-03,1948,10,3,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-04,1948,10,4,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-05,1948,10,5,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-06,1948,10,6,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-07,1948,10,7,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-08,1948,10,8,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-09,1948,10,9,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-10,1948,10,10,1948,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-11,1948,10,11,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-12,1948,10,12,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-13,1948,10,13,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-14,1948,10,14,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-15,1948,10,15,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-16,1948,10,16,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-17,1948,10,17,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-18,1948,10,18,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-19,1948,10,19,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-20,1948,10,20,1948,283,0.17,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1948-10-21,1948,10,21,1948,287,0.16,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1948-10-22,1948,10,22,1948,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1948-10-23,1948,10,23,1948,294,0.16,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1948-10-24,1948,10,24,1948,299,0.16,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1948-10-25,1948,10,25,1948,306,0.16,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1948-10-26,1948,10,26,1948,309,0.16,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1948-10-27,1948,10,27,1948,309,0.16,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1948-10-28,1948,10,28,1948,316,0.16,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1948-10-29,1948,10,29,1948,320,0.16,2,41,6,4,3,56,110,0.34,210,0,0,0,0,0,0,41,6,4,3,56,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1138
1948-10-30,1948,10,30,1948,323,0.16,2,41,6,4,3,56,110,0.34,213,0,0,0,0,0,0,41,6,4,3,56,264,213,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1948-10-31,1948,10,31,1948,323,0.16,2,41,6,4,3,56,110,0.34,213,0,0,0,0,0,0,41,6,4,3,56,264,213,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
1948-11-01,1948,11,1,1948,325,0.09,1,42,7,6,3,56,114,0.35,211,0,0,0,0,0,0,42,7,6,3,56,266,211,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1948-11-02,1948,11,2,1948,329,0.09,1,42,7,6,3,56,114,0.35,215,0,0,0,0,0,0,42,7,6,3,56,270,215,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1948-11-03,1948,11,3,1948,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1948-11-04,1948,11,4,1948,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1948-11-05,1948,11,5,1948,335,0.09,1,42,7,6,3,56,114,0.34,221,0,0,0,0,0,0,42,7,6,3,56,276,221,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1948-11-06,1948,11,6,1948,335,0.09,1,42,7,6,3,56,114,0.34,221,0,0,0,0,0,0,42,7,6,3,56,276,221,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1948-11-07,1948,11,7,1948,338,0.09,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1948-11-08,1948,11,8,1948,340,0.09,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1948-11-09,1948,11,9,1948,340,0.09,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1948-11-10,1948,11,10,1948,344,0.09,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1948-11-11,1948,11,11,1948,346,0.08,1,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1948-11-12,1948,11,12,1948,350,0.08,1,42,7,6,3,56,114,0.33,236,0,0,0,0,0,0,42,7,6,3,56,291,236,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1948-11-13,1948,11,13,1948,353,0.08,1,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,239,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1948-11-14,1948,11,14,1948,353,0.08,1,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,239,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1948-11-15,1948,11,15,1948,346,0.08,1,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1948-11-16,1948,11,16,1948,340,0.08,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1948-11-17,1948,11,17,1948,340,0.08,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1948-11-18,1948,11,18,1948,340,0.08,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1948-11-19,1948,11,19,1948,350,0.08,1,42,7,6,3,56,114,0.33,236,0,0,0,0,0,0,42,7,6,3,56,291,236,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1948-11-20,1948,11,20,1948,360,0.08,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1948-11-21,1948,11,21,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-22,1948,11,22,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-23,1948,11,23,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-24,1948,11,24,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-25,1948,11,25,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-26,1948,11,26,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-27,1948,11,27,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-28,1948,11,28,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-29,1948,11,29,1948,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-11-30,1948,11,30,1948,370,0.15,2,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,264,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1948-12-01,1948,12,1,1948,373,0.25,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1948-12-02,1948,12,2,1948,377,0.25,2,42,7,5,3,61,118,0.31,259,0,0,0,0,0,0,42,7,5,3,61,313,259,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1948-12-03,1948,12,3,1948,386,0.25,2,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,268,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.1,0.0,0.0,0.0,48.2,1156
1948-12-04,1948,12,4,1948,398,0.25,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1447
1948-12-05,1948,12,5,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-06,1948,12,6,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-07,1948,12,7,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-08,1948,12,8,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-09,1948,12,9,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-10,1948,12,10,1948,402,0.25,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-11,1948,12,11,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-12,1948,12,12,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-13,1948,12,13,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-14,1948,12,14,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-15,1948,12,15,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-16,1948,12,16,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-17,1948,12,17,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-18,1948,12,18,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-19,1948,12,19,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-20,1948,12,20,1948,402,0.34,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1948-12-21,1948,12,21,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-22,1948,12,22,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-23,1948,12,23,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-24,1948,12,24,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-25,1948,12,25,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-26,1948,12,26,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-27,1948,12,27,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-28,1948,12,28,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-29,1948,12,29,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-30,1948,12,30,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1948-12-31,1948,12,31,1948,402,0.6,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1949-01-01,1949,1,1,1948,402,0.78,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1949-01-02,1949,1,2,1948,402,0.78,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1949-01-03,1949,1,3,1948,402,0.78,4,34,5,4,3,45,91,0.23,311,0,0,0,0,0,0,34,5,4,3,45,354,155,155,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1949-01-04,1949,1,4,1948,413,0.78,4,34,5,4,3,45,91,0.22,322,0,0,0,0,0,0,34,5,4,3,45,365,161,161,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1949-01-05,1949,1,5,1948,420,0.78,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1949-01-06,1949,1,6,1948,426,0.78,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1949-01-07,1949,1,7,1948,435,0.78,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1784
1949-01-08,1949,1,8,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-09,1949,1,9,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-10,1949,1,10,1948,440,0.78,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-11,1949,1,11,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-12,1949,1,12,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-13,1949,1,13,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-14,1949,1,14,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-15,1949,1,15,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-16,1949,1,16,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-17,1949,1,17,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-18,1949,1,18,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-19,1949,1,19,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-20,1949,1,20,1948,440,0.86,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1949-01-21,1949,1,21,1948,467,0.95,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2059
1949-01-22,1949,1,22,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-23,1949,1,23,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-24,1949,1,24,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-25,1949,1,25,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-26,1949,1,26,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-27,1949,1,27,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-28,1949,1,28,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-29,1949,1,29,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-30,1949,1,30,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-01-31,1949,1,31,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
1949-02-01,1949,2,1,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-02,1949,2,2,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-03,1949,2,3,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-04,1949,2,4,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-05,1949,2,5,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-06,1949,2,6,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-07,1949,2,7,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-08,1949,2,8,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-09,1949,2,9,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1949-02-10,1949,2,10,1948,477,0.97,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1949-02-11,1949,2,11,1948,494,0.98,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2133
1949-02-12,1949,2,12,1948,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2184
1949-02-13,1949,2,13,1948,512,0.98,5,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1949-02-14,1949,2,14,1948,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2242
1949-02-15,1949,2,15,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.5,966.0,0.2,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1949-02-16,1949,2,16,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.5,966.0,0.2,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1949-02-17,1949,2,17,1948,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1949-02-18,1949,2,18,1948,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1949-02-19,1949,2,19,1948,550,0.98,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,232,232,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1949-02-20,1949,2,20,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1949-02-21,1949,2,21,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1949-02-22,1949,2,22,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1949-02-23,1949,2,23,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1949-02-24,1949,2,24,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1949-02-25,1949,2,25,1948,563,0.98,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,239,239,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1949-02-26,1949,2,26,1948,583,0.98,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.5,966.2,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1949-02-27,1949,2,27,1948,595,0.98,5,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,255,255,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
1949-02-28,1949,2,28,1948,608,0.98,5,31,6,4,3,41,85,0.14,523,0,0,0,0,0,0,31,6,4,3,41,564,261,261,0,0,990.5,966.3,0.25,0.08,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1949-03-01,1949,3,1,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1949-03-02,1949,3,2,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1949-03-03,1949,3,3,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1949-03-04,1949,3,4,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1949-03-05,1949,3,5,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1949-03-06,1949,3,6,1948,615,0.98,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,254,254,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1949-03-07,1949,3,7,1948,636,0.98,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,264,264,0,0,990.5,966.4,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,57.1,57.1,0.0,0.0,96.4,2313
1949-03-08,1949,3,8,1948,654,0.98,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,273,273,0,0,990.5,966.5,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.6,58.6,0.0,0.0,96.4,2313
1949-03-09,1949,3,9,1948,673,0.98,5,36,8,6,4,53,107,0.16,566,0,0,0,0,0,0,36,8,6,4,53,616,188,188,188,0,990.5,966.6,0.28,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2803
1949-03-10,1949,3,10,1948,705,0.98,5,36,8,6,4,53,107,0.15,598,0,0,0,0,0,0,36,8,6,4,53,648,199,199,199,0,990.5,966.7,0.3,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1949-03-11,1949,3,11,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-12,1949,3,12,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-13,1949,3,13,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-14,1949,3,14,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-15,1949,3,15,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-16,1949,3,16,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-17,1949,3,17,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-18,1949,3,18,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-19,1949,3,19,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-20,1949,3,20,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-21,1949,3,21,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-22,1949,3,22,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-23,1949,3,23,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
1949-03-24,1949,3,24,1948,728,0.99,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.1,3074
1949-03-25,1949,3,25,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
1949-03-26,1949,3,26,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
1949-03-27,1949,3,27,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
1949-03-28,1949,3,28,1948,768,0.99,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,3252
1949-03-29,1949,3,29,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1949-03-30,1949,3,30,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1949-03-31,1949,3,31,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1949-04-01,1949,4,1,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3211
1949-04-02,1949,4,2,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3211
1949-04-03,1949,4,3,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3211
1949-04-04,1949,4,4,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3211
1949-04-05,1949,4,5,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3211
1949-04-06,1949,4,6,1948,794,0.99,5,40,10,8,5,62,125,0.16,669,0,0,0,0,0,0,40,10,8,5,62,727,223,223,223,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.5,3275
1949-04-07,1949,4,7,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.5,3444
1949-04-08,1949,4,8,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.5,3444
1949-04-09,1949,4,9,1948,843,0.99,5,40,10,8,5,62,125,0.15,718,0,0,0,0,0,0,40,10,8,5,62,776,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1949-04-10,1949,4,10,1948,876,0.99,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.5,967.4,0.4,0.17,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1949-04-11,1949,4,11,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-12,1949,4,12,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-13,1949,4,13,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-14,1949,4,14,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-15,1949,4,15,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-16,1949,4,16,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-17,1949,4,17,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-18,1949,4,18,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-04-19,1949,4,19,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
