Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1951-11-21,1951,11,21,1951,344,0.2,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1951-11-22,1951,11,22,1951,346,0.2,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1951-11-23,1951,11,23,1951,350,0.2,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1951-11-24,1951,11,24,1951,353,0.2,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1951-11-25,1951,11,25,1951,364,0.2,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1951-11-26,1951,11,26,1951,380,0.2,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.5,0.0,0.0,0.0,48.2,1156
1951-11-27,1951,11,27,1951,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1951-11-28,1951,11,28,1951,422,0.2,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1951-11-29,1951,11,29,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1951-11-30,1951,11,30,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1951-12-01,1951,12,1,1951,467,0.1,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
1951-12-02,1951,12,2,1951,462,0.1,1,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1951-12-03,1951,12,3,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
1951-12-04,1951,12,4,1951,455,0.1,1,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.7,1697
1951-12-05,1951,12,5,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1951-12-06,1951,12,6,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1951-12-07,1951,12,7,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1684
1951-12-08,1951,12,8,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
1951-12-09,1951,12,9,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
1951-12-10,1951,12,10,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
1951-12-11,1951,12,11,1951,467,0.22,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1951-12-12,1951,12,12,1951,472,0.22,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1825
1951-12-13,1951,12,13,1951,477,0.22,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
1951-12-14,1951,12,14,1951,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1951-12-15,1951,12,15,1951,512,0.22,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1951-12-16,1951,12,16,1951,516,0.22,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2065
1951-12-17,1951,12,17,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1951-12-18,1951,12,18,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1951-12-19,1951,12,19,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1951-12-20,1951,12,20,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1951-12-21,1951,12,21,1951,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1951-12-22,1951,12,22,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2233
1951-12-23,1951,12,23,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2233
1951-12-24,1951,12,24,1951,556,0.22,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2258
1951-12-25,1951,12,25,1951,630,0.22,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,256,256,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1951-12-26,1951,12,26,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,265,265,265,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
1951-12-27,1951,12,27,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.5,968.3,0.65,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4545
1951-12-28,1951,12,28,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.5,968.3,0.65,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4545
1951-12-29,1951,12,29,1951,1027,0.22,2,42,7,5,3,61,118,0.11,909,0,0,0,0,0,0,42,7,5,3,61,963,227,227,227,227,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1951-12-30,1951,12,30,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,265,265,265,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
1951-12-31,1951,12,31,1951,1022,0.22,2,42,7,5,3,61,118,0.12,904,0,0,0,0,0,0,42,7,5,3,61,958,226,226,226,226,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1952-01-01,1952,1,1,1951,1066,0.0,1,49,8,7,5,81,150,0.14,916,0,0,0,0,0,0,49,8,7,5,81,980,229,229,229,229,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4201
1952-01-02,1952,1,2,1951,1086,0.0,1,49,8,7,5,81,150,0.14,936,0,0,0,0,0,0,49,8,7,5,81,1000,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4274
1952-01-03,1952,1,3,1951,1089,0.0,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.5,4284
1952-01-04,1952,1,4,1951,1082,0.0,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4261
1952-01-05,1952,1,5,1951,1096,0.0,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1952-01-06,1952,1,6,1951,1141,0.0,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1952-01-07,1952,1,7,1951,1172,0.0,1,49,8,7,5,81,150,0.13,1022,0,0,0,0,0,0,49,8,7,5,81,1086,255,255,255,255,990.5,968.4,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4556
1952-01-08,1952,1,8,1951,1199,0.0,1,49,8,7,5,81,150,0.13,1049,0,0,0,0,0,0,49,8,7,5,81,1113,262,262,262,262,990.5,968.5,0.72,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1952-01-09,1952,1,9,1951,1355,0.0,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1952-01-10,1952,1,10,1951,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
1952-01-11,1952,1,11,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1952-01-12,1952,1,12,1951,1492,0.02,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
1952-01-13,1952,1,13,1951,1484,0.02,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
1952-01-14,1952,1,14,1951,1511,0.02,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1952-01-15,1952,1,15,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1952-01-16,1952,1,16,1951,1551,0.02,1,49,8,7,5,81,150,0.1,1100,301,51,10,14,10,216,100,18,21,15,297,1239,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1952-01-17,1952,1,17,1951,1559,0.02,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4489
1952-01-18,1952,1,18,1951,1609,0.02,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1952-01-19,1952,1,19,1951,1617,0.02,1,49,8,7,5,81,150,0.09,1100,367,51,10,17,12,276,100,18,24,17,357,1242,275,275,275,275,990.5,969.9,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1952-01-20,1952,1,20,1951,1645,0.02,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1952-01-21,1952,1,21,1951,1677,0.02,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1952-01-22,1952,1,22,1951,1726,0.02,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1952-01-23,1952,1,23,1951,1902,0.02,1,49,8,7,5,81,150,0.08,1100,652,51,10,17,21,551,100,18,25,26,632,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1952-01-24,1952,1,24,1951,2221,0.02,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1952-01-25,1952,1,25,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1952-01-26,1952,1,26,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1952-01-27,1952,1,27,1951,2195,0.02,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1952-01-28,1952,1,28,1951,2345,0.02,1,49,8,7,5,81,150,0.06,1100,1095,51,10,18,36,980,100,18,25,41,1061,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1952-01-29,1952,1,29,1951,2554,0.02,1,49,8,7,5,81,150,0.06,1100,1304,51,10,18,43,1181,100,18,25,48,1262,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1952-01-30,1952,1,30,1951,2575,0.02,1,49,8,7,5,81,150,0.06,1100,1325,51,10,17,44,1202,100,18,25,49,1283,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1952-01-31,1952,1,31,1951,2671,0.02,1,49,8,7,5,81,150,0.06,1100,1421,51,10,18,47,1295,100,18,25,52,1376,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1952-02-01,1952,2,1,1951,2697,0.04,1,55,10,10,8,114,197,0.07,1100,1400,45,8,15,56,1275,100,18,25,64,1389,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1952-02-02,1952,2,2,1951,2782,0.04,1,55,10,10,8,114,197,0.07,1100,1485,45,8,15,60,1356,100,18,25,68,1470,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1952-02-03,1952,2,3,1951,2895,0.04,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.7,3520
1952-02-04,1952,2,4,1951,2963,0.04,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1952-02-05,1952,2,5,1951,3049,0.04,1,55,10,10,8,114,197,0.06,1100,1752,44,8,15,71,1613,100,18,25,79,1727,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1952-02-06,1952,2,6,1951,3139,0.04,1,55,10,10,8,114,197,0.06,1100,1842,45,8,15,72,1702,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1952-02-07,1952,2,7,1951,3210,0.04,1,55,10,10,8,114,197,0.06,1100,1913,45,8,15,72,1773,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1952-02-08,1952,2,8,1951,3251,0.04,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1952-02-09,1952,2,9,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1952-02-10,1952,2,10,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1952-02-11,1952,2,11,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1952-02-12,1952,2,12,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1952-02-13,1952,2,13,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1952-02-14,1952,2,14,1951,3417,0.04,1,55,10,10,8,114,197,0.06,1100,2120,45,8,15,72,1980,100,18,25,80,2094,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,3201
1952-02-15,1952,2,15,1951,3441,0.04,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1952-02-16,1952,2,16,1951,3488,0.04,1,55,10,10,8,114,197,0.06,1100,2191,45,8,15,72,2051,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1952-02-17,1952,2,17,1951,3512,0.04,1,55,10,10,8,114,197,0.06,1100,2215,45,8,15,72,2075,100,18,25,80,2189,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3146
1952-02-18,1952,2,18,1951,3838,0.04,1,55,10,10,8,114,197,0.05,1100,2541,45,8,15,72,2401,100,18,25,80,2515,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.0,2953
1952-02-19,1952,2,19,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
1952-02-20,1952,2,20,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
1952-02-21,1952,2,21,1951,3931,0.05,1,55,10,10,8,114,197,0.05,1100,2634,45,8,15,72,2494,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1952-02-22,1952,2,22,1951,3970,0.05,1,55,10,10,8,114,197,0.05,1100,2673,45,8,15,72,2533,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1952-02-23,1952,2,23,1951,4007,0.05,1,55,10,10,8,114,197,0.05,1100,2710,45,8,15,72,2570,100,18,25,80,2684,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2852
1952-02-24,1952,2,24,1951,4027,0.05,1,55,10,10,8,114,197,0.05,1100,2730,45,8,15,72,2590,100,18,25,80,2704,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,2841
1952-02-25,1952,2,25,1951,4076,0.05,1,55,10,10,8,114,197,0.05,1100,2779,45,8,15,72,2639,100,18,25,80,2753,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2815
1952-02-26,1952,2,26,1951,4160,0.05,1,55,10,10,8,114,197,0.05,1100,2863,45,8,15,72,2723,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1952-02-27,1952,2,27,1951,4336,0.05,1,55,10,10,8,114,197,0.05,1100,3039,45,8,15,71,2899,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1952-02-28,1952,2,28,1951,4532,0.05,1,55,10,10,8,114,197,0.04,1100,3235,45,8,15,72,3095,100,18,25,80,3209,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.7,2561
1952-02-29,1952,2,29,1951,4967,0.05,1,55,10,10,8,114,197,0.04,1100,3670,45,8,15,72,3530,100,18,25,80,3644,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,92.8,2227
1952-03-01,1952,3,1,1951,5344,0.04,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1952-03-02,1952,3,2,1951,5588,0.04,1,68,14,17,21,195,315,0.06,1100,4173,32,4,8,59,4070,100,18,25,80,4265,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.3,20.3,20.3,20.3,77.9,1869
1952-03-03,1952,3,3,1951,5748,0.04,1,68,14,17,21,195,315,0.05,0,5433,1132,4,8,59,4230,1200,18,25,80,4425,1243,275,275,275,275,990.6,978.7,0.9,0.48,989.2,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1784
1952-03-04,1952,3,4,1951,5886,0.04,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.6,978.9,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.6,18.6,18.6,18.6,71.5,1715
1952-03-05,1952,3,5,1951,5984,0.04,1,68,14,17,21,195,315,0.05,0,5669,1132,4,8,59,4466,1200,18,25,80,4661,1243,275,275,275,275,990.6,979.0,0.89,0.48,989.2,0,9.7,9.7,9.7,9.7,0.69,0.69,0.69,0.69,18.1,18.1,18.1,18.1,69.4,1666
1952-03-06,1952,3,6,1951,6061,0.04,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.7,17.7,17.7,17.7,68.1,1634
1952-03-07,1952,3,7,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.6,979.3,0.89,0.48,989.2,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.4,1593
1952-03-08,1952,3,8,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.6,979.3,0.89,0.48,989.2,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.4,1593
1952-03-09,1952,3,9,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.6,979.3,0.89,0.48,989.2,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.4,1593
1952-03-10,1952,3,10,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.6,979.3,0.89,0.48,989.2,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.4,1593
1952-03-11,1952,3,11,1951,6100,0.05,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.6,979.2,0.89,0.48,989.2,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.6,17.6,17.6,17.6,67.5,1619
1952-03-12,1952,3,12,1951,6061,0.05,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.7,17.7,17.7,17.7,68.1,1634
1952-03-13,1952,3,13,1951,6023,0.05,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1952-03-14,1952,3,14,1951,5965,0.05,1,68,14,17,21,195,315,0.05,0,5650,1132,4,7,59,4447,1200,18,25,80,4642,1243,275,275,275,275,990.6,979.0,0.89,0.48,989.2,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.2,18.2,18.2,18.2,69.8,1676
1952-03-15,1952,3,15,1951,5905,0.05,1,68,14,17,21,195,315,0.05,0,5590,1132,4,7,59,4387,1200,18,25,80,4582,1243,275,275,275,275,990.6,978.9,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.1,1705
1952-03-16,1952,3,16,1951,5866,0.05,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.6,978.8,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.9,1724
1952-03-17,1952,3,17,1951,5729,0.05,1,68,14,17,21,195,315,0.05,1100,4314,32,4,8,59,4211,100,18,25,80,4406,1243,275,275,275,275,990.6,978.6,0.9,0.48,989.2,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.8,1794
1952-03-18,1952,3,18,1951,5672,0.05,1,68,14,17,21,195,315,0.06,1100,4257,32,4,8,59,4154,100,18,25,80,4349,1243,275,275,275,275,990.6,978.5,0.9,0.48,989.2,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,76.0,1824
1952-03-19,1952,3,19,1951,5593,0.05,1,68,14,17,21,195,315,0.06,1100,4178,32,4,8,59,4075,100,18,25,80,4270,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.2,20.2,20.2,20.2,77.8,1867
1952-03-20,1952,3,20,1951,5588,0.05,1,68,14,17,21,195,315,0.06,1100,4173,32,4,8,59,4070,100,18,25,80,4265,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.3,20.3,20.3,20.3,77.9,1869
1952-03-21,1952,3,21,1951,5471,0.07,1,68,14,17,21,195,315,0.06,1100,4056,32,4,8,59,3953,100,18,25,80,4148,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.6,1934
1952-03-22,1952,3,22,1951,5344,0.07,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1952-03-23,1952,3,23,1951,5307,0.07,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1952-03-24,1952,3,24,1951,5223,0.07,1,68,14,17,21,195,315,0.06,1100,3808,32,4,8,59,3705,100,18,25,80,3900,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.4,22.4,22.4,22.4,86.5,2075
1952-03-25,1952,3,25,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2138
1952-03-26,1952,3,26,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2138
1952-03-27,1952,3,27,1951,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.8,24.8,24.8,24.8,96.4,2313
1952-03-28,1952,3,28,1951,4760,0.07,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
1952-03-29,1952,3,29,1951,4685,0.07,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.5,976.9,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.8,2442
1952-03-30,1952,3,30,1951,4525,0.07,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1952-03-31,1952,3,31,1951,4462,0.07,1,68,14,17,21,195,315,0.07,1100,3047,32,4,8,59,2944,100,18,25,80,3139,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,108.8,2612
1952-04-01,1952,4,1,1951,4336,0.16,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1952-04-02,1952,4,2,1951,4253,0.16,2,70,14,18,25,168,295,0.07,1100,2858,30,4,7,55,2762,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
1952-04-03,1952,4,3,1951,4140,0.16,2,70,14,18,25,168,295,0.07,1100,2745,30,4,7,55,2649,100,18,25,80,2817,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2781
1952-04-04,1952,4,4,1951,4056,0.16,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.8,2826
1952-04-05,1952,4,5,1951,4027,0.16,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,2841
1952-04-06,1952,4,6,1951,3970,0.16,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1952-04-07,1952,4,7,1951,3920,0.16,2,70,14,18,25,168,295,0.08,1100,2525,30,4,7,55,2429,100,18,25,80,2597,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
1952-04-08,1952,4,8,1951,3886,0.16,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.9,2925
1952-04-09,1952,4,9,1951,3811,0.16,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1952-04-10,1952,4,10,1951,3773,0.16,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1952-04-11,1952,4,11,1951,3639,0.25,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1952-04-12,1952,4,12,1951,3573,0.25,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1952-04-13,1952,4,13,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3135
1952-04-14,1952,4,14,1951,3537,0.25,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,3131
1952-04-15,1952,4,15,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3135
1952-04-16,1952,4,16,1951,3488,0.25,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1952-04-17,1952,4,17,1951,3452,0.25,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.6,3181
1952-04-18,1952,4,18,1951,3417,0.25,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,3201
1952-04-19,1952,4,19,1951,3332,0.25,2,70,14,18,25,168,295,0.09,1100,1937,29,4,6,55,1841,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1952-04-20,1952,4,20,1951,3185,0.25,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1952-04-21,1952,4,21,1951,3080,0.32,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1952-04-22,1952,4,22,1951,3032,0.32,2,70,14,18,25,168,295,0.1,1100,1637,30,4,7,55,1541,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1952-04-23,1952,4,23,1951,2942,0.32,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1952-04-24,1952,4,24,1951,2901,0.32,2,70,14,18,25,168,295,0.1,1100,1506,30,4,7,55,1410,100,18,25,80,1578,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,3516
1952-04-25,1952,4,25,1951,2819,0.32,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1952-04-26,1952,4,26,1951,2769,0.32,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1952-04-27,1952,4,27,1951,2671,0.32,2,70,14,18,25,168,295,0.11,1100,1276,30,3,7,55,1180,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1952-04-28,1952,4,28,1951,2645,0.32,2,70,14,18,25,168,295,0.11,1100,1250,30,3,7,55,1154,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1952-04-29,1952,4,29,1951,2575,0.32,2,70,14,18,25,168,295,0.11,1100,1180,30,3,7,55,1084,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1952-04-30,1952,4,30,1951,2517,0.32,2,70,14,18,25,168,295,0.12,1100,1122,30,4,7,55,1026,100,18,25,80,1194,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1952-05-01,1952,5,1,1951,2450,0.54,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1952-05-02,1952,5,2,1951,2363,0.54,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1952-05-03,1952,5,3,1951,2327,0.54,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1952-05-04,1952,5,4,1951,2276,0.54,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1952-05-05,1952,5,5,1951,2231,0.54,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1952-05-06,1952,5,6,1951,2187,0.54,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1952-05-07,1952,5,7,1951,2155,0.54,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1952-05-08,1952,5,8,1951,2094,0.54,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1952-05-09,1952,5,9,1951,2041,0.54,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1952-05-10,1952,5,10,1951,1983,0.54,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1952-05-11,1952,5,11,1951,1921,0.65,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1952-05-12,1952,5,12,1951,1871,0.65,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1952-05-13,1952,5,13,1951,1832,0.65,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1952-05-14,1952,5,14,1951,1807,0.65,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1952-05-15,1952,5,15,1951,1745,0.65,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1952-05-16,1952,5,16,1951,1677,0.65,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1952-05-17,1952,5,17,1951,1631,0.65,3,55,13,13,17,178,276,0.17,1100,255,45,5,12,15,177,100,18,25,32,355,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1952-05-18,1952,5,18,1951,1609,0.65,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1952-05-19,1952,5,19,1951,1551,0.65,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.5,969.6,0.89,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4503
1952-05-20,1952,5,20,1951,1528,0.65,3,55,13,13,17,178,276,0.18,1100,152,30,5,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.5,969.6,0.88,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4525
1952-05-21,1952,5,21,1951,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.5,969.5,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1952-05-22,1952,5,22,1951,1454,0.73,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
1952-05-23,1952,5,23,1951,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.5,969.3,0.87,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.9,4606
1952-05-24,1952,5,24,1951,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1952-05-25,1952,5,25,1951,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1952-05-26,1952,5,26,1951,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1952-05-27,1952,5,27,1951,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1952-05-28,1952,5,28,1951,1216,0.73,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.5,968.6,0.69,0.38,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4531
1952-05-29,1952,5,29,1951,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.5,968.5,0.66,0.36,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1952-05-30,1952,5,30,1951,1186,0.73,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.5,968.5,0.64,0.35,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1952-05-31,1952,5,31,1951,1166,0.73,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.5,968.4,0.61,0.33,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1952-06-01,1952,6,1,1951,1141,0.81,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.5,968.3,0.62,0.33,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1952-06-02,1952,6,2,1951,1127,0.81,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.5,968.3,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4373
1952-06-03,1952,6,3,1951,1107,0.81,4,45,10,9,9,88,161,0.15,946,0,0,0,0,0,0,45,10,9,9,88,1010,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4303
1952-06-04,1952,6,4,1951,1089,0.81,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.6,4238
1952-06-05,1952,6,5,1951,1080,0.81,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.5,968.2,0.55,0.29,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,4204
1952-06-06,1952,6,6,1951,1066,0.81,4,45,10,9,9,88,161,0.15,905,0,0,0,0,0,0,45,10,9,9,88,969,226,226,226,226,990.5,968.1,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4154
1952-06-07,1952,6,7,1951,1042,0.81,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.5,968.0,0.52,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4059
1952-06-08,1952,6,8,1951,1022,0.81,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1952-06-09,1952,6,9,1951,971,0.81,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1952-06-10,1952,6,10,1951,952,0.81,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
1952-06-11,1952,6,11,1951,941,0.79,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1952-06-12,1952,6,12,1951,905,0.79,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,248,248,248,0,990.5,967.5,0.4,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1952-06-13,1952,6,13,1951,876,0.79,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.5,967.4,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.6,3446
1952-06-14,1952,6,14,1951,843,0.79,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.5,967.3,0.35,0.13,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1952-06-15,1952,6,15,1951,819,0.79,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1952-06-16,1952,6,16,1951,794,0.79,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.5,967.1,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.0,3097
1952-06-17,1952,6,17,1951,779,0.79,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.5,967.0,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.1,3026
1952-06-18,1952,6,18,1951,748,0.79,4,45,10,9,9,88,161,0.22,587,0,0,0,0,0,0,45,10,9,9,88,651,195,195,195,0,990.5,966.9,0.3,0.1,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.8,2876
1952-06-19,1952,6,19,1951,728,0.79,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2780
1952-06-20,1952,6,20,1951,712,0.79,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.5,966.7,0.28,0.09,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2703
1952-06-21,1952,6,21,1951,702,0.77,4,45,10,9,9,88,161,0.23,541,0,0,0,0,0,0,45,10,9,9,88,605,270,270,0,0,990.5,966.7,0.27,0.09,990.1,2,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1952-06-22,1952,6,22,1951,684,0.77,4,45,10,9,9,88,161,0.24,523,0,0,0,0,0,0,45,10,9,9,88,587,261,261,0,0,990.5,966.6,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,55.9,55.9,0.0,0.0,96.4,2313
1952-06-23,1952,6,23,1951,666,0.77,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.5,966.6,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1952-06-24,1952,6,24,1951,659,0.77,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1952-06-25,1952,6,25,1951,636,0.77,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1952-06-26,1952,6,26,1951,623,0.77,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1952-06-27,1952,6,27,1951,615,0.77,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.5,966.4,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1952-06-28,1952,6,28,1951,608,0.77,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1952-06-29,1952,6,29,1951,601,0.77,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.5,966.3,0.21,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
