Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957-07-31,1957,7,31,1956,486,0.37,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,259,0,0,0,990.5,965.8,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1957-08-01,1957,8,1,1956,479,0.34,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1957-08-02,1957,8,2,1956,472,0.34,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1957-08-03,1957,8,3,1956,470,0.34,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
1957-08-04,1957,8,4,1956,467,0.34,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1444
1957-08-05,1957,8,5,1956,462,0.34,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
1957-08-06,1957,8,6,1956,459,0.34,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1957-08-07,1957,8,7,1956,455,0.34,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1957-08-08,1957,8,8,1956,453,0.34,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1957-08-09,1957,8,9,1956,445,0.34,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1957-08-10,1957,8,10,1956,440,0.34,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1957-08-11,1957,8,11,1956,435,0.32,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1957-08-12,1957,8,12,1956,430,0.32,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1957-08-13,1957,8,13,1956,426,0.32,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1957-08-14,1957,8,14,1956,426,0.32,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1957-08-15,1957,8,15,1956,422,0.32,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1957-08-16,1957,8,16,1956,420,0.32,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1957-08-17,1957,8,17,1956,417,0.32,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1957-08-18,1957,8,18,1956,413,0.32,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1957-08-19,1957,8,19,1956,408,0.32,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1957-08-20,1957,8,20,1956,402,0.32,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1957-08-21,1957,8,21,1956,398,0.32,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1957-08-22,1957,8,22,1956,391,0.32,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.5,965.4,0.13,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1957-08-23,1957,8,23,1956,389,0.32,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1094
1957-08-24,1957,8,24,1956,380,0.32,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1957-08-25,1957,8,25,1956,380,0.32,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1957-08-26,1957,8,26,1956,377,0.32,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1957-08-27,1957,8,27,1956,377,0.32,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1957-08-28,1957,8,28,1956,373,0.32,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,41.9,1006
1957-08-29,1957,8,29,1956,373,0.32,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,41.9,1006
1957-08-30,1957,8,30,1956,370,0.32,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,991
1957-08-31,1957,8,31,1956,364,0.32,2,54,9,8,6,107,184,0.5,180,0,0,0,0,0,0,54,9,8,6,107,251,180,0,0,0,990.5,965.2,0.12,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1957-09-01,1957,9,1,1956,360,0.3,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1957-09-02,1957,9,2,1956,360,0.3,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1957-09-03,1957,9,3,1956,350,0.3,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1957-09-04,1957,9,4,1956,350,0.3,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1957-09-05,1957,9,5,1956,346,0.3,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1957-09-06,1957,9,6,1956,344,0.3,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1957-09-07,1957,9,7,1956,340,0.3,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1957-09-08,1957,9,8,1956,338,0.3,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1957-09-09,1957,9,9,1956,335,0.3,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1064
1957-09-10,1957,9,10,1956,335,0.3,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1064
1957-09-11,1957,9,11,1956,331,0.31,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1957-09-12,1957,9,12,1956,323,0.31,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1957-09-13,1957,9,13,1956,320,0.31,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1957-09-14,1957,9,14,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1957-09-15,1957,9,15,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1957-09-16,1957,9,16,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1957-09-17,1957,9,17,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,927
1957-09-18,1957,9,18,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,927
1957-09-19,1957,9,19,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,927
1957-09-20,1957,9,20,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-21,1957,9,21,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-22,1957,9,22,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-23,1957,9,23,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-24,1957,9,24,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-25,1957,9,25,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-26,1957,9,26,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1957-09-27,1957,9,27,1956,299,0.31,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1957-09-28,1957,9,28,1956,294,0.31,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1957-09-29,1957,9,29,1956,294,0.31,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1957-09-30,1957,9,30,1956,290,0.31,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1957-10-01,1957,10,1,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-02,1957,10,2,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-03,1957,10,3,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1957-10-04,1957,10,4,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1957-10-05,1957,10,5,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1957-10-06,1957,10,6,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1957-10-07,1957,10,7,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1957-10-08,1957,10,8,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1957-10-09,1957,10,9,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-10,1957,10,10,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-11,1957,10,11,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-12,1957,10,12,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-13,1957,10,13,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-14,1957,10,14,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-15,1957,10,15,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-16,1957,10,16,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-17,1957,10,17,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-18,1957,10,18,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-19,1957,10,19,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-20,1957,10,20,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1957-10-21,1957,10,21,1957,294,0.14,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1957-10-22,1957,10,22,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1957-10-23,1957,10,23,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1957-10-24,1957,10,24,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1957-10-25,1957,10,25,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1957-10-26,1957,10,26,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1957-10-27,1957,10,27,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1957-10-28,1957,10,28,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1957-10-29,1957,10,29,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1078
1957-10-30,1957,10,30,1957,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1957-10-31,1957,10,31,1957,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1957-11-01,1957,11,1,1957,302,0.12,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1957-11-02,1957,11,2,1957,299,0.12,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1957-11-03,1957,11,3,1957,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1957-11-04,1957,11,4,1957,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1957-11-05,1957,11,5,1957,316,0.12,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1957-11-06,1957,11,6,1957,316,0.12,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1957-11-07,1957,11,7,1957,320,0.12,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1957-11-08,1957,11,8,1957,320,0.12,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1957-11-09,1957,11,9,1957,323,0.12,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1957-11-10,1957,11,10,1957,323,0.12,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1957-11-11,1957,11,11,1957,323,0.17,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1957-11-12,1957,11,12,1957,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1957-11-13,1957,11,13,1957,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1957-11-14,1957,11,14,1957,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1957-11-15,1957,11,15,1957,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1957-11-16,1957,11,16,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1957-11-17,1957,11,17,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1957-11-18,1957,11,18,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1957-11-19,1957,11,19,1957,335,0.17,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1957-11-20,1957,11,20,1957,335,0.17,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1957-11-21,1957,11,21,1957,335,0.2,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1957-11-22,1957,11,22,1957,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1957-11-23,1957,11,23,1957,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1957-11-24,1957,11,24,1957,344,0.2,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1957-11-25,1957,11,25,1957,360,0.2,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1957-11-26,1957,11,26,1957,377,0.2,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
1957-11-27,1957,11,27,1957,386,0.2,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1453
1957-11-28,1957,11,28,1957,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1957-11-29,1957,11,29,1957,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1957-11-30,1957,11,30,1957,350,0.2,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1957-12-01,1957,12,1,1957,350,0.19,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1957-12-02,1957,12,2,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1957-12-03,1957,12,3,1957,370,0.19,2,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1957-12-04,1957,12,4,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1957-12-05,1957,12,5,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1957-12-06,1957,12,6,1957,350,0.19,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1957-12-07,1957,12,7,1957,377,0.19,2,42,7,5,3,61,118,0.31,259,0,0,0,0,0,0,42,7,5,3,61,313,259,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1957-12-08,1957,12,8,1957,398,0.19,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1447
1957-12-09,1957,12,9,1957,391,0.19,2,42,7,5,3,61,118,0.3,273,0,0,0,0,0,0,42,7,5,3,61,327,273,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
1957-12-10,1957,12,10,1957,408,0.19,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
1957-12-11,1957,12,11,1957,440,0.39,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
1957-12-12,1957,12,12,1957,467,0.39,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1957-12-13,1957,12,13,1957,479,0.39,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1864
1957-12-14,1957,12,14,1957,486,0.39,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1957-12-15,1957,12,15,1957,505,0.39,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2001
1957-12-16,1957,12,16,1957,537,0.39,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2169
1957-12-17,1957,12,17,1957,571,0.39,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1957-12-18,1957,12,18,1957,615,0.39,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1957-12-19,1957,12,19,1957,654,0.39,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,268,268,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1957-12-20,1957,12,20,1957,630,0.39,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,256,256,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1957-12-21,1957,12,21,1957,630,0.07,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1957-12-22,1957,12,22,1957,654,0.07,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1957-12-23,1957,12,23,1957,673,0.07,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1957-12-24,1957,12,24,1957,682,0.07,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1957-12-25,1957,12,25,1957,684,0.07,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1957-12-26,1957,12,26,1957,712,0.07,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2890
1957-12-27,1957,12,27,1957,733,0.07,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2996
1957-12-28,1957,12,28,1957,748,0.07,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1957-12-29,1957,12,29,1957,779,0.07,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1957-12-30,1957,12,30,1957,834,0.07,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.3,3439
1957-12-31,1957,12,31,1957,876,0.07,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,250,250,250,0,990.5,967.4,0.4,0.17,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1958-01-01,1958,1,1,1957,891,0.09,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1958-01-02,1958,1,2,1957,905,0.09,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1958-01-03,1958,1,3,1957,941,0.09,1,49,8,7,5,81,150,0.16,791,0,0,0,0,0,0,49,8,7,5,81,855,263,263,263,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
1958-01-04,1958,1,4,1957,1042,0.09,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.5,968.0,0.53,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.3,4111
1958-01-05,1958,1,5,1957,1107,0.09,1,49,8,7,5,81,150,0.14,957,0,0,0,0,0,0,49,8,7,5,81,1021,239,239,239,239,990.5,968.2,0.59,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.2,4349
1958-01-06,1958,1,6,1957,1327,0.09,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1958-01-07,1958,1,7,1957,1182,0.09,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.5,968.5,0.69,0.39,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
1958-01-08,1958,1,8,1957,1297,0.09,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1958-01-09,1958,1,9,1957,1355,0.09,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1958-01-10,1958,1,10,1957,1392,0.09,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1958-01-11,1958,1,11,1957,1392,0.0,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1958-01-12,1958,1,12,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
1958-01-13,1958,1,13,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
1958-01-14,1958,1,14,1957,1466,0.0,1,49,8,7,5,81,150,0.1,1100,216,51,10,10,7,138,100,18,17,12,219,1235,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4568
1958-01-15,1958,1,15,1957,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
1958-01-16,1958,1,16,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4593
1958-01-17,1958,1,17,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1958-01-18,1958,1,18,1957,1399,0.0,1,49,8,7,5,81,150,0.11,1100,149,48,7,6,4,80,97,15,13,9,161,1227,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1958-01-19,1958,1,19,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1958-01-20,1958,1,20,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4593
1958-01-21,1958,1,21,1957,1511,0.04,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1958-01-22,1958,1,22,1957,1609,0.04,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1958-01-23,1958,1,23,1957,1570,0.04,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1958-01-24,1958,1,24,1957,1677,0.04,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1958-01-25,1958,1,25,1957,1783,0.04,1,49,8,7,5,81,150,0.08,1100,533,51,10,18,17,436,100,18,25,22,517,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,4305
1958-01-26,1958,1,26,1957,1952,0.04,1,49,8,7,5,81,150,0.08,1100,702,50,10,18,23,600,100,18,25,28,681,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1958-01-27,1958,1,27,1957,2102,0.04,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1958-01-28,1958,1,28,1957,2423,0.04,1,49,8,7,5,81,150,0.06,1100,1173,51,10,18,39,1055,100,18,25,44,1136,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1958-01-29,1958,1,29,1957,2901,0.04,1,49,8,7,5,81,150,0.05,1100,1651,51,10,18,55,1517,100,18,25,60,1598,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,3516
1958-01-30,1958,1,30,1957,3734,0.04,1,49,8,7,5,81,150,0.04,1100,2484,51,10,18,75,2330,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1958-01-31,1958,1,31,1957,3886,0.04,1,49,8,7,5,81,150,0.04,1100,2636,51,10,18,75,2482,100,18,25,80,2563,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.9,2925
1958-02-01,1958,2,1,1957,4206,0.03,1,55,10,10,8,114,197,0.05,1100,2909,45,8,15,72,2769,100,18,25,80,2883,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.4,2746
1958-02-02,1958,2,2,1957,4873,0.03,1,55,10,10,8,114,197,0.04,1100,3576,45,8,15,72,3436,100,18,25,80,3550,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,95.8,2299
1958-02-03,1958,2,3,1957,5569,0.03,1,55,10,10,8,114,197,0.04,1100,4272,45,8,15,72,4132,100,18,25,80,4246,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1880
1958-02-04,1958,2,4,1957,6407,0.03,1,55,10,10,8,114,197,0.03,0,6210,1145,8,15,72,4970,1200,18,25,80,5084,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.3,16.3,16.3,16.3,62.7,1504
1958-02-05,1958,2,5,1957,7369,0.03,1,55,10,10,8,114,197,0.03,0,7172,1145,8,15,72,5932,1200,18,25,80,6046,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.0,13.0,13.0,13.0,50.1,1201
1958-02-06,1958,2,6,1957,8003,0.03,1,55,10,10,8,114,197,0.02,0,7806,1145,8,15,72,6566,1200,18,25,80,6680,1243,275,275,275,275,990.8,981.2,0.82,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.7,11.7,11.7,11.7,44.8,1074
1958-02-07,1958,2,7,1957,8539,0.03,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.9,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1958-02-08,1958,2,8,1957,8829,0.03,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,991.0,981.8,0.79,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.4,994
1958-02-09,1958,2,9,1957,9014,0.03,1,55,10,10,8,114,197,0.02,0,8817,1145,8,15,72,7577,1200,18,25,80,7691,1243,275,275,275,275,991.1,981.9,0.79,0.48,989.8,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.6,10.6,10.6,10.6,40.6,974
1958-02-10,1958,2,10,1957,8991,0.03,1,55,10,10,8,114,197,0.02,0,8794,1145,8,15,72,7554,1200,18,25,80,7668,1243,275,275,275,275,991.1,981.9,0.79,0.48,989.8,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.6,10.6,10.6,10.6,40.7,977
1958-02-11,1958,2,11,1957,8829,0.0,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,991.0,981.8,0.79,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.4,994
1958-02-12,1958,2,12,1957,8653,0.0,1,55,10,10,8,114,197,0.02,0,8456,1145,8,15,72,7216,1200,18,25,80,7330,1243,275,275,275,275,991.0,981.6,0.8,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,11.0,11.0,11.0,11.0,42.2,1011
1958-02-13,1958,2,13,1957,8539,0.0,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.9,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1958-02-14,1958,2,14,1957,8562,0.0,1,55,10,10,8,114,197,0.02,0,8365,1145,8,15,72,7125,1200,18,25,80,7239,1243,275,275,275,275,991.0,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.5,1020
1958-02-15,1958,2,15,1957,8721,0.0,1,55,10,10,8,114,197,0.02,0,8524,1145,8,15,72,7284,1200,18,25,80,7398,1243,275,275,275,275,991.0,981.7,0.79,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.9,10.9,10.9,10.9,41.9,1005
1958-02-16,1958,2,16,1957,9060,0.0,1,55,10,10,8,114,197,0.02,0,8863,1145,8,15,72,7623,1200,18,25,80,7737,1243,275,275,275,275,991.1,981.9,0.79,0.48,989.8,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.5,10.5,10.5,10.5,40.4,970
1958-02-17,1958,2,17,1957,9294,0.0,1,55,10,10,8,114,197,0.02,0,9097,1145,8,15,72,7857,1200,18,25,80,7971,1243,275,275,275,275,991.1,982.1,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.4,946
1958-02-18,1958,2,18,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,991.2,982.3,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.7,905
1958-02-19,1958,2,19,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,893
1958-02-20,1958,2,20,1957,9768,0.0,1,55,10,10,8,114,197,0.02,0,9571,1145,8,15,72,8331,1200,18,25,80,8445,1243,275,275,275,275,991.2,982.4,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.4,898
1958-02-21,1958,2,21,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,893
1958-02-22,1958,2,22,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-02-23,1958,2,23,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-02-24,1958,2,24,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-02-25,1958,2,25,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-02-26,1958,2,26,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-02-27,1958,2,27,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,893
1958-02-28,1958,2,28,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,991.2,982.3,0.79,0.48,990.0,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.7,905
1958-03-01,1958,3,1,1957,9530,0.0,1,68,14,17,21,195,315,0.03,0,9215,1132,4,8,59,8012,1200,18,25,80,8207,1243,275,275,275,275,991.2,982.2,0.79,0.48,989.9,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.0,10.0,10.0,10.0,38.4,922
1958-03-02,1958,3,2,1957,9341,0.0,1,68,14,17,21,195,315,0.03,0,9026,1132,4,8,59,7823,1200,18,25,80,8018,1243,275,275,275,275,991.1,982.1,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.2,10.2,10.2,10.2,39.2,941
1958-03-03,1958,3,3,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.5,948
1958-03-04,1958,3,4,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.5,948
1958-03-05,1958,3,5,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.5,948
1958-03-06,1958,3,6,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.9,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.5,948
1958-03-07,1958,3,7,1957,9223,0.0,1,68,14,17,21,195,315,0.03,0,8908,1132,4,8,59,7705,1200,18,25,80,7900,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.8,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.3,10.3,10.3,10.3,39.7,953
1958-03-08,1958,3,8,1957,9177,0.0,1,68,14,17,21,195,315,0.03,0,8862,1132,4,8,59,7659,1200,18,25,80,7854,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.8,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.4,10.4,10.4,10.4,39.9,958
1958-03-09,1958,3,9,1957,9153,0.0,1,68,14,17,21,195,315,0.03,0,8838,1132,4,8,59,7635,1200,18,25,80,7830,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.8,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.4,10.4,10.4,10.4,40.0,960
1958-03-10,1958,3,10,1957,9037,0.0,1,68,14,17,21,195,315,0.03,0,8722,1132,4,8,58,7519,1200,18,25,80,7714,1243,275,275,275,275,991.1,981.9,0.79,0.48,989.8,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.6,10.6,10.6,10.6,40.5,972
1958-03-11,1958,3,11,1957,8921,0.0,1,68,14,17,21,195,315,0.04,0,8606,1132,4,8,58,7403,1200,18,25,80,7598,1243,275,275,275,275,991.0,981.8,0.79,0.48,989.8,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.7,10.7,10.7,10.7,41.0,984
1958-03-12,1958,3,12,1957,8790,0.0,1,68,14,17,21,195,315,0.04,0,8475,1132,4,8,59,7272,1200,18,25,80,7467,1243,275,275,275,275,991.0,981.7,0.79,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.6,998
1958-03-13,1958,3,13,1957,8630,0.0,1,68,14,17,21,195,315,0.04,0,8315,1132,4,8,59,7112,1200,18,25,80,7307,1243,275,275,275,275,991.0,981.6,0.8,0.48,989.7,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,11.0,11.0,11.0,11.0,42.2,1013
1958-03-14,1958,3,14,1957,8426,0.0,1,68,14,17,21,195,315,0.04,0,8111,1132,4,8,59,6908,1200,18,25,80,7103,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.1,1033
1958-03-15,1958,3,15,1957,8225,0.0,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.9,981.4,0.81,0.48,989.6,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.4,11.4,11.4,11.4,43.9,1053
1958-03-16,1958,3,16,1957,8003,0.0,1,68,14,17,21,195,315,0.04,0,7688,1132,4,8,59,6485,1200,18,25,80,6680,1243,275,275,275,275,990.8,981.2,0.82,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.7,11.7,11.7,11.7,44.8,1074
1958-03-17,1958,3,17,1957,7867,0.0,1,68,14,17,21,195,315,0.04,0,7552,1132,4,8,59,6349,1200,18,25,80,6544,1243,275,275,275,275,990.8,981.1,0.83,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.9,11.9,11.9,11.9,45.8,1099
1958-03-18,1958,3,18,1957,7670,0.0,1,68,14,17,21,195,315,0.04,0,7355,1132,4,8,59,6152,1200,18,25,80,6347,1243,275,275,275,275,990.7,980.9,0.84,0.48,989.4,0,8.0,8.0,8.0,8.0,0.57,0.57,0.57,0.57,12.3,12.3,12.3,12.3,47.3,1136
1958-03-19,1958,3,19,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.7,980.8,0.85,0.48,989.4,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.4,1162
1958-03-20,1958,3,20,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.7,980.8,0.85,0.48,989.4,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.4,1162
1958-03-21,1958,3,21,1957,7326,0.0,1,68,14,17,21,195,315,0.04,0,7011,1132,4,8,59,5808,1200,18,25,80,6003,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.1,13.1,13.1,13.1,50.5,1211
1958-03-22,1958,3,22,1957,7284,0.0,1,68,14,17,21,195,315,0.04,0,6969,1132,4,8,59,5766,1200,18,25,80,5961,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.3,8.3,8.3,8.3,0.59,0.59,0.59,0.59,13.3,13.3,13.3,13.3,50.9,1222
1958-03-23,1958,3,23,1957,7178,0.0,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.7,980.5,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.5,13.5,13.5,13.5,52.0,1248
1958-03-24,1958,3,24,1957,7094,0.0,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.8,13.8,13.8,13.8,52.9,1269
