Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1958-11-10,1958,11,10,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-11,1958,11,11,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-12,1958,11,12,1958,398,0.04,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1958-11-13,1958,11,13,1958,398,0.04,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1958-11-14,1958,11,14,1958,398,0.04,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1958-11-15,1958,11,15,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-16,1958,11,16,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-17,1958,11,17,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-18,1958,11,18,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-19,1958,11,19,1958,402,0.04,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1958-11-20,1958,11,20,1958,413,0.04,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1958-11-21,1958,11,21,1958,420,0.06,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1958-11-22,1958,11,22,1958,426,0.06,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
1958-11-23,1958,11,23,1958,422,0.06,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1958-11-24,1958,11,24,1958,422,0.06,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1958-11-25,1958,11,25,1958,426,0.06,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
1958-11-26,1958,11,26,1958,435,0.06,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1958-11-27,1958,11,27,1958,442,0.06,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.7,1697
1958-11-28,1958,11,28,1958,455,0.06,1,42,7,6,3,56,114,0.25,341,0,0,0,0,0,0,42,7,6,3,56,396,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.9,37.9,0.0,0.0,73.4,1762
1958-11-29,1958,11,29,1958,453,0.06,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.5,965.6,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1958-11-30,1958,11,30,1958,462,0.06,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1797
1958-12-01,1958,12,1,1958,489,0.07,1,44,8,6,4,64,126,0.26,363,0,0,0,0,0,0,44,8,6,4,64,421,181,181,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.9,1870
1958-12-02,1958,12,2,1958,486,0.07,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1852
1958-12-03,1958,12,3,1958,523,0.07,1,44,8,6,4,64,126,0.24,397,0,0,0,0,0,0,44,8,6,4,64,455,198,198,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1958-12-04,1958,12,4,1958,537,0.07,1,44,8,6,4,64,126,0.23,411,0,0,0,0,0,0,44,8,6,4,64,469,205,205,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2126
1958-12-05,1958,12,5,1958,548,0.07,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.5,966.1,0.21,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2177
1958-12-06,1958,12,6,1958,550,0.07,1,44,8,6,4,64,126,0.23,424,0,0,0,0,0,0,44,8,6,4,64,482,212,212,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1958-12-07,1958,12,7,1958,556,0.07,1,44,8,6,4,64,126,0.23,430,0,0,0,0,0,0,44,8,6,4,64,488,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2216
1958-12-08,1958,12,8,1958,562,0.07,1,44,8,6,4,64,126,0.22,436,0,0,0,0,0,0,44,8,6,4,64,494,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2248
1958-12-09,1958,12,9,1958,563,0.07,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2253
1958-12-10,1958,12,10,1958,577,0.07,1,44,8,6,4,64,126,0.22,451,0,0,0,0,0,0,44,8,6,4,64,509,225,225,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1958-12-11,1958,12,11,1958,595,0.06,1,44,8,6,4,64,126,0.21,469,0,0,0,0,0,0,44,8,6,4,64,527,234,234,0,0,990.5,966.3,0.23,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1958-12-12,1958,12,12,1958,618,0.06,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1958-12-13,1958,12,13,1958,659,0.06,1,44,8,6,4,64,126,0.19,533,0,0,0,0,0,0,44,8,6,4,64,591,266,266,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1958-12-14,1958,12,14,1958,666,0.06,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.5,966.6,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1958-12-15,1958,12,15,1958,666,0.06,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.5,966.6,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1958-12-16,1958,12,16,1958,673,0.06,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1958-12-17,1958,12,17,1958,682,0.06,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1958-12-18,1958,12,18,1958,682,0.06,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1958-12-19,1958,12,19,1958,702,0.06,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1958-12-20,1958,12,20,1958,702,0.06,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1958-12-21,1958,12,21,1958,702,0.06,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1958-12-22,1958,12,22,1958,702,0.06,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1958-12-23,1958,12,23,1958,712,0.06,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2890
1958-12-24,1958,12,24,1958,748,0.06,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1958-12-25,1958,12,25,1958,739,0.06,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.0,3025
1958-12-26,1958,12,26,1958,748,0.06,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1958-12-27,1958,12,27,1958,885,0.06,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,253,253,253,0,990.5,967.4,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1958-12-28,1958,12,28,1958,997,0.06,1,44,8,6,4,64,126,0.13,871,0,0,0,0,0,0,44,8,6,4,64,929,217,217,217,217,990.5,967.9,0.51,0.25,989.7,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4042
1958-12-29,1958,12,29,1958,947,0.06,1,44,8,6,4,64,126,0.13,821,0,0,0,0,0,0,44,8,6,4,64,879,273,273,273,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.7,54.7,54.7,0.0,144.6,3470
1958-12-30,1958,12,30,1958,906,0.06,1,44,8,6,4,64,126,0.14,780,0,0,0,0,0,0,44,8,6,4,64,838,260,260,260,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
1958-12-31,1958,12,31,1958,906,0.06,1,44,8,6,4,64,126,0.14,780,0,0,0,0,0,0,44,8,6,4,64,838,260,260,260,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
1959-01-01,1959,1,1,1958,924,0.03,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.5,967.6,0.42,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,144.6,3470
1959-01-02,1959,1,2,1958,906,0.03,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,252,252,252,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1959-01-03,1959,1,3,1958,924,0.03,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.5,967.6,0.42,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,144.6,3470
1959-01-04,1959,1,4,1958,924,0.03,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.5,967.6,0.42,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,144.6,3470
1959-01-05,1959,1,5,1958,914,0.03,1,49,8,7,5,81,150,0.16,764,0,0,0,0,0,0,49,8,7,5,81,828,254,254,254,0,990.5,967.6,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,144.6,3470
1959-01-06,1959,1,6,1958,905,0.03,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1959-01-07,1959,1,7,1958,905,0.03,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1959-01-08,1959,1,8,1958,891,0.03,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-01-09,1959,1,9,1958,876,0.03,1,49,8,7,5,81,150,0.17,726,0,0,0,0,0,0,49,8,7,5,81,790,242,242,242,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,144.6,3470
1959-01-10,1959,1,10,1958,847,0.03,1,49,8,7,5,81,150,0.18,697,0,0,0,0,0,0,49,8,7,5,81,761,232,232,232,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3376
1959-01-11,1959,1,11,1958,843,0.09,1,49,8,7,5,81,150,0.18,693,0,0,0,0,0,0,49,8,7,5,81,757,231,231,231,0,990.5,967.3,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.1,3361
1959-01-12,1959,1,12,1958,834,0.09,1,49,8,7,5,81,150,0.18,684,0,0,0,0,0,0,49,8,7,5,81,748,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
1959-01-13,1959,1,13,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-14,1959,1,14,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-15,1959,1,15,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-16,1959,1,16,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-17,1959,1,17,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-18,1959,1,18,1958,817,0.09,1,49,8,7,5,81,150,0.18,667,0,0,0,0,0,0,49,8,7,5,81,731,222,222,222,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.6,3253
1959-01-19,1959,1,19,1958,834,0.09,1,49,8,7,5,81,150,0.18,684,0,0,0,0,0,0,49,8,7,5,81,748,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
1959-01-20,1959,1,20,1958,819,0.09,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,223,223,223,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3259
1959-01-21,1959,1,21,1958,819,0.27,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3313
1959-01-22,1959,1,22,1958,834,0.27,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3377
1959-01-23,1959,1,23,1958,834,0.27,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3377
1959-01-24,1959,1,24,1958,834,0.27,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3377
1959-01-25,1959,1,25,1958,843,0.27,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1959-01-26,1959,1,26,1958,847,0.27,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1959-01-27,1959,1,27,1958,847,0.27,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1959-01-28,1959,1,28,1958,847,0.27,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1959-01-29,1959,1,29,1958,847,0.27,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1959-01-30,1959,1,30,1958,858,0.27,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1959-01-31,1959,1,31,1958,905,0.27,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1959-02-01,1959,2,1,1958,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-02-02,1959,2,2,1958,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-02-03,1959,2,3,1958,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-02-04,1959,2,4,1958,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-02-05,1959,2,5,1958,905,0.35,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.5,967.5,0.39,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1959-02-06,1959,2,6,1958,914,0.35,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.5,967.6,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,144.6,3470
1959-02-07,1959,2,7,1958,924,0.35,2,49,8,7,5,93,162,0.18,762,0,0,0,0,0,0,49,8,7,5,93,826,254,254,254,0,990.5,967.6,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,144.6,3470
1959-02-08,1959,2,8,1958,947,0.35,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1959-02-09,1959,2,9,1958,952,0.35,2,49,8,7,5,93,162,0.17,790,0,0,0,0,0,0,49,8,7,5,93,854,263,263,263,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,3470
1959-02-10,1959,2,10,1958,976,0.35,2,49,8,7,5,93,162,0.17,814,0,0,0,0,0,0,49,8,7,5,93,878,271,271,271,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1959-02-11,1959,2,11,1958,997,0.39,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.5,967.9,0.48,0.22,989.8,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3868
1959-02-12,1959,2,12,1958,1025,0.39,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.9,3982
1959-02-13,1959,2,13,1958,1059,0.39,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.5,968.1,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1959-02-14,1959,2,14,1958,1066,0.39,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.5,968.1,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.9,4149
1959-02-15,1959,2,15,1958,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1959-02-16,1959,2,16,1958,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1959-02-17,1959,2,17,1958,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1959-02-18,1959,2,18,1958,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1959-02-19,1959,2,19,1958,1082,0.39,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.5,968.2,0.56,0.29,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.4,4210
1959-02-20,1959,2,20,1958,1089,0.39,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1959-02-21,1959,2,21,1958,1089,0.42,3,43,7,5,4,78,137,0.13,952,0,0,0,0,0,0,43,7,5,4,78,1007,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1959-02-22,1959,2,22,1958,1089,0.42,3,43,7,5,4,78,137,0.13,952,0,0,0,0,0,0,43,7,5,4,78,1007,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1959-02-23,1959,2,23,1958,1096,0.42,3,43,7,5,4,78,137,0.12,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.5,968.2,0.58,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1959-02-24,1959,2,24,1958,1107,0.42,3,43,7,5,4,78,137,0.12,970,0,0,0,0,0,0,43,7,5,4,78,1025,242,242,242,242,990.5,968.2,0.59,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1959-02-25,1959,2,25,1958,1107,0.42,3,43,7,5,4,78,137,0.12,970,0,0,0,0,0,0,43,7,5,4,78,1025,242,242,242,242,990.5,968.2,0.59,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1959-02-26,1959,2,26,1958,1107,0.42,3,43,7,5,4,78,137,0.12,970,0,0,0,0,0,0,43,7,5,4,78,1025,242,242,242,242,990.5,968.2,0.59,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1959-02-27,1959,2,27,1958,1107,0.42,3,43,7,5,4,78,137,0.12,970,0,0,0,0,0,0,43,7,5,4,78,1025,242,242,242,242,990.5,968.2,0.59,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1959-02-28,1959,2,28,1958,1117,0.42,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.5,968.3,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
1959-03-01,1959,3,1,1958,1127,0.6,3,49,9,9,9,107,183,0.16,944,0,0,0,0,0,0,49,9,9,9,107,1011,236,236,236,236,990.5,968.3,0.58,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4280
1959-03-02,1959,3,2,1958,1141,0.6,3,49,9,9,9,107,183,0.16,958,0,0,0,0,0,0,49,9,9,9,107,1025,239,239,239,239,990.5,968.3,0.59,0.32,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1959-03-03,1959,3,3,1958,1166,0.6,3,49,9,9,9,107,183,0.16,983,0,0,0,0,0,0,49,9,9,9,107,1050,245,245,245,245,990.5,968.4,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.9,4413
1959-03-04,1959,3,4,1958,1182,0.6,3,49,9,9,9,107,183,0.15,999,0,0,0,0,0,0,49,9,9,9,107,1066,249,249,249,249,990.5,968.5,0.65,0.35,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
1959-03-05,1959,3,5,1958,1195,0.6,3,49,9,9,9,107,183,0.15,1012,0,0,0,0,0,0,49,9,9,9,107,1079,253,253,253,253,990.5,968.5,0.67,0.37,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4501
1959-03-06,1959,3,6,1958,1216,0.6,3,49,9,9,9,107,183,0.15,1033,0,0,0,0,0,0,49,9,9,9,107,1100,258,258,258,258,990.5,968.6,0.7,0.39,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1959-03-07,1959,3,7,1958,1311,0.6,3,49,9,9,9,107,183,0.14,1100,28,7,1,1,1,16,56,10,10,10,123,1177,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1959-03-08,1959,3,8,1958,1365,0.6,3,49,9,9,9,107,183,0.13,1100,82,22,4,4,4,48,71,13,13,13,155,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1959-03-09,1959,3,9,1958,1392,0.6,3,49,9,9,9,107,183,0.13,1100,109,29,5,5,5,63,78,14,14,14,170,1206,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1959-03-10,1959,3,10,1958,1466,0.6,3,49,9,9,9,107,183,0.12,1100,183,49,9,9,9,107,98,18,18,18,214,1234,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4569
1959-03-11,1959,3,11,1958,1559,0.64,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4489
1959-03-12,1959,3,12,1958,1677,0.64,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1959-03-13,1959,3,13,1958,1832,0.64,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1959-03-14,1959,3,14,1958,2041,0.64,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1959-03-15,1959,3,15,1958,2231,0.64,3,49,9,9,9,107,183,0.08,1100,948,50,9,16,46,826,100,18,25,55,933,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1959-03-16,1959,3,16,1958,2411,0.64,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1959-03-17,1959,3,17,1958,2671,0.64,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1959-03-18,1959,3,18,1958,2931,0.64,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1959-03-19,1959,3,19,1958,3278,0.64,3,49,9,9,9,107,183,0.06,1100,1995,51,9,16,71,1848,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1959-03-20,1959,3,20,1958,3467,0.64,3,49,9,9,9,107,183,0.05,1100,2184,51,9,16,71,2037,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1959-03-21,1959,3,21,1958,3901,0.33,2,59,11,12,13,144,239,0.06,1100,2562,41,7,13,67,2434,100,18,25,80,2578,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.5,2916
1959-03-22,1959,3,22,1958,4027,0.33,2,59,11,12,13,144,239,0.06,1100,2688,41,7,13,67,2560,100,18,25,80,2704,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,2841
1959-03-23,1959,3,23,1958,4160,0.33,2,59,11,12,13,144,239,0.06,1100,2821,41,7,13,67,2693,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1959-03-24,1959,3,24,1958,4336,0.33,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1959-03-25,1959,3,25,1958,4415,0.33,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1959-03-26,1959,3,26,1958,4432,0.33,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1959-03-27,1959,3,27,1958,4432,0.33,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1959-03-28,1959,3,28,1958,4415,0.33,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1959-03-29,1959,3,29,1958,4352,0.33,2,59,11,12,13,144,239,0.05,1100,3013,41,7,13,67,2885,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1959-03-30,1959,3,30,1958,4273,0.33,2,59,11,12,13,144,239,0.06,1100,2934,41,7,13,67,2806,100,18,25,80,2950,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.0,2711
1959-03-31,1959,3,31,1958,4110,0.33,2,59,11,12,13,144,239,0.06,1100,2771,41,7,13,67,2643,100,18,25,80,2787,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.5,2797
1959-04-01,1959,4,1,1958,4076,0.21,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2815
1959-04-02,1959,4,2,1958,4036,0.21,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1959-04-03,1959,4,3,1958,3970,0.21,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1959-04-04,1959,4,4,1958,3920,0.21,2,70,14,18,25,168,295,0.08,1100,2525,30,4,7,55,2429,100,18,25,80,2597,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
1959-04-05,1959,4,5,1958,3845,0.21,2,70,14,18,25,168,295,0.08,1100,2450,30,4,7,55,2354,100,18,25,80,2522,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.9,2948
1959-04-06,1959,4,6,1958,3773,0.21,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1959-04-07,1959,4,7,1958,3639,0.21,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1959-04-08,1959,4,8,1958,3537,0.21,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,3131
1959-04-09,1959,4,9,1958,3496,0.21,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1959-04-10,1959,4,10,1958,3467,0.21,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1959-04-11,1959,4,11,1958,3441,0.33,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1959-04-12,1959,4,12,1958,3417,0.33,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,3201
1959-04-13,1959,4,13,1958,3332,0.33,2,70,14,18,25,168,295,0.09,1100,1937,29,4,6,55,1841,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1959-04-14,1959,4,14,1958,3227,0.33,2,70,14,18,25,168,295,0.09,1100,1832,30,4,7,55,1736,100,18,25,80,1904,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.9,3308
1959-04-15,1959,4,15,1958,3139,0.33,2,70,14,18,25,168,295,0.09,1100,1744,30,4,7,55,1648,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1959-04-16,1959,4,16,1958,3067,0.33,2,70,14,18,25,168,295,0.1,1100,1672,30,4,7,55,1576,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1959-04-17,1959,4,17,1958,3004,0.33,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1959-04-18,1959,4,18,1958,2942,0.33,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1959-04-19,1959,4,19,1958,2914,0.33,2,70,14,18,25,168,295,0.1,1100,1519,30,4,7,55,1423,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1959-04-20,1959,4,20,1958,2873,0.33,2,70,14,18,25,168,295,0.1,1100,1478,30,4,7,55,1382,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1959-04-21,1959,4,21,1958,2802,0.53,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1959-04-22,1959,4,22,1958,2742,0.53,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1959-04-23,1959,4,23,1958,2680,0.53,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1959-04-24,1959,4,24,1958,2645,0.53,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1959-04-25,1959,4,25,1958,2591,0.53,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1959-04-26,1959,4,26,1958,2554,0.53,3,54,13,14,19,117,217,0.08,1100,1237,46,5,11,61,1114,100,18,25,80,1231,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1959-04-27,1959,4,27,1958,2496,0.53,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1959-04-28,1959,4,28,1958,2467,0.53,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1959-04-29,1959,4,29,1958,2423,0.53,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1959-04-30,1959,4,30,1958,2384,0.53,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1959-05-01,1959,5,1,1958,2345,0.61,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1959-05-02,1959,5,2,1958,2310,0.61,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1959-05-03,1959,5,3,1958,2293,0.61,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1959-05-04,1959,5,4,1958,2276,0.61,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1959-05-05,1959,5,5,1958,2231,0.61,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1959-05-06,1959,5,6,1958,2195,0.61,3,55,13,13,17,178,276,0.13,1100,819,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1959-05-07,1959,5,7,1958,2169,0.61,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1959-05-08,1959,5,8,1958,2155,0.61,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1959-05-09,1959,5,9,1958,2102,0.61,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1959-05-10,1959,5,10,1958,2076,0.61,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1959-05-11,1959,5,11,1958,2067,0.64,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1959-05-12,1959,5,12,1958,2019,0.64,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1959-05-13,1959,5,13,1958,2004,0.64,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1959-05-14,1959,5,14,1958,1952,0.64,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1959-05-15,1959,5,15,1958,1916,0.64,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1959-05-16,1959,5,16,1958,1881,0.64,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1959-05-17,1959,5,17,1958,1871,0.64,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1959-05-18,1959,5,18,1958,1832,0.64,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1959-05-19,1959,5,19,1958,1807,0.64,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1959-05-20,1959,5,20,1958,1751,0.64,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1959-05-21,1959,5,21,1958,1716,0.66,3,55,13,13,17,178,276,0.16,1100,340,45,5,12,20,257,100,18,25,37,435,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1959-05-22,1959,5,22,1958,1693,0.66,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1959-05-23,1959,5,23,1958,1659,0.66,3,55,13,13,17,178,276,0.17,1100,283,45,5,12,17,204,100,18,25,34,382,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1959-05-24,1959,5,24,1958,1645,0.66,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1959-05-25,1959,5,25,1958,1609,0.66,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1959-05-26,1959,5,26,1958,1559,0.66,3,55,13,13,17,178,276,0.18,1100,183,36,5,8,11,122,91,18,21,28,300,1231,275,275,275,275,990.5,969.7,0.9,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1959-05-27,1959,5,27,1958,1528,0.66,3,55,13,13,17,178,276,0.18,1100,152,30,5,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.5,969.6,0.88,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4525
1959-05-28,1959,5,28,1958,1492,0.66,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.5,969.5,0.87,0.48,989.2,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
1959-05-29,1959,5,29,1958,1466,0.66,3,55,13,13,17,178,276,0.19,1100,90,18,4,4,5,58,73,17,17,22,236,1207,275,275,275,275,990.5,969.4,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4581
1959-05-30,1959,5,30,1958,1446,0.66,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.5,969.3,0.85,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4599
1959-05-31,1959,5,31,1958,1414,0.66,3,55,13,13,17,178,276,0.2,1100,38,7,1,1,2,24,62,14,14,19,202,1192,275,275,275,275,990.5,969.2,0.83,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1959-06-01,1959,6,1,1958,1392,0.7000000000000001,4,45,10,9,9,88,161,0.12,1100,131,36,7,7,7,71,81,18,16,16,159,1215,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1959-06-02,1959,6,2,1958,1355,0.7000000000000001,4,45,10,9,9,88,161,0.12,1100,94,26,5,5,5,51,71,15,14,14,139,1201,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1959-06-03,1959,6,3,1958,1327,0.7000000000000001,4,45,10,9,9,88,161,0.12,1100,66,18,4,3,3,36,63,14,12,12,124,1190,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1959-06-04,1959,6,4,1958,1291,0.7000000000000001,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1959-06-05,1959,6,5,1958,1231,0.7000000000000001,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.5,968.6,0.75,0.44,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1959-06-06,1959,6,6,1958,1199,0.7000000000000001,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.5,4596
1959-06-07,1959,6,7,1958,1182,0.7000000000000001,4,45,10,9,9,88,161,0.14,1021,0,0,0,0,0,0,45,10,9,9,88,1085,255,255,255,255,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4546
1959-06-08,1959,6,8,1958,1166,0.7000000000000001,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.5,968.4,0.65,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4498
1959-06-09,1959,6,9,1958,1132,0.7000000000000001,4,45,10,9,9,88,161,0.14,971,0,0,0,0,0,0,45,10,9,9,88,1035,242,242,242,242,990.5,968.3,0.6,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4388
1959-06-10,1959,6,10,1958,1125,0.7000000000000001,4,45,10,9,9,88,161,0.14,964,0,0,0,0,0,0,45,10,9,9,88,1028,241,241,241,241,990.5,968.3,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1959-06-11,1959,6,11,1958,1117,0.68,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1959-06-12,1959,6,12,1958,1107,0.68,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.5,968.2,0.55,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.3,4087
1959-06-13,1959,6,13,1958,1096,0.68,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.5,968.2,0.54,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4042
1959-06-14,1959,6,14,1958,1089,0.68,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4014
1959-06-15,1959,6,15,1958,1059,0.68,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.5,968.1,0.5,0.23,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1959-06-16,1959,6,16,1958,1022,0.68,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1959-06-17,1959,6,17,1958,971,0.68,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.5,967.8,0.42,0.17,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,144.6,3470
1959-06-18,1959,6,18,1958,941,0.68,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.5,967.7,0.39,0.16,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1959-06-19,1959,6,19,1958,924,0.68,3,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.5,967.6,0.38,0.15,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3408
1959-06-20,1959,6,20,1958,905,0.68,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.8,3331
1959-06-21,1959,6,21,1958,847,0.67,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
1959-06-22,1959,6,22,1958,819,0.67,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.1,2953
