Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962-01-22,1962,1,22,1961,1027,0.18,2,46,7,6,4,76,139,0.14,888,0,0,0,0,0,0,46,7,6,4,76,947,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
1962-01-23,1962,1,23,1961,1042,0.18,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.5,968.0,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
1962-01-24,1962,1,24,1961,1050,0.18,2,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.5,968.1,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1962-01-25,1962,1,25,1961,1086,0.18,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.1,4321
1962-01-26,1962,1,26,1961,1089,0.18,2,46,7,6,4,76,139,0.13,950,0,0,0,0,0,0,46,7,6,4,76,1009,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.5,4332
1962-01-27,1962,1,27,1961,1127,0.18,2,46,7,6,4,76,139,0.12,988,0,0,0,0,0,0,46,7,6,4,76,1047,247,247,247,247,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1962-01-28,1962,1,28,1961,1151,0.18,2,46,7,6,4,76,139,0.12,1012,0,0,0,0,0,0,46,7,6,4,76,1071,253,253,253,253,990.5,968.4,0.66,0.37,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.0,4536
1962-01-29,1962,1,29,1961,1186,0.18,2,46,7,6,4,76,139,0.12,1047,0,0,0,0,0,0,46,7,6,4,76,1106,261,261,261,261,990.5,968.5,0.71,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1962-01-30,1962,1,30,1961,1195,0.18,2,46,7,6,4,76,139,0.12,1056,0,0,0,0,0,0,46,7,6,4,76,1115,264,264,264,264,990.5,968.5,0.72,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1962-01-31,1962,1,31,1961,1216,0.18,2,46,7,6,4,76,139,0.11,1077,0,0,0,0,0,0,46,7,6,4,76,1136,269,269,269,269,990.5,968.6,0.75,0.45,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1962-02-01,1962,2,1,1961,1291,0.11,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1962-02-02,1962,2,2,1961,1311,0.11,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1962-02-03,1962,2,3,1961,1355,0.11,2,49,8,7,5,93,162,0.12,1100,93,28,4,4,2,53,77,12,11,7,146,1200,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1962-02-04,1962,2,4,1961,1399,0.11,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.5,969.2,0.87,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1962-02-05,1962,2,5,1961,1446,0.11,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
1962-02-06,1962,2,6,1961,1511,0.11,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4531
1962-02-07,1962,2,7,1961,1559,0.11,2,49,8,7,5,93,162,0.1,1100,297,51,9,12,9,214,100,18,19,14,307,1237,275,275,275,275,990.5,969.7,0.91,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4490
1962-02-08,1962,2,8,1961,1617,0.11,2,49,8,7,5,93,162,0.1,1100,355,50,10,15,10,268,100,18,22,15,361,1240,275,275,275,275,990.5,969.9,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4442
1962-02-09,1962,2,9,1961,1677,0.11,2,49,8,7,5,93,162,0.1,1100,415,50,10,17,12,323,100,18,24,17,416,1242,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1962-02-10,1962,2,10,1961,1801,0.11,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1962-02-11,1962,2,11,1961,1807,0.12,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,449,100,18,25,21,542,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1962-02-12,1962,2,12,1961,1807,0.12,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,449,100,18,25,21,542,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1962-02-13,1962,2,13,1961,1860,0.12,2,49,8,7,5,93,162,0.09,1100,598,51,10,18,18,500,100,18,25,23,593,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1962-02-14,1962,2,14,1961,1921,0.12,2,49,8,7,5,93,162,0.08,1100,659,51,10,18,20,560,100,18,25,25,653,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1962-02-15,1962,2,15,1961,1971,0.12,2,49,8,7,5,93,162,0.08,1100,709,51,10,18,21,608,100,18,25,26,701,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1962-02-16,1962,2,16,1961,2041,0.12,2,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1962-02-17,1962,2,17,1961,2067,0.12,2,49,8,7,5,93,162,0.08,1100,805,51,10,18,24,701,100,18,25,29,794,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1962-02-18,1962,2,18,1961,2094,0.12,2,49,8,7,5,93,162,0.08,1100,832,50,10,18,25,728,100,18,25,30,821,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1962-02-19,1962,2,19,1961,2155,0.12,2,49,8,7,5,93,162,0.08,1100,893,51,10,18,27,786,100,18,25,32,879,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1962-02-20,1962,2,20,1961,2187,0.12,2,49,8,7,5,93,162,0.07,1100,925,51,10,18,28,818,100,18,25,33,911,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1962-02-21,1962,2,21,1961,2195,0.16,2,49,8,7,5,93,162,0.07,1100,933,51,10,18,28,825,100,18,25,33,918,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1962-02-22,1962,2,22,1961,2266,0.16,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1962-02-23,1962,2,23,1961,2363,0.16,2,49,8,7,5,93,162,0.07,1100,1101,51,10,18,34,988,100,18,25,39,1081,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1962-02-24,1962,2,24,1961,2411,0.16,2,49,8,7,5,93,162,0.07,1100,1149,51,9,18,35,1034,100,18,25,40,1127,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1962-02-25,1962,2,25,1961,2554,0.16,2,49,8,7,5,93,162,0.06,1100,1292,51,10,18,39,1173,100,18,25,44,1266,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1962-02-26,1962,2,26,1961,2680,0.16,2,49,8,7,5,93,162,0.06,1100,1418,51,10,18,43,1295,100,18,25,48,1388,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1962-02-27,1962,2,27,1961,2802,0.16,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1962-02-28,1962,2,28,1961,2931,0.16,2,49,8,7,5,93,162,0.06,1100,1669,51,10,18,51,1539,100,18,25,56,1632,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1962-03-01,1962,3,1,1961,3122,0.16,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1962-03-02,1962,3,2,1961,3441,0.16,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1962-03-03,1962,3,3,1961,3688,0.16,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1962-03-04,1962,3,4,1961,3939,0.16,2,59,11,12,13,144,239,0.06,1100,2600,41,7,13,67,2472,100,18,25,80,2616,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.6,2893
1962-03-05,1962,3,5,1961,4091,0.16,2,59,11,12,13,144,239,0.06,1100,2752,41,7,13,67,2624,100,18,25,80,2768,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,117.0,2807
1962-03-06,1962,3,6,1961,4253,0.16,2,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
1962-03-07,1962,3,7,1961,4305,0.16,2,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1962-03-08,1962,3,8,1961,4336,0.16,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1962-03-09,1962,3,9,1961,4415,0.16,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1962-03-10,1962,3,10,1961,4432,0.16,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1962-03-11,1962,3,11,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1962-03-12,1962,3,12,1961,4515,0.1,1,68,14,17,21,195,315,0.07,1100,3100,32,4,8,59,2997,100,18,25,80,3192,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.3,2575
1962-03-13,1962,3,13,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1962-03-14,1962,3,14,1961,4501,0.1,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1962-03-15,1962,3,15,1961,4432,0.1,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1962-03-16,1962,3,16,1961,4432,0.1,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1962-03-17,1962,3,17,1961,4415,0.1,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1962-03-18,1962,3,18,1961,4336,0.1,1,68,14,17,21,195,315,0.07,1100,2921,32,4,8,59,2818,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1962-03-19,1962,3,19,1961,4305,0.1,1,68,14,17,21,195,315,0.07,1100,2890,32,4,8,59,2787,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1962-03-20,1962,3,20,1961,4305,0.1,1,68,14,17,21,195,315,0.07,1100,2890,32,4,8,59,2787,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1962-03-21,1962,3,21,1961,4305,0.12,2,59,11,12,13,144,239,0.06,1100,2966,41,7,13,67,2838,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1962-03-22,1962,3,22,1961,4336,0.12,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1962-03-23,1962,3,23,1961,4415,0.12,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1962-03-24,1962,3,24,1961,4432,0.12,2,59,11,12,13,144,239,0.05,1100,3093,41,7,13,67,2965,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1962-03-25,1962,3,25,1961,4501,0.12,2,59,11,12,13,144,239,0.05,1100,3162,41,7,13,67,3034,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1962-03-26,1962,3,26,1961,4525,0.12,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1962-03-27,1962,3,27,1961,4542,0.12,2,59,11,12,13,144,239,0.05,1100,3203,41,7,13,67,3075,100,18,25,80,3219,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.4,2554
1962-03-28,1962,3,28,1961,4685,0.12,2,59,11,12,13,144,239,0.05,1100,3346,41,7,13,67,3218,100,18,25,80,3362,1243,275,275,275,275,990.5,976.9,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.8,2442
1962-03-29,1962,3,29,1961,4873,0.12,2,59,11,12,13,144,239,0.05,1100,3534,41,7,13,67,3406,100,18,25,80,3550,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,95.8,2299
1962-03-30,1962,3,30,1961,5008,0.12,2,59,11,12,13,144,239,0.05,1100,3669,41,7,13,67,3541,100,18,25,80,3685,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.7,2201
1962-03-31,1962,3,31,1961,5186,0.12,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1962-04-01,1962,4,1,1961,5278,0.17,2,70,14,18,25,168,295,0.06,1100,3883,30,4,7,55,3787,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1962-04-02,1962,4,2,1961,5344,0.17,2,70,14,18,25,168,295,0.06,1100,3949,30,4,6,55,3853,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1962-04-03,1962,4,3,1961,5396,0.17,2,70,14,18,25,168,295,0.05,1100,4001,30,4,7,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.3,1976
1962-04-04,1962,4,4,1961,5452,0.17,2,70,14,18,25,168,295,0.05,1100,4057,29,4,7,55,3961,100,18,25,80,4129,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,1944
1962-04-05,1962,4,5,1961,5551,0.17,2,70,14,18,25,168,295,0.05,1100,4156,30,4,7,55,4060,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
1962-04-06,1962,4,6,1961,5551,0.17,2,70,14,18,25,168,295,0.05,1100,4156,30,4,7,55,4060,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
1962-04-07,1962,4,7,1961,5452,0.17,2,70,14,18,25,168,295,0.05,1100,4057,29,4,7,55,3961,100,18,25,80,4129,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,1944
1962-04-08,1962,4,8,1961,5452,0.17,2,70,14,18,25,168,295,0.05,1100,4057,29,4,7,55,3961,100,18,25,80,4129,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,1944
1962-04-09,1962,4,9,1961,5551,0.17,2,70,14,18,25,168,295,0.05,1100,4156,30,4,7,55,4060,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
1962-04-10,1962,4,10,1961,5569,0.17,2,70,14,18,25,168,295,0.05,1100,4174,30,4,7,55,4078,100,18,25,80,4246,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1880
1962-04-11,1962,4,11,1961,5569,0.06,1,84,14,20,27,219,364,0.07,1100,4105,15,4,5,53,4027,100,18,25,80,4246,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1880
1962-04-12,1962,4,12,1961,5551,0.06,1,84,14,20,27,219,364,0.07,1100,4087,16,4,5,53,4009,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
1962-04-13,1962,4,13,1961,5452,0.06,1,84,14,20,27,219,364,0.07,1100,3988,16,4,5,53,3910,100,18,25,80,4129,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,1944
1962-04-14,1962,4,14,1961,5434,0.06,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.5,1955
1962-04-15,1962,4,15,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1962-04-16,1962,4,16,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1962-04-17,1962,4,17,1961,5396,0.06,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1962-04-18,1962,4,18,1961,5326,0.06,1,84,14,20,27,219,364,0.07,1100,3862,16,4,5,53,3784,100,18,25,80,4003,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
1962-04-19,1962,4,19,1961,5307,0.06,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1962-04-20,1962,4,20,1961,5278,0.06,1,84,14,20,27,219,364,0.07,1100,3814,16,4,5,53,3736,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1962-04-21,1962,4,21,1961,5259,0.04,1,84,14,20,27,219,364,0.07,1100,3795,16,4,5,53,3717,100,18,25,80,3936,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.2,22.2,22.2,22.2,85.6,2054
1962-04-22,1962,4,22,1961,5168,0.04,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.8,2107
1962-04-23,1962,4,23,1961,5062,0.04,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.4,2169
1962-04-24,1962,4,24,1961,4967,0.04,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,92.8,2227
1962-04-25,1962,4,25,1961,4856,0.04,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.8,24.8,24.8,24.8,96.4,2313
1962-04-26,1962,4,26,1961,4760,0.04,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
1962-04-27,1962,4,27,1961,4685,0.04,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.5,976.9,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.8,2442
1962-04-28,1962,4,28,1961,4542,0.04,1,84,14,20,27,219,364,0.08,1100,3078,16,4,5,53,3000,100,18,25,80,3219,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.4,2554
1962-04-29,1962,4,29,1961,4532,0.04,1,84,14,20,27,219,364,0.08,1100,3068,16,4,5,53,2990,100,18,25,80,3209,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.7,2561
1962-04-30,1962,4,30,1961,4501,0.04,1,84,14,20,27,219,364,0.08,1100,3037,16,3,5,53,2959,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1962-05-01,1962,5,1,1961,4415,0.06,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1962-05-02,1962,5,2,1961,4336,0.06,1,71,14,18,24,213,340,0.08,1100,2896,29,3,7,56,2800,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1962-05-03,1962,5,3,1961,4253,0.06,1,71,14,18,24,213,340,0.08,1100,2813,29,3,7,56,2717,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
1962-05-04,1962,5,4,1961,4091,0.06,1,71,14,18,24,213,340,0.08,1100,2651,29,4,7,56,2555,100,18,25,80,2768,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,117.0,2807
1962-05-05,1962,5,5,1961,4036,0.06,1,71,14,18,24,213,340,0.08,1100,2596,29,4,7,56,2500,100,18,25,80,2713,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1962-05-06,1962,5,6,1961,4007,0.06,1,71,14,18,24,213,340,0.08,1100,2567,29,4,7,56,2471,100,18,25,80,2684,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2852
1962-05-07,1962,5,7,1961,3970,0.06,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1962-05-08,1962,5,8,1961,3920,0.06,1,71,14,18,24,213,340,0.09,1100,2480,29,4,7,56,2384,100,18,25,80,2597,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
1962-05-09,1962,5,9,1961,3886,0.06,1,71,14,18,24,213,340,0.09,1100,2446,29,4,7,56,2350,100,18,25,80,2563,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.9,2925
1962-05-10,1962,5,10,1961,3811,0.06,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1962-05-11,1962,5,11,1961,3773,0.07,1,71,14,18,24,213,340,0.09,1100,2333,29,4,7,56,2237,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1962-05-12,1962,5,12,1961,3639,0.07,1,71,14,18,24,213,340,0.09,1100,2199,29,4,6,56,2103,100,18,25,80,2316,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1962-05-13,1962,5,13,1961,3600,0.07,1,71,14,18,24,213,340,0.09,1100,2160,29,4,6,56,2064,100,18,25,80,2277,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.9,3093
1962-05-14,1962,5,14,1961,3573,0.07,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1962-05-15,1962,5,15,1961,3496,0.07,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1962-05-16,1962,5,16,1961,3467,0.07,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1962-05-17,1962,5,17,1961,3441,0.07,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1962-05-18,1962,5,18,1961,3405,0.07,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1962-05-19,1962,5,19,1961,3332,0.07,1,71,14,18,24,213,340,0.1,1100,1892,29,4,7,56,1796,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1962-05-20,1962,5,20,1961,3251,0.07,1,71,14,18,24,213,340,0.1,1100,1811,29,4,7,56,1715,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1962-05-21,1962,5,21,1961,3122,0.07,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1962-05-22,1962,5,22,1961,3080,0.07,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1962-05-23,1962,5,23,1961,3020,0.07,1,71,14,18,24,213,340,0.11,1100,1580,29,4,7,56,1484,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1962-05-24,1962,5,24,1961,2963,0.07,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1962-05-25,1962,5,25,1961,2914,0.07,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1962-05-26,1962,5,26,1961,2873,0.07,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1962-05-27,1962,5,27,1961,2802,0.07,1,71,14,18,24,213,340,0.12,1100,1362,29,4,7,56,1266,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1962-05-28,1962,5,28,1961,2782,0.07,1,71,14,18,24,213,340,0.12,1100,1342,29,4,7,56,1246,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1962-05-29,1962,5,29,1961,2742,0.07,1,71,14,18,24,213,340,0.12,1100,1302,29,4,7,56,1206,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1962-05-30,1962,5,30,1961,2671,0.07,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1962-05-31,1962,5,31,1961,2616,0.07,1,71,14,18,24,213,340,0.13,1100,1176,29,4,7,56,1080,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1962-06-01,1962,6,1,1961,2542,0.07,1,67,13,15,17,181,293,0.12,1100,1149,33,5,10,63,1038,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1962-06-02,1962,6,2,1961,2467,0.07,1,67,13,15,17,181,293,0.12,1100,1074,33,5,10,62,964,100,18,25,79,1145,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1962-06-03,1962,6,3,1961,2395,0.07,1,67,13,15,17,181,293,0.12,1100,1002,33,5,10,58,896,100,18,25,75,1077,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1962-06-04,1962,6,4,1961,2345,0.07,1,67,13,15,17,181,293,0.12,1100,952,32,5,10,55,849,100,18,25,72,1030,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1962-06-05,1962,6,5,1961,2293,0.07,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1962-06-06,1962,6,6,1961,2276,0.07,1,67,13,15,17,181,293,0.13,1100,883,33,5,10,51,783,100,18,25,68,964,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1962-06-07,1962,6,7,1961,2261,0.07,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1962-06-08,1962,6,8,1961,2187,0.07,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1962-06-09,1962,6,9,1961,2155,0.07,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1962-06-10,1962,6,10,1961,2155,0.07,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1962-06-11,1962,6,11,1961,2094,0.07,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1962-06-12,1962,6,12,1961,2041,0.07,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1962-06-13,1962,6,13,1961,1971,0.07,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1962-06-14,1962,6,14,1961,1952,0.07,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1962-06-15,1962,6,15,1961,1921,0.07,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1962-06-16,1962,6,16,1961,1860,0.07,1,67,13,15,17,181,293,0.16,1100,467,33,5,10,27,392,100,18,25,44,573,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1962-06-17,1962,6,17,1961,1807,0.07,1,67,13,15,17,181,293,0.16,1100,414,33,5,9,24,342,100,18,25,41,523,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1962-06-18,1962,6,18,1961,1745,0.07,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1962-06-19,1962,6,19,1961,1745,0.07,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1962-06-20,1962,6,20,1961,1645,0.07,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1962-06-21,1962,6,21,1961,1609,0.07,1,67,13,15,17,181,293,0.18,1100,216,32,5,10,12,155,100,18,25,29,336,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1962-06-22,1962,6,22,1961,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1962-06-23,1962,6,23,1961,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1962-06-24,1962,6,24,1961,1492,0.07,1,67,13,15,17,181,293,0.2,1100,99,22,4,5,5,61,89,17,20,22,242,1227,275,275,275,275,990.5,969.5,0.89,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1962-06-25,1962,6,25,1961,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.5,4595
1962-06-26,1962,6,26,1961,1436,0.07,1,67,13,15,17,181,293,0.2,1100,43,10,1,2,2,27,77,14,17,19,208,1209,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4604
1962-06-27,1962,6,27,1961,1399,0.07,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.5,969.2,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1962-06-28,1962,6,28,1961,1355,0.07,1,67,13,15,17,181,293,0.22,1062,0,0,0,0,0,0,67,13,15,17,181,1157,265,265,265,265,990.5,969.0,0.78,0.43,989.3,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1962-06-29,1962,6,29,1961,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.5,968.9,0.74,0.4,989.4,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1962-06-30,1962,6,30,1961,1291,0.07,1,67,13,15,17,181,293,0.23,998,0,0,0,0,0,0,67,13,15,17,181,1093,249,249,249,249,990.5,968.8,0.69,0.35,989.5,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4371
1962-07-01,1962,7,1,1961,1208,0.08,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.5,968.6,0.61,0.31,989.6,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4252
1962-07-02,1962,7,2,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.5,968.5,0.59,0.29,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1962-07-03,1962,7,3,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.5,968.5,0.59,0.29,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1962-07-04,1962,7,4,1961,1186,0.08,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.5,968.5,0.59,0.29,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1962-07-05,1962,7,5,1961,1141,0.08,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.5,968.3,0.55,0.26,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.0,4006
1962-07-06,1962,7,6,1961,1127,0.08,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.6,3950
1962-07-07,1962,7,7,1961,1125,0.08,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3943
1962-07-08,1962,7,8,1961,1086,0.08,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.5,968.2,0.5,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3783
1962-07-09,1962,7,9,1961,1080,0.08,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.5,968.2,0.49,0.21,989.8,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
1962-07-10,1962,7,10,1961,1073,0.08,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.5,968.1,0.48,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
1962-07-11,1962,7,11,1961,1042,0.08,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.5,968.0,0.46,0.18,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1962-07-12,1962,7,12,1961,1027,0.08,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.5,968.0,0.44,0.18,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,144.6,3470
1962-07-13,1962,7,13,1961,1022,0.08,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1962-07-14,1962,7,14,1961,971,0.08,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3380
1962-07-15,1962,7,15,1961,957,0.08,1,63,12,13,13,155,256,0.27,701,0,0,0,0,0,0,63,12,13,13,155,789,233,233,233,0,990.5,967.7,0.38,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3327
1962-07-16,1962,7,16,1961,947,0.08,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.5,967.7,0.37,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.8,3284
1962-07-17,1962,7,17,1961,941,0.08,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.5,967.7,0.37,0.14,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3260
1962-07-18,1962,7,18,1961,905,0.08,1,63,12,13,13,155,256,0.28,649,0,0,0,0,0,0,63,12,13,13,155,737,216,216,216,0,990.5,967.5,0.35,0.12,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.6,3111
1962-07-19,1962,7,19,1961,885,0.08,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.5,967.4,0.33,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.8,3018
1962-07-20,1962,7,20,1961,885,0.08,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.5,967.4,0.33,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.8,3018
1962-07-21,1962,7,21,1961,847,0.07,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.5,967.3,0.31,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.3,2839
1962-07-22,1962,7,22,1961,834,0.07,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.5,967.2,0.31,0.1,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2780
1962-07-23,1962,7,23,1961,819,0.07,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.5,967.2,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1962-07-24,1962,7,24,1961,794,0.07,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.5,967.1,0.28,0.09,990.1,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
1962-07-25,1962,7,25,1961,779,0.07,1,63,12,13,13,155,256,0.33,523,0,0,0,0,0,0,63,12,13,13,155,611,261,261,0,0,990.5,967.0,0.27,0.08,990.1,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1962-07-26,1962,7,26,1961,760,0.07,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1962-07-27,1962,7,27,1961,751,0.07,1,63,12,13,13,155,256,0.34,495,0,0,0,0,0,0,63,12,13,13,155,583,247,247,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1962-07-28,1962,7,28,1961,728,0.07,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.5,966.8,0.25,0.06,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1962-07-29,1962,7,29,1961,720,0.07,1,63,12,13,13,155,256,0.36,464,0,0,0,0,0,0,63,12,13,13,155,552,232,232,0,0,990.5,966.8,0.24,0.06,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1962-07-30,1962,7,30,1961,705,0.07,1,63,12,13,13,155,256,0.36,449,0,0,0,0,0,0,63,12,13,13,155,537,224,224,0,0,990.5,966.7,0.23,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,94.0,2255
1962-07-31,1962,7,31,1961,702,0.07,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.5,966.7,0.23,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2240
1962-08-01,1962,8,1,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1962-08-02,1962,8,2,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1962-08-03,1962,8,3,1961,666,0.06,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1962-08-04,1962,8,4,1961,647,0.06,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1962-08-05,1962,8,5,1961,636,0.06,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
1962-08-06,1962,8,6,1961,615,0.06,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.5,966.4,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1962-08-07,1962,8,7,1961,608,0.06,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1962-08-08,1962,8,8,1961,601,0.06,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2033
1962-08-09,1962,8,9,1961,589,0.06,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1967
1962-08-10,1962,8,10,1961,589,0.06,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1967
1962-08-11,1962,8,11,1961,583,0.04,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1962-08-12,1962,8,12,1961,563,0.04,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1832
1962-08-13,1962,8,13,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
1962-08-14,1962,8,14,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
1962-08-15,1962,8,15,1961,562,0.04,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
1962-08-16,1962,8,16,1961,550,0.04,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1768
1962-08-17,1962,8,17,1961,550,0.04,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1768
1962-08-18,1962,8,18,1961,548,0.04,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1754
1962-08-19,1962,8,19,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1962-08-20,1962,8,20,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1962-08-21,1962,8,21,1961,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1962-08-22,1962,8,22,1961,523,0.04,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.5,966.0,0.18,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
1962-08-23,1962,8,23,1961,505,0.04,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.5,965.9,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1962-08-24,1962,8,24,1961,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1962-08-25,1962,8,25,1961,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1962-08-26,1962,8,26,1961,486,0.04,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1962-08-27,1962,8,27,1961,477,0.04,1,58,10,10,7,117,202,0.42,275,0,0,0,0,0,0,58,10,10,7,117,353,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.3,1399
