Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962-08-28,1962,8,28,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1962-08-29,1962,8,29,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1962-08-30,1962,8,30,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1962-08-31,1962,8,31,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1962-09-01,1962,9,1,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
1962-09-02,1962,9,2,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
1962-09-03,1962,9,3,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
1962-09-04,1962,9,4,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
1962-09-05,1962,9,5,1961,455,0.04,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1962-09-06,1962,9,6,1961,442,0.04,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1524
1962-09-07,1962,9,7,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1962-09-08,1962,9,8,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1962-09-09,1962,9,9,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1962-09-10,1962,9,10,1961,435,0.04,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1962-09-11,1962,9,11,1961,422,0.04,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1420
1962-09-12,1962,9,12,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1962-09-13,1962,9,13,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1962-09-14,1962,9,14,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1962-09-15,1962,9,15,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1962-09-16,1962,9,16,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1962-09-17,1962,9,17,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1962-09-18,1962,9,18,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1962-09-19,1962,9,19,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1962-09-20,1962,9,20,1961,398,0.04,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
1962-09-21,1962,9,21,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-22,1962,9,22,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-23,1962,9,23,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-24,1962,9,24,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-25,1962,9,25,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1962-09-26,1962,9,26,1961,377,0.05,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1962-09-27,1962,9,27,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1962-09-28,1962,9,28,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1962-09-29,1962,9,29,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1962-09-30,1962,9,30,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1962-10-01,1962,10,1,1962,353,0.07,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1962-10-02,1962,10,2,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-03,1962,10,3,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-04,1962,10,4,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-05,1962,10,5,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-06,1962,10,6,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-07,1962,10,7,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-08,1962,10,8,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-09,1962,10,9,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1962-10-10,1962,10,10,1962,335,0.07,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1962-10-11,1962,10,11,1962,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1962-10-12,1962,10,12,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1962-10-13,1962,10,13,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1962-10-14,1962,10,14,1962,320,0.07,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1962-10-15,1962,10,15,1962,306,0.07,1,44,7,6,3,60,120,0.39,186,0,0,0,0,0,0,44,7,6,3,60,243,186,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
1962-10-16,1962,10,16,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-17,1962,10,17,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-18,1962,10,18,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-19,1962,10,19,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-20,1962,10,20,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-21,1962,10,21,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-22,1962,10,22,1962,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1962-10-23,1962,10,23,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-24,1962,10,24,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-25,1962,10,25,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-26,1962,10,26,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-27,1962,10,27,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-28,1962,10,28,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-29,1962,10,29,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1962-10-30,1962,10,30,1962,287,0.09,1,44,7,6,3,60,120,0.42,167,0,0,0,0,0,0,44,7,6,3,60,224,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1962-10-31,1962,10,31,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-11-01,1962,11,1,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1962-11-02,1962,11,2,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1962-11-03,1962,11,3,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1962-11-04,1962,11,4,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1962-11-05,1962,11,5,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1962-11-06,1962,11,6,1962,306,0.19,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1962-11-07,1962,11,7,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-08,1962,11,8,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-09,1962,11,9,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-10,1962,11,10,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-11,1962,11,11,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-12,1962,11,12,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-13,1962,11,13,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-14,1962,11,14,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1962-11-15,1962,11,15,1962,329,0.16,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1962-11-16,1962,11,16,1962,338,0.16,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1962-11-17,1962,11,17,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1962-11-18,1962,11,18,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1962-11-19,1962,11,19,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1962-11-20,1962,11,20,1962,344,0.16,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1962-11-21,1962,11,21,1962,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1962-11-22,1962,11,22,1962,364,0.15,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1962-11-23,1962,11,23,1962,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.5,0.0,0.0,0.0,48.2,1156
1962-11-24,1962,11,24,1962,389,0.15,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1466
1962-11-25,1962,11,25,1962,417,0.15,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1962-11-26,1962,11,26,1962,402,0.15,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1962-11-27,1962,11,27,1962,408,0.15,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1962-11-28,1962,11,28,1962,420,0.15,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1626
1962-11-29,1962,11,29,1962,422,0.15,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1962-11-30,1962,11,30,1962,442,0.15,2,40,6,4,3,53,106,0.24,336,0,0,0,0,0,0,40,6,4,3,53,386,168,168,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1740
1962-12-01,1962,12,1,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1962-12-02,1962,12,2,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1962-12-03,1962,12,3,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1962-12-04,1962,12,4,1962,467,0.12,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1962-12-05,1962,12,5,1962,494,0.12,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1962-12-06,1962,12,6,1962,512,0.12,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1962-12-07,1962,12,7,1962,542,0.12,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1962-12-08,1962,12,8,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1962-12-09,1962,12,9,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1962-12-10,1962,12,10,1962,532,0.12,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1962-12-11,1962,12,11,1962,550,0.09,1,44,8,6,4,64,126,0.23,424,0,0,0,0,0,0,44,8,6,4,64,482,212,212,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1962-12-12,1962,12,12,1962,563,0.09,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2253
1962-12-13,1962,12,13,1962,615,0.09,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1962-12-14,1962,12,14,1962,702,0.09,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1962-12-15,1962,12,15,1962,712,0.09,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2890
1962-12-16,1962,12,16,1962,684,0.09,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1962-12-17,1962,12,17,1962,739,0.09,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.0,3025
1962-12-18,1962,12,18,1962,760,0.09,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1962-12-19,1962,12,19,1962,779,0.09,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1962-12-20,1962,12,20,1962,803,0.09,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1962-12-21,1962,12,21,1962,817,0.03,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.4,3369
1962-12-22,1962,12,22,1962,905,0.03,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1962-12-23,1962,12,23,1962,957,0.03,1,44,8,6,4,64,126,0.13,831,0,0,0,0,0,0,44,8,6,4,64,889,207,207,207,207,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
1962-12-24,1962,12,24,1962,971,0.03,1,44,8,6,4,64,126,0.13,845,0,0,0,0,0,0,44,8,6,4,64,903,211,211,211,211,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.1,3937
1962-12-25,1962,12,25,1962,976,0.03,1,44,8,6,4,64,126,0.13,850,0,0,0,0,0,0,44,8,6,4,64,908,212,212,212,212,990.5,967.8,0.49,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1962-12-26,1962,12,26,1962,1042,0.03,1,44,8,6,4,64,126,0.12,916,0,0,0,0,0,0,44,8,6,4,64,974,229,229,229,229,990.5,968.0,0.55,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.8,4220
1962-12-27,1962,12,27,1962,1073,0.03,1,44,8,6,4,64,126,0.12,947,0,0,0,0,0,0,44,8,6,4,64,1005,236,236,236,236,990.5,968.1,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1962-12-28,1962,12,28,1962,1059,0.03,1,44,8,6,4,64,126,0.12,933,0,0,0,0,0,0,44,8,6,4,64,991,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1962-12-29,1962,12,29,1962,1086,0.03,1,44,8,6,4,64,126,0.12,960,0,0,0,0,0,0,44,8,6,4,64,1018,240,240,240,240,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4376
1962-12-30,1962,12,30,1962,1089,0.03,1,44,8,6,4,64,126,0.12,963,0,0,0,0,0,0,44,8,6,4,64,1021,240,240,240,240,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1962-12-31,1962,12,31,1962,1125,0.03,1,44,8,6,4,64,126,0.11,999,0,0,0,0,0,0,44,8,6,4,64,1057,249,249,249,249,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4507
1963-01-01,1963,1,1,1962,1132,0.02,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4432
1963-01-02,1963,1,2,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1963-01-03,1963,1,3,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1963-01-04,1963,1,4,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1963-01-05,1963,1,5,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1963-01-06,1963,1,6,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.5,968.3,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1963-01-07,1963,1,7,1962,1151,0.02,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.5,968.4,0.65,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1963-01-08,1963,1,8,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1963-01-09,1963,1,9,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1963-01-10,1963,1,10,1962,1195,0.02,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.5,968.5,0.71,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.7,4623
1963-01-11,1963,1,11,1962,1208,0.03,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.5,968.6,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1963-01-12,1963,1,12,1962,1216,0.03,1,49,8,7,5,81,150,0.12,1066,0,0,0,0,0,0,49,8,7,5,81,1130,266,266,266,266,990.5,968.6,0.74,0.44,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1963-01-13,1963,1,13,1962,1297,0.03,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1963-01-14,1963,1,14,1962,1327,0.03,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1963-01-15,1963,1,15,1962,1431,0.03,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1963-01-16,1963,1,16,1962,1511,0.03,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1963-01-17,1963,1,17,1962,1559,0.03,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4489
1963-01-18,1963,1,18,1962,1645,0.03,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1963-01-19,1963,1,19,1962,1745,0.03,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1963-01-20,1963,1,20,1962,1832,0.03,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1963-01-21,1963,1,21,1962,1881,0.0,1,49,8,7,5,81,150,0.08,1100,631,51,10,18,21,531,100,18,25,26,612,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1963-01-22,1963,1,22,1962,2067,0.0,1,49,8,7,5,81,150,0.07,1100,817,51,10,18,27,711,100,18,25,32,792,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1963-01-23,1963,1,23,1962,2112,0.0,1,49,8,7,5,81,150,0.07,1100,862,51,10,18,28,754,100,18,25,33,835,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1963-01-24,1963,1,24,1962,2187,0.0,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1963-01-25,1963,1,25,1962,2276,0.0,1,49,8,7,5,81,150,0.07,1100,1026,51,10,18,34,912,100,18,25,39,993,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1963-01-26,1963,1,26,1962,2363,0.0,1,49,8,7,5,81,150,0.06,1100,1113,51,10,18,37,997,100,18,25,42,1078,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1963-01-27,1963,1,27,1962,2411,0.0,1,49,8,7,5,81,150,0.06,1100,1161,51,10,18,38,1043,100,18,25,43,1124,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1963-01-28,1963,1,28,1962,2496,0.0,1,49,8,7,5,81,150,0.06,1100,1246,51,10,17,41,1126,100,18,25,46,1207,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1963-01-29,1963,1,29,1962,2645,0.0,1,49,8,7,5,81,150,0.06,1100,1395,51,10,18,46,1270,100,18,25,51,1351,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1963-01-30,1963,1,30,1962,2749,0.0,1,49,8,7,5,81,150,0.05,1100,1499,51,10,18,49,1370,100,18,25,54,1451,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1963-01-31,1963,1,31,1962,2802,0.0,1,49,8,7,5,81,150,0.05,1100,1552,50,10,18,51,1422,100,18,25,56,1503,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1963-02-01,1963,2,1,1962,2895,0.02,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.7,3520
1963-02-02,1963,2,2,1962,3020,0.02,1,55,10,10,8,114,197,0.07,1100,1723,45,8,15,70,1585,100,18,25,78,1699,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1963-02-03,1963,2,3,1962,3122,0.02,1,55,10,10,8,114,197,0.06,1100,1825,45,8,15,72,1685,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1963-02-04,1963,2,4,1962,3251,0.02,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1963-02-05,1963,2,5,1962,3355,0.02,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1963-02-06,1963,2,6,1962,3452,0.02,1,55,10,10,8,114,197,0.06,1100,2155,45,8,15,72,2015,100,18,25,80,2129,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.6,3181
1963-02-07,1963,2,7,1962,3600,0.02,1,55,10,10,8,114,197,0.05,1100,2303,45,8,15,72,2163,100,18,25,80,2277,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.9,3093
1963-02-08,1963,2,8,1962,3688,0.02,1,55,10,10,8,114,197,0.05,1100,2391,45,8,15,72,2251,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1963-02-09,1963,2,9,1962,3811,0.02,1,55,10,10,8,114,197,0.05,1100,2514,45,8,15,72,2374,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1963-02-10,1963,2,10,1962,3830,0.02,1,55,10,10,8,114,197,0.05,1100,2533,45,8,15,72,2393,100,18,25,80,2507,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.2,2957
1963-02-11,1963,2,11,1962,3905,0.03,1,55,10,10,8,114,197,0.05,1100,2608,45,8,15,72,2468,100,18,25,80,2582,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1963-02-12,1963,2,12,1962,3939,0.03,1,55,10,10,8,114,197,0.05,1100,2642,45,8,15,72,2502,100,18,25,80,2616,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.6,2893
1963-02-13,1963,2,13,1962,3988,0.03,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.3,2863
1963-02-14,1963,2,14,1962,4110,0.03,1,55,10,10,8,114,197,0.05,1100,2813,45,8,15,72,2673,100,18,25,80,2787,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.5,2797
1963-02-15,1963,2,15,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1963-02-16,1963,2,16,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1963-02-17,1963,2,17,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1963-02-18,1963,2,18,1962,4352,0.03,1,55,10,10,8,114,197,0.05,1100,3055,45,8,15,72,2915,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1963-02-19,1963,2,19,1962,4432,0.03,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1963-02-20,1963,2,20,1962,4515,0.03,1,55,10,10,8,114,197,0.04,1100,3218,45,8,15,72,3078,100,18,25,80,3192,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.3,2575
1963-02-21,1963,2,21,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1963-02-22,1963,2,22,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1963-02-23,1963,2,23,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1963-02-24,1963,2,24,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1963-02-25,1963,2,25,1962,4594,0.03,1,55,10,10,8,114,197,0.04,1100,3297,45,8,15,72,3157,100,18,25,80,3271,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.0,27.0,27.0,27.0,104.7,2512
1963-02-26,1963,2,26,1962,4777,0.03,1,55,10,10,8,114,197,0.04,1100,3480,45,8,15,72,3340,100,18,25,80,3454,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.8,2372
1963-02-27,1963,2,27,1962,4949,0.03,1,55,10,10,8,114,197,0.04,1100,3652,45,8,15,72,3512,100,18,25,80,3626,1243,275,275,275,275,990.5,977.4,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.4,2241
1963-02-28,1963,2,28,1962,5133,0.03,1,55,10,10,8,114,197,0.04,1100,3836,45,8,15,72,3696,100,18,25,80,3810,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.7,2127
1963-03-01,1963,3,1,1962,5307,0.03,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1963-03-02,1963,3,2,1962,5434,0.03,1,68,14,17,21,195,315,0.06,1100,4019,32,4,8,59,3916,100,18,25,80,4111,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.5,1955
1963-03-03,1963,3,3,1962,5630,0.03,1,68,14,17,21,195,315,0.06,1100,4215,32,4,8,59,4112,100,18,25,80,4307,1243,275,275,275,275,990.6,978.5,0.9,0.48,989.2,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1847
1963-03-04,1963,3,4,1962,5866,0.03,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.6,978.8,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.9,1724
1963-03-05,1963,3,5,1962,6100,0.03,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.6,979.2,0.89,0.48,989.2,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.6,17.6,17.6,17.6,67.5,1619
1963-03-06,1963,3,6,1962,6307,0.03,1,68,14,17,21,195,315,0.05,0,5992,1132,4,8,59,4789,1200,18,25,80,4984,1243,275,275,275,275,990.6,979.4,0.88,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.7,16.7,16.7,16.7,64.2,1541
1963-03-07,1963,3,7,1962,6467,0.03,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.1,16.1,16.1,16.1,61.8,1482
1963-03-08,1963,3,8,1962,6584,0.03,1,68,14,17,21,195,315,0.05,0,6269,1132,4,8,59,5066,1200,18,25,80,5261,1243,275,275,275,275,990.6,979.8,0.88,0.48,989.3,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.6,15.6,15.6,15.6,60.0,1439
1963-03-09,1963,3,9,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.3,15.3,15.3,15.3,58.8,1410
1963-03-10,1963,3,10,1962,6727,0.03,1,68,14,17,21,195,315,0.05,0,6412,1132,4,8,59,5209,1200,18,25,80,5404,1243,275,275,275,275,990.6,980.0,0.87,0.48,989.3,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.1,15.1,15.1,15.1,57.8,1388
1963-03-11,1963,3,11,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.7,980.1,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.5,14.5,14.5,14.5,55.7,1337
1963-03-12,1963,3,12,1962,6953,0.03,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.7,980.2,0.86,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.2,14.2,14.2,14.2,54.5,1308
1963-03-13,1963,3,13,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.8,13.8,13.8,13.8,52.9,1269
1963-03-14,1963,3,14,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.7,13.7,13.7,13.7,52.7,1263
1963-03-15,1963,3,15,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.7,13.7,13.7,13.7,52.7,1263
1963-03-16,1963,3,16,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.7,13.7,13.7,13.7,52.7,1263
1963-03-17,1963,3,17,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.8,13.8,13.8,13.8,52.9,1269
1963-03-18,1963,3,18,1962,6912,0.03,1,68,14,17,21,195,315,0.05,0,6597,1132,4,8,59,5394,1200,18,25,80,5589,1243,275,275,275,275,990.7,980.2,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.1,1323
1963-03-19,1963,3,19,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.7,980.1,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.5,14.5,14.5,14.5,55.7,1337
1963-03-20,1963,3,20,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.7,980.1,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.5,14.5,14.5,14.5,55.7,1337
1963-03-21,1963,3,21,1962,6850,0.03,1,68,14,17,21,195,315,0.05,0,6535,1132,4,8,59,5332,1200,18,25,80,5527,1243,275,275,275,275,990.7,980.1,0.87,0.48,989.3,0,8.7,8.7,8.7,8.7,0.62,0.62,0.62,0.62,14.6,14.6,14.6,14.6,56.0,1344
1963-03-22,1963,3,22,1962,6747,0.03,1,68,14,17,21,195,315,0.05,0,6432,1132,4,8,59,5229,1200,18,25,80,5424,1243,275,275,275,275,990.6,980.0,0.87,0.48,989.3,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.5,1380
1963-03-23,1963,3,23,1962,6686,0.03,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.2,15.2,15.2,15.2,58.4,1402
1963-03-24,1963,3,24,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.3,15.3,15.3,15.3,58.8,1410
1963-03-25,1963,3,25,1962,6564,0.03,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.6,979.8,0.88,0.48,989.3,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.7,15.7,15.7,15.7,60.3,1446
1963-03-26,1963,3,26,1962,6447,0.03,1,68,14,17,21,195,315,0.05,0,6132,1132,4,8,59,4929,1200,18,25,80,5124,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.2,16.2,16.2,16.2,62.1,1489
1963-03-27,1963,3,27,1962,6427,0.03,1,68,14,17,21,195,315,0.05,0,6112,1132,4,8,59,4909,1200,18,25,80,5104,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.2,16.2,16.2,16.2,62.4,1496
1963-03-28,1963,3,28,1962,6347,0.03,1,68,14,17,21,195,315,0.05,0,6032,1132,4,8,59,4829,1200,18,25,80,5024,1243,275,275,275,275,990.6,979.5,0.88,0.48,989.3,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.6,16.6,16.6,16.6,63.6,1526
1963-03-29,1963,3,29,1962,6327,0.03,1,68,14,17,21,195,315,0.05,0,6012,1132,4,8,59,4809,1200,18,25,80,5004,1243,275,275,275,275,990.6,979.5,0.88,0.48,989.3,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.6,16.6,16.6,16.6,63.9,1533
1963-03-30,1963,3,30,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.6,979.4,0.88,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.8,16.8,16.8,16.8,64.5,1548
1963-03-31,1963,3,31,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.6,979.4,0.88,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.8,16.8,16.8,16.8,64.5,1548
1963-04-01,1963,4,1,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.6,979.4,0.88,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.8,16.8,16.8,16.8,64.5,1548
1963-04-02,1963,4,2,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.6,979.4,0.88,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.8,16.8,16.8,16.8,64.5,1548
1963-04-03,1963,4,3,1962,6268,0.02,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.6,979.4,0.89,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.8,1556
1963-04-04,1963,4,4,1962,6189,0.02,1,84,14,20,27,219,364,0.06,0,5825,1116,4,5,53,4647,1200,18,25,80,4866,1243,275,275,275,275,990.6,979.3,0.89,0.48,989.2,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.2,17.2,17.2,17.2,66.1,1585
1963-04-05,1963,4,5,1962,6120,0.02,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.6,979.2,0.89,0.48,989.2,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.5,17.5,17.5,17.5,67.2,1612
1963-04-06,1963,4,6,1962,6081,0.02,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.6,979.2,0.89,0.48,989.2,0,9.5,9.5,9.5,9.5,0.69,0.69,0.69,0.69,17.7,17.7,17.7,17.7,67.8,1627
1963-04-07,1963,4,7,1962,6042,0.02,1,84,14,20,27,219,364,0.06,0,5678,1116,4,4,53,4500,1200,18,25,80,4719,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.8,17.8,17.8,17.8,68.4,1642
1963-04-08,1963,4,8,1962,5963,0.02,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.6,979.0,0.89,0.48,989.2,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.2,18.2,18.2,18.2,69.9,1677
1963-04-09,1963,4,9,1962,5905,0.02,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.6,978.9,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.1,1705
1963-04-10,1963,4,10,1962,5866,0.02,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.6,978.8,0.9,0.48,989.2,0,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.9,1724
1963-04-11,1963,4,11,1962,5786,0.02,1,84,14,20,27,219,364,0.06,0,5422,1116,4,5,53,4244,1200,18,25,80,4463,1243,275,275,275,275,990.6,978.7,0.9,0.48,989.2,0,9.9,9.9,9.9,9.9,0.72,0.72,0.72,0.72,19.2,19.2,19.2,19.2,73.6,1765
1963-04-12,1963,4,12,1962,5668,0.02,1,84,14,20,27,219,364,0.06,1100,4204,16,4,5,53,4126,100,18,25,80,4345,1243,275,275,275,275,990.6,978.5,0.9,0.48,989.2,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,76.1,1826
1963-04-13,1963,4,13,1962,5593,0.02,1,84,14,20,27,219,364,0.07,1100,4129,15,4,5,53,4051,100,18,25,80,4270,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.2,20.2,20.2,20.2,77.8,1867
1963-04-14,1963,4,14,1962,5574,0.02,1,84,14,20,27,219,364,0.07,1100,4110,16,4,5,53,4032,100,18,25,80,4251,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.3,20.3,20.3,20.3,78.2,1877
1963-04-15,1963,4,15,1962,5551,0.02,1,84,14,20,27,219,364,0.07,1100,4087,16,4,5,53,4009,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
