Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1965-11-01,1965,11,1,1965,261,0.31,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1965-11-02,1965,11,2,1965,266,0.31,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1965-11-03,1965,11,3,1965,264,0.31,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,844
1965-11-04,1965,11,4,1965,264,0.31,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,844
1965-11-05,1965,11,5,1965,249,0.31,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1965-11-06,1965,11,6,1965,246,0.31,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1965-11-07,1965,11,7,1965,249,0.31,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1965-11-08,1965,11,8,1965,249,0.31,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1965-11-09,1965,11,9,1965,256,0.31,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1965-11-10,1965,11,10,1965,261,0.31,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
1965-11-11,1965,11,11,1965,264,0.44,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,918
1965-11-12,1965,11,12,1965,266,0.44,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1965-11-13,1965,11,13,1965,270,0.44,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1965-11-14,1965,11,14,1965,271,0.44,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1965-11-15,1965,11,15,1965,271,0.44,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1965-11-16,1965,11,16,1965,271,0.44,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
1965-11-17,1965,11,17,1965,273,0.44,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1965-11-18,1965,11,18,1965,273,0.44,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1965-11-19,1965,11,19,1965,275,0.44,3,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1965-11-20,1965,11,20,1965,299,0.44,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
1965-11-21,1965,11,21,1965,320,0.45,3,36,5,3,2,47,93,0.29,227,0,0,0,0,0,0,36,5,3,2,47,271,227,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1965-11-22,1965,11,22,1965,311,0.45,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1965-11-23,1965,11,23,1965,320,0.45,3,36,5,3,2,47,93,0.29,227,0,0,0,0,0,0,36,5,3,2,47,271,227,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1965-11-24,1965,11,24,1965,323,0.45,3,36,5,3,2,47,93,0.29,230,0,0,0,0,0,0,36,5,3,2,47,274,230,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,1156
1965-11-25,1965,11,25,1965,325,0.45,3,36,5,3,2,47,93,0.29,232,0,0,0,0,0,0,36,5,3,2,47,276,232,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1965-11-26,1965,11,26,1965,329,0.45,3,36,5,3,2,47,93,0.28,236,0,0,0,0,0,0,36,5,3,2,47,280,236,0,0,0,990.5,965.0,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1965-11-27,1965,11,27,1965,338,0.45,3,36,5,3,2,47,93,0.27,245,0,0,0,0,0,0,36,5,3,2,47,289,245,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1965-11-28,1965,11,28,1965,338,0.45,3,36,5,3,2,47,93,0.27,245,0,0,0,0,0,0,36,5,3,2,47,289,245,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1965-11-29,1965,11,29,1965,340,0.45,3,36,5,3,2,47,93,0.27,247,0,0,0,0,0,0,36,5,3,2,47,291,247,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1965-11-30,1965,11,30,1965,350,0.45,3,36,5,3,2,47,93,0.27,257,0,0,0,0,0,0,36,5,3,2,47,301,257,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1965-12-01,1965,12,1,1965,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1965-12-02,1965,12,2,1965,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1965-12-03,1965,12,3,1965,370,0.33,2,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1965-12-04,1965,12,4,1965,373,0.33,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1965-12-05,1965,12,5,1965,386,0.33,2,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,268,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.1,0.0,0.0,0.0,48.2,1156
1965-12-06,1965,12,6,1965,398,0.33,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1447
1965-12-07,1965,12,7,1965,391,0.33,2,42,7,5,3,61,118,0.3,273,0,0,0,0,0,0,42,7,5,3,61,327,273,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
1965-12-08,1965,12,8,1965,398,0.33,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1447
1965-12-09,1965,12,9,1965,402,0.33,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1965-12-10,1965,12,10,1965,408,0.33,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
1965-12-11,1965,12,11,1965,413,0.39,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
1965-12-12,1965,12,12,1965,417,0.39,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1965-12-13,1965,12,13,1965,422,0.39,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,1572
1965-12-14,1965,12,14,1965,426,0.39,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1965-12-15,1965,12,15,1965,430,0.39,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
1965-12-16,1965,12,16,1965,440,0.39,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
1965-12-17,1965,12,17,1965,440,0.39,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
1965-12-18,1965,12,18,1965,445,0.39,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1965-12-19,1965,12,19,1965,453,0.39,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1965-12-20,1965,12,20,1965,455,0.39,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1741
1965-12-21,1965,12,21,1965,459,0.4,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1965-12-22,1965,12,22,1965,467,0.4,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1965-12-23,1965,12,23,1965,470,0.4,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1965-12-24,1965,12,24,1965,472,0.4,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1825
1965-12-25,1965,12,25,1965,479,0.4,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1864
1965-12-26,1965,12,26,1965,486,0.4,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1965-12-27,1965,12,27,1965,486,0.4,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1965-12-28,1965,12,28,1965,486,0.4,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1965-12-29,1965,12,29,1965,494,0.4,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1965-12-30,1965,12,30,1965,512,0.4,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1965-12-31,1965,12,31,1965,516,0.4,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2065
1966-01-01,1966,1,1,1965,516,0.44,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
1966-01-02,1966,1,2,1965,523,0.44,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,86.9,2086
1966-01-03,1966,1,3,1965,532,0.44,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2133
1966-01-04,1966,1,4,1965,548,0.44,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.5,966.1,0.2,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1966-01-05,1966,1,5,1965,537,0.44,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1966-01-06,1966,1,6,1965,542,0.44,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1966-01-07,1966,1,7,1965,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2222
1966-01-08,1966,1,8,1965,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2222
1966-01-09,1966,1,9,1965,562,0.44,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2279
1966-01-10,1966,1,10,1965,571,0.44,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1966-01-11,1966,1,11,1965,566,0.53,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,223,223,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,95.8,2299
1966-01-12,1966,1,12,1965,563,0.53,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1966-01-13,1966,1,13,1965,571,0.53,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1966-01-14,1966,1,14,1965,571,0.53,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1966-01-15,1966,1,15,1965,571,0.53,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1966-01-16,1966,1,16,1965,589,0.53,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1966-01-17,1966,1,17,1965,601,0.53,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1966-01-18,1966,1,18,1965,630,0.53,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1966-01-19,1966,1,19,1965,623,0.53,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1966-01-20,1966,1,20,1965,623,0.53,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1966-01-21,1966,1,21,1965,659,0.5,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1966-01-22,1966,1,22,1965,673,0.5,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2733
1966-01-23,1966,1,23,1965,682,0.5,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,2778
1966-01-24,1966,1,24,1965,702,0.5,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2877
1966-01-25,1966,1,25,1965,739,0.5,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.4,3058
1966-01-26,1966,1,26,1965,712,0.5,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.8,2923
1966-01-27,1966,1,27,1965,720,0.5,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1966-01-28,1966,1,28,1965,728,0.5,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.2,3004
1966-01-29,1966,1,29,1965,739,0.5,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.4,3058
1966-01-30,1966,1,30,1965,748,0.5,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.1,3099
1966-01-31,1966,1,31,1965,779,0.5,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3236
1966-02-01,1966,2,1,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1966-02-02,1966,2,2,1965,885,0.5,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1966-02-03,1966,2,3,1965,858,0.5,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,144.6,3470
1966-02-04,1966,2,4,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1966-02-05,1966,2,5,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
1966-02-06,1966,2,6,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
1966-02-07,1966,2,7,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
1966-02-08,1966,2,8,1965,847,0.5,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
1966-02-09,1966,2,9,1965,876,0.5,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1966-02-10,1966,2,10,1965,906,0.5,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1966-02-11,1966,2,11,1965,952,0.5,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
1966-02-12,1966,2,12,1965,924,0.5,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
1966-02-13,1966,2,13,1965,947,0.5,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.1,54.1,54.1,0.0,144.6,3470
1966-02-14,1966,2,14,1965,952,0.5,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
1966-02-15,1966,2,15,1965,971,0.5,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3885
1966-02-16,1966,2,16,1965,976,0.5,3,43,7,5,4,78,137,0.14,839,0,0,0,0,0,0,43,7,5,4,78,894,209,209,209,209,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3906
1966-02-17,1966,2,17,1965,1050,0.5,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.5,968.1,0.54,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4201
1966-02-18,1966,2,18,1965,1080,0.5,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.5,4307
1966-02-19,1966,2,19,1965,1027,0.5,3,43,7,5,4,78,137,0.13,890,0,0,0,0,0,0,43,7,5,4,78,945,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4113
1966-02-20,1966,2,20,1965,1050,0.5,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.5,968.1,0.54,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4201
1966-02-21,1966,2,21,1965,1073,0.42,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.5,4283
1966-02-22,1966,2,22,1965,1117,0.42,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.5,968.3,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
1966-02-23,1966,2,23,1965,1132,0.42,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4486
1966-02-24,1966,2,24,1965,1141,0.42,3,43,7,5,4,78,137,0.12,1004,0,0,0,0,0,0,43,7,5,4,78,1059,251,251,251,251,990.5,968.3,0.64,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1966-02-25,1966,2,25,1965,1151,0.42,3,43,7,5,4,78,137,0.12,1014,0,0,0,0,0,0,43,7,5,4,78,1069,253,253,253,253,990.5,968.4,0.65,0.37,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4545
1966-02-26,1966,2,26,1965,1172,0.42,3,43,7,5,4,78,137,0.12,1035,0,0,0,0,0,0,43,7,5,4,78,1090,258,258,258,258,990.5,968.4,0.68,0.4,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4607
1966-02-27,1966,2,27,1965,1186,0.42,3,43,7,5,4,78,137,0.12,1049,0,0,0,0,0,0,43,7,5,4,78,1104,262,262,262,262,990.5,968.5,0.71,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1966-02-28,1966,2,28,1965,1195,0.42,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.5,968.5,0.72,0.43,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1966-03-01,1966,3,1,1965,1291,0.56,3,49,9,9,9,107,183,0.14,1100,8,2,0,0,0,4,51,9,9,9,111,1170,275,275,275,275,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.4,50.4,50.4,50.4,192.8,4627
1966-03-02,1966,3,2,1965,1414,0.56,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.5,969.2,0.87,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4621
1966-03-03,1966,3,3,1965,1528,0.56,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4515
1966-03-04,1966,3,4,1965,1511,0.56,3,49,9,9,9,107,183,0.12,1100,228,51,9,11,11,145,100,18,20,20,252,1238,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1966-03-05,1966,3,5,1965,1551,0.56,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4496
1966-03-06,1966,3,6,1965,1609,0.56,3,49,9,9,9,107,183,0.11,1100,326,51,9,16,16,234,100,18,25,25,341,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1966-03-07,1966,3,7,1965,1693,0.56,3,49,9,9,9,107,183,0.11,1100,410,51,9,16,20,314,100,18,25,29,421,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1966-03-08,1966,3,8,1965,1751,0.56,3,49,9,9,9,107,183,0.1,1100,468,51,9,16,23,369,100,18,25,32,476,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1966-03-09,1966,3,9,1965,1835,0.56,3,49,9,9,9,107,183,0.1,1100,552,51,9,16,27,449,100,18,25,36,556,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1966-03-10,1966,3,10,1965,1916,0.56,3,49,9,9,9,107,183,0.1,1100,633,51,8,15,31,526,100,18,25,40,633,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1966-03-11,1966,3,11,1965,2004,0.52,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1966-03-12,1966,3,12,1965,2076,0.52,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1966-03-13,1966,3,13,1965,2155,0.52,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1966-03-14,1966,3,14,1965,2195,0.52,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1966-03-15,1966,3,15,1965,2261,0.52,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1966-03-16,1966,3,16,1965,2327,0.52,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3900
1966-03-17,1966,3,17,1965,2411,0.52,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1966-03-18,1966,3,18,1965,2496,0.52,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1966-03-19,1966,3,19,1965,2616,0.52,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1966-03-20,1966,3,20,1965,2697,0.52,3,49,9,9,9,107,183,0.07,1100,1414,51,9,16,69,1268,100,18,25,78,1375,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1966-03-21,1966,3,21,1965,2959,0.45,3,49,9,9,9,107,183,0.06,1100,1676,51,9,16,71,1529,100,18,25,80,1636,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,144.9,3478
1966-03-22,1966,3,22,1965,3210,0.45,3,49,9,9,9,107,183,0.06,1100,1927,51,9,16,71,1780,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1966-03-23,1966,3,23,1965,3488,0.45,3,49,9,9,9,107,183,0.05,1100,2205,51,9,16,71,2058,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1966-03-24,1966,3,24,1965,3803,0.45,3,49,9,9,9,107,183,0.05,1100,2520,51,9,16,71,2373,100,18,25,80,2480,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,2973
1966-03-25,1966,3,25,1965,4037,0.45,3,49,9,9,9,107,183,0.05,1100,2754,51,9,16,71,2607,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1966-03-26,1966,3,26,1965,4432,0.45,3,49,9,9,9,107,183,0.04,1100,3149,51,9,16,71,3002,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1966-03-27,1966,3,27,1965,4720,0.45,3,49,9,9,9,107,183,0.04,1100,3437,51,9,16,71,3290,100,18,25,80,3397,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.7,2416
1966-03-28,1966,3,28,1965,5044,0.45,3,49,9,9,9,107,183,0.04,1100,3761,50,9,16,71,3614,100,18,25,80,3721,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,90.8,2179
1966-03-29,1966,3,29,1965,5278,0.45,3,49,9,9,9,107,183,0.03,1100,3995,51,9,16,71,3848,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1966-03-30,1966,3,30,1965,5326,0.45,3,49,9,9,9,107,183,0.03,1100,4043,51,9,16,71,3896,100,18,25,80,4003,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
1966-03-31,1966,3,31,1965,5344,0.45,3,49,9,9,9,107,183,0.03,1100,4061,51,9,16,71,3914,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1966-04-01,1966,4,1,1965,5396,0.12,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1966-04-02,1966,4,2,1965,5396,0.12,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1966-04-03,1966,4,3,1965,5359,0.12,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1966-04-04,1966,4,4,1965,5326,0.12,2,70,14,18,25,168,295,0.06,1100,3931,30,4,7,55,3835,100,18,25,80,4003,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
1966-04-05,1966,4,5,1965,5296,0.12,2,70,14,18,25,168,295,0.06,1100,3901,30,4,7,55,3805,100,18,25,80,3973,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.7,2033
1966-04-06,1966,4,6,1965,5223,0.12,2,70,14,18,25,168,295,0.06,1100,3828,30,4,7,55,3732,100,18,25,80,3900,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.4,22.4,22.4,22.4,86.5,2075
1966-04-07,1966,4,7,1965,5114,0.12,2,70,14,18,25,168,295,0.06,1100,3719,30,4,7,55,3623,100,18,25,80,3791,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2138
1966-04-08,1966,4,8,1965,4967,0.12,2,70,14,18,25,168,295,0.06,1100,3572,30,4,7,55,3476,100,18,25,80,3644,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,92.8,2227
1966-04-09,1966,4,9,1965,4812,0.12,2,70,14,18,25,168,295,0.06,1100,3417,30,4,7,55,3321,100,18,25,80,3489,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2345
1966-04-10,1966,4,10,1965,4611,0.12,2,70,14,18,25,168,295,0.06,1100,3216,30,4,7,55,3120,100,18,25,80,3288,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,2499
1966-04-11,1966,4,11,1965,4462,0.12,2,70,14,18,25,168,295,0.07,1100,3067,30,4,7,55,2971,100,18,25,80,3139,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,108.8,2612
1966-04-12,1966,4,12,1965,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1966-04-13,1966,4,13,1965,4226,0.12,2,70,14,18,25,168,295,0.07,1100,2831,30,4,7,55,2735,100,18,25,80,2903,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.0,2735
1966-04-14,1966,4,14,1965,4160,0.12,2,70,14,18,25,168,295,0.07,1100,2765,30,4,7,55,2669,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1966-04-15,1966,4,15,1965,4037,0.12,2,70,14,18,25,168,295,0.07,1100,2642,30,3,7,55,2546,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1966-04-16,1966,4,16,1965,3951,0.12,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,2886
1966-04-17,1966,4,17,1965,3886,0.12,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.9,2925
1966-04-18,1966,4,18,1965,3811,0.12,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1966-04-19,1966,4,19,1965,3773,0.12,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1966-04-20,1966,4,20,1965,3600,0.12,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.9,3093
1966-04-21,1966,4,21,1965,3530,0.22,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3135
1966-04-22,1966,4,22,1965,3467,0.22,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1966-04-23,1966,4,23,1965,3441,0.22,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1966-04-24,1966,4,24,1965,3355,0.22,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1966-04-25,1966,4,25,1965,3278,0.22,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1966-04-26,1966,4,26,1965,3185,0.22,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1966-04-27,1966,4,27,1965,3122,0.22,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1966-04-28,1966,4,28,1965,3080,0.22,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1966-04-29,1966,4,29,1965,3020,0.22,2,70,14,18,25,168,295,0.1,1100,1625,30,4,7,55,1529,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1966-04-30,1966,4,30,1965,2963,0.22,2,70,14,18,25,168,295,0.1,1100,1568,30,4,7,55,1472,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1966-05-01,1966,5,1,1965,2942,0.37,2,65,14,17,23,202,321,0.11,1100,1521,35,4,8,56,1417,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1966-05-02,1966,5,2,1965,2873,0.37,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1966-05-03,1966,5,3,1965,2831,0.37,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1966-05-04,1966,5,4,1965,2769,0.37,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1966-05-05,1966,5,5,1965,2716,0.37,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1966-05-06,1966,5,6,1965,2697,0.37,2,65,14,17,23,202,321,0.12,1100,1276,35,4,8,57,1172,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1966-05-07,1966,5,7,1965,2645,0.37,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1966-05-08,1966,5,8,1965,2575,0.37,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1966-05-09,1966,5,9,1965,2542,0.37,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1966-05-10,1966,5,10,1965,2517,0.37,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1966-05-11,1966,5,11,1965,2467,0.44,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1966-05-12,1966,5,12,1965,2423,0.44,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1966-05-13,1966,5,13,1965,2384,0.44,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1966-05-14,1966,5,14,1965,2335,0.44,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1966-05-15,1966,5,15,1965,2310,0.44,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1966-05-16,1966,5,16,1965,2261,0.44,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1966-05-17,1966,5,17,1965,2261,0.44,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1966-05-18,1966,5,18,1965,2217,0.44,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1966-05-19,1966,5,19,1965,2187,0.44,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1966-05-20,1966,5,20,1965,2155,0.44,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1966-05-21,1966,5,21,1965,2112,0.46,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1966-05-22,1966,5,22,1965,2076,0.46,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1966-05-23,1966,5,23,1965,2067,0.46,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1966-05-24,1966,5,24,1965,2019,0.46,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1966-05-25,1966,5,25,1965,1983,0.46,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1966-05-26,1966,5,26,1965,1952,0.46,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1966-05-27,1966,5,27,1965,1916,0.46,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1966-05-28,1966,5,28,1965,1881,0.46,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1966-05-29,1966,5,29,1965,1835,0.46,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1966-05-30,1966,5,30,1965,1801,0.46,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1966-05-31,1966,5,31,1965,1751,0.46,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1966-06-01,1966,6,1,1965,1726,0.46,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1966-06-02,1966,6,2,1965,1693,0.46,3,53,12,12,13,120,210,0.12,1100,383,47,6,13,23,294,100,18,25,36,414,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1966-06-03,1966,6,3,1965,1645,0.46,3,53,12,12,13,120,210,0.13,1100,335,47,6,13,20,248,100,18,25,33,368,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1966-06-04,1966,6,4,1965,1609,0.46,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1966-06-05,1966,6,5,1965,1570,0.46,3,53,12,12,13,120,210,0.13,1100,260,47,5,12,16,178,100,18,25,29,298,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1966-06-06,1966,6,6,1965,1528,0.46,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1966-06-07,1966,6,7,1965,1492,0.46,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4544
1966-06-08,1966,6,8,1965,1454,0.46,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.5,969.3,0.89,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4583
1966-06-09,1966,6,9,1965,1431,0.46,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4604
1966-06-10,1966,6,10,1965,1392,0.46,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1966-06-11,1966,6,11,1965,1383,0.45,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1966-06-12,1966,6,12,1965,1341,0.45,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1966-06-13,1966,6,13,1965,1291,0.45,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1966-06-14,1966,6,14,1965,1246,0.45,3,53,12,12,13,120,210,0.17,1036,0,0,0,0,0,0,53,12,12,13,120,1113,259,259,259,259,990.5,968.7,0.72,0.4,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
1966-06-15,1966,6,15,1965,1216,0.45,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.5,968.6,0.67,0.36,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4461
1966-06-16,1966,6,16,1965,1195,0.45,3,53,12,12,13,120,210,0.18,985,0,0,0,0,0,0,53,12,12,13,120,1062,246,246,246,246,990.5,968.5,0.64,0.34,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
