Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967-10-03,1967,10,3,1967,273,0.31,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1967-10-04,1967,10,4,1967,273,0.31,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1967-10-05,1967,10,5,1967,271,0.31,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1967-10-06,1967,10,6,1967,266,0.31,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1967-10-07,1967,10,7,1967,266,0.31,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1967-10-08,1967,10,8,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1967-10-09,1967,10,9,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1967-10-10,1967,10,10,1967,264,0.31,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1967-10-11,1967,10,11,1967,261,0.32,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1967-10-12,1967,10,12,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1967-10-13,1967,10,13,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1967-10-14,1967,10,14,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1967-10-15,1967,10,15,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1967-10-16,1967,10,16,1967,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1967-10-17,1967,10,17,1967,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1967-10-18,1967,10,18,1967,264,0.32,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1967-10-19,1967,10,19,1967,273,0.32,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1967-10-20,1967,10,20,1967,281,0.32,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
1967-10-21,1967,10,21,1967,294,0.29,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1967-10-22,1967,10,22,1967,302,0.29,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1967-10-23,1967,10,23,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1967-10-24,1967,10,24,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1967-10-25,1967,10,25,1967,306,0.29,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1967-10-26,1967,10,26,1967,302,0.29,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1967-10-27,1967,10,27,1967,299,0.29,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1967-10-28,1967,10,28,1967,294,0.29,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1967-10-29,1967,10,29,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1967-10-30,1967,10,30,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1967-10-31,1967,10,31,1967,290,0.29,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1967-11-01,1967,11,1,1967,290,0.16,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1967-11-02,1967,11,2,1967,294,0.16,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1967-11-03,1967,11,3,1967,306,0.16,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1967-11-04,1967,11,4,1967,311,0.16,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1967-11-05,1967,11,5,1967,316,0.16,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1967-11-06,1967,11,6,1967,320,0.16,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1967-11-07,1967,11,7,1967,329,0.16,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1967-11-08,1967,11,8,1967,335,0.16,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1967-11-09,1967,11,9,1967,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1967-11-10,1967,11,10,1967,344,0.16,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1967-11-11,1967,11,11,1967,353,0.11,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1967-11-12,1967,11,12,1967,360,0.11,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1967-11-13,1967,11,13,1967,364,0.11,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1967-11-14,1967,11,14,1967,373,0.11,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1967-11-15,1967,11,15,1967,386,0.11,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1453
1967-11-16,1967,11,16,1967,391,0.11,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
1967-11-17,1967,11,17,1967,402,0.11,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1967-11-18,1967,11,18,1967,398,0.11,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1967-11-19,1967,11,19,1967,402,0.11,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1967-11-20,1967,11,20,1967,420,0.11,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1626
1967-11-21,1967,11,21,1967,420,0.07,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1967-11-22,1967,11,22,1967,422,0.07,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1967-11-23,1967,11,23,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1967-11-24,1967,11,24,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1967-11-25,1967,11,25,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1967-11-26,1967,11,26,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1967-11-27,1967,11,27,1967,426,0.07,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
1967-11-28,1967,11,28,1967,430,0.07,1,42,7,6,3,56,114,0.26,316,0,0,0,0,0,0,42,7,6,3,56,371,158,158,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1967-11-29,1967,11,29,1967,435,0.07,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1967-11-30,1967,11,30,1967,440,0.07,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
1967-12-01,1967,12,1,1967,442,0.09,1,44,8,6,4,64,126,0.28,316,0,0,0,0,0,0,44,8,6,4,64,374,158,158,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1967-12-02,1967,12,2,1967,445,0.09,1,44,8,6,4,64,126,0.28,319,0,0,0,0,0,0,44,8,6,4,64,377,159,159,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1646
1967-12-03,1967,12,3,1967,459,0.09,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1716
1967-12-04,1967,12,4,1967,462,0.09,1,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1967-12-05,1967,12,5,1967,470,0.09,1,44,8,6,4,64,126,0.27,344,0,0,0,0,0,0,44,8,6,4,64,402,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1967-12-06,1967,12,6,1967,477,0.09,1,44,8,6,4,64,126,0.26,351,0,0,0,0,0,0,44,8,6,4,64,409,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1967-12-07,1967,12,7,1967,486,0.09,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1852
1967-12-08,1967,12,8,1967,494,0.09,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1967-12-09,1967,12,9,1967,505,0.09,1,44,8,6,4,64,126,0.25,379,0,0,0,0,0,0,44,8,6,4,64,437,189,189,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1967-12-10,1967,12,10,1967,516,0.09,1,44,8,6,4,64,126,0.24,390,0,0,0,0,0,0,44,8,6,4,64,448,195,195,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2018
1967-12-11,1967,12,11,1967,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1967-12-12,1967,12,12,1967,537,0.12,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2169
1967-12-13,1967,12,13,1967,542,0.12,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1967-12-14,1967,12,14,1967,550,0.12,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2233
1967-12-15,1967,12,15,1967,562,0.12,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1967-12-16,1967,12,16,1967,563,0.12,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1967-12-17,1967,12,17,1967,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-12-18,1967,12,18,1967,571,0.12,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1967-12-19,1967,12,19,1967,577,0.12,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1967-12-20,1967,12,20,1967,601,0.12,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1967-12-21,1967,12,21,1967,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1967-12-22,1967,12,22,1967,608,0.1,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1967-12-23,1967,12,23,1967,615,0.1,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1967-12-24,1967,12,24,1967,623,0.1,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1967-12-25,1967,12,25,1967,636,0.1,1,44,8,6,4,64,126,0.2,510,0,0,0,0,0,0,44,8,6,4,64,568,255,255,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1967-12-26,1967,12,26,1967,654,0.1,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1967-12-27,1967,12,27,1967,666,0.1,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.5,966.6,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1967-12-28,1967,12,28,1967,673,0.1,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1967-12-29,1967,12,29,1967,682,0.1,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1967-12-30,1967,12,30,1967,702,0.1,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1967-12-31,1967,12,31,1967,705,0.1,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1968-01-01,1968,1,1,1967,720,0.14,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1968-01-02,1968,1,2,1967,728,0.14,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2900
1968-01-03,1968,1,3,1967,748,0.14,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2995
1968-01-04,1968,1,4,1967,760,0.14,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
1968-01-05,1968,1,5,1967,768,0.14,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.5,967.0,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3092
1968-01-06,1968,1,6,1967,779,0.14,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.9,3142
1968-01-07,1968,1,7,1967,794,0.14,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1968-01-08,1968,1,8,1967,819,0.14,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3313
1968-01-09,1968,1,9,1967,858,0.14,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1968-01-10,1968,1,10,1967,891,0.14,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1968-01-11,1968,1,11,1967,914,0.15,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.5,967.6,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1968-01-12,1968,1,12,1967,957,0.15,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,272,272,272,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.5,54.5,54.5,0.0,144.6,3470
1968-01-13,1968,1,13,1967,1025,0.15,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.5,4092
1968-01-14,1968,1,14,1967,1059,0.15,2,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.5,968.1,0.55,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4226
1968-01-15,1968,1,15,1967,1107,0.15,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.5,968.2,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
1968-01-16,1968,1,16,1967,1182,0.15,2,46,7,6,4,76,139,0.12,1043,0,0,0,0,0,0,46,7,6,4,76,1102,260,260,260,260,990.5,968.5,0.7,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1968-01-17,1968,1,17,1967,1341,0.15,2,46,7,6,4,76,139,0.1,1100,102,33,5,4,2,55,79,12,10,6,131,1202,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1968-01-18,1968,1,18,1967,1559,0.15,2,46,7,6,4,76,139,0.09,1100,320,54,11,13,9,232,100,18,19,13,308,1237,275,275,275,275,990.5,969.7,0.91,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4490
1968-01-19,1968,1,19,1967,1716,0.15,2,46,7,6,4,76,139,0.08,1100,477,54,11,19,13,379,100,18,25,17,455,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1968-01-20,1968,1,20,1967,1952,0.15,2,46,7,6,4,76,139,0.07,1100,713,54,11,19,20,609,100,18,25,24,685,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1968-01-21,1968,1,21,1967,2195,0.03,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1968-01-22,1968,1,22,1967,2363,0.03,1,49,8,7,5,81,150,0.06,1100,1113,51,10,18,37,997,100,18,25,42,1078,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1968-01-23,1968,1,23,1967,2496,0.03,1,49,8,7,5,81,150,0.06,1100,1246,51,10,17,41,1126,100,18,25,46,1207,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1968-01-24,1968,1,24,1967,2645,0.03,1,49,8,7,5,81,150,0.06,1100,1395,51,10,18,46,1270,100,18,25,51,1351,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1968-01-25,1968,1,25,1967,2802,0.03,1,49,8,7,5,81,150,0.05,1100,1552,50,10,18,51,1422,100,18,25,56,1503,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1968-01-26,1968,1,26,1967,2942,0.03,1,49,8,7,5,81,150,0.05,1100,1692,51,10,18,56,1557,100,18,25,61,1638,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1968-01-27,1968,1,27,1967,3112,0.03,1,49,8,7,5,81,150,0.05,1100,1862,51,10,18,62,1721,100,18,25,67,1802,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3378
1968-01-28,1968,1,28,1967,3185,0.03,1,49,8,7,5,81,150,0.05,1100,1935,51,10,18,64,1792,100,18,25,69,1873,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1968-01-29,1968,1,29,1967,3332,0.03,1,49,8,7,5,81,150,0.05,1100,2082,51,10,18,69,1933,100,18,25,74,2014,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1968-01-30,1968,1,30,1967,3441,0.03,1,49,8,7,5,81,150,0.04,1100,2191,51,10,18,73,2038,100,18,25,78,2119,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1968-01-31,1968,1,31,1967,3496,0.03,1,49,8,7,5,81,150,0.04,1100,2246,51,10,18,74,2092,100,18,25,79,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1968-02-01,1968,2,1,1967,3734,0.0,1,55,10,10,8,114,197,0.05,1100,2437,45,8,15,72,2297,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1968-02-02,1968,2,2,1967,3950,0.0,1,55,10,10,8,114,197,0.05,1100,2653,45,8,15,72,2513,100,18,25,80,2627,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,2887
1968-02-03,1968,2,3,1967,4253,0.0,1,55,10,10,8,114,197,0.05,1100,2956,45,8,15,72,2816,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
1968-02-04,1968,2,4,1967,4515,0.0,1,55,10,10,8,114,197,0.04,1100,3218,45,8,15,72,3078,100,18,25,80,3192,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.3,2575
1968-02-05,1968,2,5,1967,4760,0.0,1,55,10,10,8,114,197,0.04,1100,3463,45,8,15,72,3323,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
1968-02-06,1968,2,6,1967,4949,0.0,1,55,10,10,8,114,197,0.04,1100,3652,45,8,15,72,3512,100,18,25,80,3626,1243,275,275,275,275,990.5,977.4,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.4,2241
1968-02-07,1968,2,7,1967,5114,0.0,1,55,10,10,8,114,197,0.04,1100,3817,45,8,15,72,3677,100,18,25,80,3791,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2138
1968-02-08,1968,2,8,1967,5186,0.0,1,55,10,10,8,114,197,0.04,1100,3889,45,8,15,72,3749,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1968-02-09,1968,2,9,1967,5241,0.0,1,55,10,10,8,114,197,0.04,1100,3944,45,8,15,72,3804,100,18,25,80,3918,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.3,22.3,22.3,22.3,86.0,2064
1968-02-10,1968,2,10,1967,5278,0.0,1,55,10,10,8,114,197,0.04,1100,3981,45,8,15,72,3841,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1968-02-11,1968,2,11,1967,5278,0.02,1,55,10,10,8,114,197,0.04,1100,3981,45,8,15,72,3841,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1968-02-12,1968,2,12,1967,5241,0.02,1,55,10,10,8,114,197,0.04,1100,3944,45,8,15,72,3804,100,18,25,80,3918,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.3,22.3,22.3,22.3,86.0,2064
1968-02-13,1968,2,13,1967,5133,0.02,1,55,10,10,8,114,197,0.04,1100,3836,45,8,15,72,3696,100,18,25,80,3810,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.7,2127
1968-02-14,1968,2,14,1967,5114,0.02,1,55,10,10,8,114,197,0.04,1100,3817,45,8,15,72,3677,100,18,25,80,3791,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2138
1968-02-15,1968,2,15,1967,5062,0.02,1,55,10,10,8,114,197,0.04,1100,3765,45,8,15,72,3625,100,18,25,80,3739,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.4,2169
1968-02-16,1968,2,16,1967,5008,0.02,1,55,10,10,8,114,197,0.04,1100,3711,45,8,15,72,3571,100,18,25,80,3685,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.7,2201
1968-02-17,1968,2,17,1967,4856,0.02,1,55,10,10,8,114,197,0.04,1100,3559,44,8,15,72,3419,100,18,25,80,3533,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.8,24.8,24.8,24.8,96.4,2313
1968-02-18,1968,2,18,1967,4729,0.02,1,55,10,10,8,114,197,0.04,1100,3432,45,8,15,72,3292,100,18,25,80,3406,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.4,2409
1968-02-19,1968,2,19,1967,4594,0.02,1,55,10,10,8,114,197,0.04,1100,3297,45,8,15,72,3157,100,18,25,80,3271,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.0,27.0,27.0,27.0,104.7,2512
1968-02-20,1968,2,20,1967,4532,0.02,1,55,10,10,8,114,197,0.04,1100,3235,45,8,15,72,3095,100,18,25,80,3209,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.7,2561
1968-02-21,1968,2,21,1967,4496,0.02,1,55,10,10,8,114,197,0.04,1100,3199,45,8,15,72,3059,100,18,25,80,3173,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.9,2590
1968-02-22,1968,2,22,1967,4432,0.02,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1968-02-23,1968,2,23,1967,4432,0.02,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1968-02-24,1968,2,24,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1968-02-25,1968,2,25,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1968-02-26,1968,2,26,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1968-02-27,1968,2,27,1967,4501,0.02,1,55,10,10,8,114,197,0.04,1100,3204,45,8,15,72,3064,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1968-02-28,1968,2,28,1967,4484,0.02,1,55,10,10,8,114,197,0.04,1100,3187,45,8,15,72,3047,100,18,25,80,3161,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2599
1968-02-29,1968,2,29,1967,4479,0.02,1,55,10,10,8,114,197,0.04,1100,3182,45,8,15,72,3042,100,18,25,80,3156,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1968-03-01,1968,3,1,1967,4432,0.08,1,68,14,17,21,195,315,0.07,1100,3017,32,4,8,59,2914,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1968-03-02,1968,3,2,1967,4479,0.08,1,68,14,17,21,195,315,0.07,1100,3064,32,4,8,59,2961,100,18,25,80,3156,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1968-03-03,1968,3,3,1967,4415,0.08,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1968-03-04,1968,3,4,1967,4352,0.08,1,68,14,17,21,195,315,0.07,1100,2937,32,4,8,59,2834,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1968-03-05,1968,3,5,1967,4273,0.08,1,68,14,17,21,195,315,0.07,1100,2858,32,4,8,59,2755,100,18,25,80,2950,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.0,2711
1968-03-06,1968,3,6,1967,4253,0.08,1,68,14,17,21,195,315,0.07,1100,2838,32,4,8,59,2735,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
1968-03-07,1968,3,7,1967,4226,0.08,1,68,14,17,21,195,315,0.07,1100,2811,32,4,8,59,2708,100,18,25,80,2903,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.0,2735
1968-03-08,1968,3,8,1967,4160,0.08,1,68,14,17,21,195,315,0.08,1100,2745,32,3,8,59,2642,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1968-03-09,1968,3,9,1967,4110,0.08,1,68,14,17,21,195,315,0.08,1100,2695,32,3,8,59,2592,100,18,25,80,2787,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.5,2797
1968-03-10,1968,3,10,1967,4056,0.08,1,68,14,17,21,195,315,0.08,1100,2641,32,4,8,59,2538,100,18,25,80,2733,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.8,2826
1968-03-11,1968,3,11,1967,4027,0.11,2,59,11,12,13,144,239,0.06,1100,2688,41,7,13,67,2560,100,18,25,80,2704,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,2841
1968-03-12,1968,3,12,1967,4007,0.11,2,59,11,12,13,144,239,0.06,1100,2668,41,7,13,67,2540,100,18,25,80,2684,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2852
1968-03-13,1968,3,13,1967,3951,0.11,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,2886
1968-03-14,1968,3,14,1967,3931,0.11,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1968-03-15,1968,3,15,1967,3905,0.11,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1968-03-16,1968,3,16,1967,3866,0.11,2,59,11,12,13,144,239,0.06,1100,2527,41,7,12,67,2399,100,18,25,80,2543,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
1968-03-17,1968,3,17,1967,3811,0.11,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1968-03-18,1968,3,18,1967,3792,0.11,2,59,11,12,13,144,239,0.06,1100,2453,41,7,13,67,2325,100,18,25,80,2469,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2980
1968-03-19,1968,3,19,1967,3773,0.11,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1968-03-20,1968,3,20,1967,3811,0.11,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1968-03-21,1968,3,21,1967,3811,0.21,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1968-03-22,1968,3,22,1967,3830,0.21,2,59,11,12,13,144,239,0.06,1100,2491,41,7,13,67,2363,100,18,25,80,2507,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.2,2957
1968-03-23,1968,3,23,1967,3905,0.21,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1968-03-24,1968,3,24,1967,3951,0.21,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,2886
1968-03-25,1968,3,25,1967,4091,0.21,2,59,11,12,13,144,239,0.06,1100,2752,41,7,13,67,2624,100,18,25,80,2768,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,117.0,2807
1968-03-26,1968,3,26,1967,4336,0.21,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1968-03-27,1968,3,27,1967,4525,0.21,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1968-03-28,1968,3,28,1967,4795,0.21,2,59,11,12,13,144,239,0.05,1100,3456,41,7,13,67,3328,100,18,25,80,3472,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.3,2359
1968-03-29,1968,3,29,1967,5008,0.21,2,59,11,12,13,144,239,0.05,1100,3669,41,7,13,67,3541,100,18,25,80,3685,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.7,2201
1968-03-30,1968,3,30,1967,5186,0.21,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1968-03-31,1968,3,31,1967,5278,0.21,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1968-04-01,1968,4,1,1967,5363,0.14,2,70,14,18,25,168,295,0.06,1100,3968,30,4,7,55,3872,100,18,25,80,4040,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.1,1995
1968-04-02,1968,4,2,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1968-04-03,1968,4,3,1967,5359,0.14,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1968-04-04,1968,4,4,1967,5359,0.14,2,70,14,18,25,168,295,0.06,1100,3964,30,4,6,55,3868,100,18,25,80,4036,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1968-04-05,1968,4,5,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1968-04-06,1968,4,6,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,7,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.3,1976
1968-04-07,1968,4,7,1967,5452,0.14,2,70,14,18,25,168,295,0.05,1100,4057,29,4,7,55,3961,100,18,25,80,4129,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,1944
1968-04-08,1968,4,8,1967,5513,0.14,2,70,14,18,25,168,295,0.05,1100,4118,30,4,7,55,4022,100,18,25,80,4190,1243,275,275,275,275,990.5,978.3,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.7,20.7,20.7,20.7,79.6,1911
1968-04-09,1968,4,9,1967,5434,0.14,2,70,14,18,25,168,295,0.05,1100,4039,29,4,7,55,3943,100,18,25,80,4111,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.5,1955
1968-04-10,1968,4,10,1967,5396,0.14,2,70,14,18,25,168,295,0.05,1100,4001,30,4,6,55,3905,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1968-04-11,1968,4,11,1967,5307,0.05,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1968-04-12,1968,4,12,1967,5241,0.05,1,84,14,20,27,219,364,0.07,1100,3777,16,4,5,53,3699,100,18,25,80,3918,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.3,22.3,22.3,22.3,86.0,2064
1968-04-13,1968,4,13,1967,5168,0.05,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.8,2107
1968-04-14,1968,4,14,1967,5026,0.05,1,84,14,20,27,219,364,0.07,1100,3562,16,4,5,53,3484,100,18,25,80,3703,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.3,2190
1968-04-15,1968,4,15,1967,4856,0.05,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.8,24.8,24.8,24.8,96.4,2313
1968-04-16,1968,4,16,1967,4760,0.05,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
1968-04-17,1968,4,17,1967,4629,0.05,1,84,14,20,27,219,364,0.08,1100,3165,16,4,5,52,3087,100,18,25,80,3306,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
1968-04-18,1968,4,18,1967,4532,0.05,1,84,14,20,27,219,364,0.08,1100,3068,16,4,5,53,2990,100,18,25,80,3209,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.7,2561
1968-04-19,1968,4,19,1967,4496,0.05,1,84,14,20,27,219,364,0.08,1100,3032,16,4,5,53,2954,100,18,25,80,3173,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.9,2590
1968-04-20,1968,4,20,1967,4385,0.05,1,84,14,20,27,219,364,0.08,1100,2921,16,4,5,53,2843,100,18,25,80,3062,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1968-04-21,1968,4,21,1967,4273,0.1,1,84,14,20,27,219,364,0.09,1100,2809,16,4,5,53,2731,100,18,25,80,2950,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.0,2711
1968-04-22,1968,4,22,1967,4160,0.1,1,84,14,20,27,219,364,0.09,1100,2696,16,4,5,53,2618,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1968-04-23,1968,4,23,1967,4056,0.1,1,84,14,20,27,219,364,0.09,1100,2592,16,4,5,53,2514,100,18,25,80,2733,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.8,2826
1968-04-24,1968,4,24,1967,3988,0.1,1,84,14,20,27,219,364,0.09,1100,2524,16,4,5,53,2446,100,18,25,80,2665,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.3,2863
1968-04-25,1968,4,25,1967,3901,0.1,1,84,14,20,27,219,364,0.09,1100,2437,16,4,5,53,2359,100,18,25,80,2578,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.5,2916
1968-04-26,1968,4,26,1967,3845,0.1,1,84,14,20,27,219,364,0.09,1100,2381,16,4,5,53,2303,100,18,25,80,2522,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.9,2948
1968-04-27,1968,4,27,1967,3803,0.1,1,84,14,20,27,219,364,0.1,1100,2339,16,4,5,53,2261,100,18,25,80,2480,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,2973
1968-04-28,1968,4,28,1967,3670,0.1,1,84,14,20,27,219,364,0.1,1100,2206,16,4,4,53,2128,100,18,25,80,2347,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,3052
1968-04-29,1968,4,29,1967,3573,0.1,1,84,14,20,27,219,364,0.1,1100,2109,16,4,5,53,2031,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1968-04-30,1968,4,30,1967,3496,0.1,1,84,14,20,27,219,364,0.1,1100,2032,16,4,5,53,1954,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1968-05-01,1968,5,1,1967,3441,0.19,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1968-05-02,1968,5,2,1967,3441,0.19,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1968-05-03,1968,5,3,1967,3355,0.19,2,65,14,17,23,202,321,0.1,1100,1934,35,4,8,57,1830,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1968-05-04,1968,5,4,1967,3210,0.19,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1968-05-05,1968,5,5,1967,3148,0.19,2,65,14,17,23,202,321,0.1,1100,1727,35,4,8,57,1623,100,18,25,80,1825,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3355
1968-05-06,1968,5,6,1967,3080,0.19,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1968-05-07,1968,5,7,1967,3032,0.19,2,65,14,17,23,202,321,0.11,1100,1611,35,4,8,57,1507,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1968-05-08,1968,5,8,1967,2963,0.19,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1968-05-09,1968,5,9,1967,2914,0.19,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1968-05-10,1968,5,10,1967,2873,0.19,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1968-05-11,1968,5,11,1967,2819,0.29,2,65,14,17,23,202,321,0.11,1100,1398,35,4,8,57,1294,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1968-05-12,1968,5,12,1967,2749,0.29,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1968-05-13,1968,5,13,1967,2671,0.29,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1968-05-14,1968,5,14,1967,2645,0.29,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1968-05-15,1968,5,15,1967,2591,0.29,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
