Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-01-09,1969,1,9,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1969-01-10,1969,1,10,1968,720,0.18,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1969-01-11,1969,1,11,1968,728,0.22,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2900
1969-01-12,1969,1,12,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.1,2954
1969-01-13,1969,1,13,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.1,2954
1969-01-14,1969,1,14,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
1969-01-15,1969,1,15,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3055
1969-01-16,1969,1,16,1968,768,0.22,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.5,967.0,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3092
1969-01-17,1969,1,17,1968,779,0.22,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.9,3142
1969-01-18,1969,1,18,1968,794,0.22,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1969-01-19,1969,1,19,1968,817,0.22,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3307
1969-01-20,1969,1,20,1968,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3377
1969-01-21,1969,1,21,1968,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3377
1969-01-22,1969,1,22,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1969-01-23,1969,1,23,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3429
1969-01-24,1969,1,24,1968,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,144.6,3470
1969-01-25,1969,1,25,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1969-01-26,1969,1,26,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1969-01-27,1969,1,27,1968,891,0.29,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1969-01-28,1969,1,28,1968,906,0.29,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
1969-01-29,1969,1,29,1968,924,0.29,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,3470
1969-01-30,1969,1,30,1968,952,0.29,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.2,54.2,54.2,0.0,144.6,3470
1969-01-31,1969,1,31,1968,971,0.29,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3874
1969-02-01,1969,2,1,1968,971,0.32,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.5,967.8,0.45,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1969-02-02,1969,2,2,1968,989,0.32,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.5,967.9,0.47,0.21,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1969-02-03,1969,2,3,1968,1025,0.32,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.9,3982
1969-02-04,1969,2,4,1968,1042,0.32,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.5,968.0,0.52,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1969-02-05,1969,2,5,1968,1050,0.32,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.5,968.1,0.53,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.3,4086
1969-02-06,1969,2,6,1968,1066,0.32,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.5,968.1,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.9,4149
1969-02-07,1969,2,7,1968,1080,0.32,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,175.0,4200
1969-02-08,1969,2,8,1968,1089,0.32,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1969-02-09,1969,2,9,1968,1117,0.32,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.5,4331
1969-02-10,1969,2,10,1968,1132,0.32,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.5,968.3,0.6,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1969-02-11,1969,2,11,1968,1141,0.27,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.5,968.3,0.62,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4416
1969-02-12,1969,2,12,1968,1166,0.27,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.5,968.4,0.65,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1969-02-13,1969,2,13,1968,1195,0.27,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.5,968.5,0.69,0.39,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
1969-02-14,1969,2,14,1968,1216,0.27,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.5,968.6,0.73,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1969-02-15,1969,2,15,1968,1269,0.27,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.6,50.6,50.6,50.6,192.8,4627
1969-02-16,1969,2,16,1968,1327,0.27,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1969-02-17,1969,2,17,1968,1414,0.27,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.5,969.2,0.88,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.4,4618
1969-02-18,1969,2,18,1968,1454,0.27,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
1969-02-19,1969,2,19,1968,1609,0.27,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4448
1969-02-20,1969,2,20,1968,1801,0.27,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1969-02-21,1969,2,21,1968,2004,0.24,2,49,8,7,5,93,162,0.08,1100,742,50,10,18,22,640,100,18,25,27,733,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1969-02-22,1969,2,22,1968,2231,0.24,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1969-02-23,1969,2,23,1968,2542,0.24,2,49,8,7,5,93,162,0.06,1100,1280,51,9,18,39,1162,100,18,25,44,1255,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1969-02-24,1969,2,24,1968,2802,0.24,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1969-02-25,1969,2,25,1968,3210,0.24,2,49,8,7,5,93,162,0.05,1100,1948,51,10,18,60,1809,100,18,25,65,1902,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1969-02-26,1969,2,26,1968,3639,0.24,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1969-02-27,1969,2,27,1968,4037,0.24,2,49,8,7,5,93,162,0.04,1100,2775,51,10,18,75,2621,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1969-02-28,1969,2,28,1968,4515,0.24,2,49,8,7,5,93,162,0.04,1100,3253,51,10,18,75,3099,100,18,25,80,3192,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.3,2575
1969-03-01,1969,3,1,1968,5008,0.06,1,68,14,17,21,195,315,0.06,1100,3593,32,4,8,59,3490,100,18,25,80,3685,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.7,2201
1969-03-02,1969,3,2,1968,5415,0.06,1,68,14,17,21,195,315,0.06,1100,4000,32,4,8,59,3897,100,18,25,80,4092,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,81.9,1965
1969-03-03,1969,3,3,1968,5691,0.06,1,68,14,17,21,195,315,0.06,1100,4276,32,4,8,59,4173,100,18,25,80,4368,1243,275,275,275,275,990.6,978.6,0.9,0.48,989.2,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.7,19.7,19.7,19.7,75.6,1814
1969-03-04,1969,3,4,1968,6023,0.06,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1969-03-05,1969,3,5,1968,6268,0.06,1,68,14,17,21,195,315,0.05,0,5953,1132,4,8,59,4750,1200,18,25,80,4945,1243,275,275,275,275,990.6,979.4,0.89,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.8,1556
1969-03-06,1969,3,6,1968,6407,0.06,1,68,14,17,21,195,315,0.05,0,6092,1132,4,8,59,4889,1200,18,25,80,5084,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.3,16.3,16.3,16.3,62.7,1504
1969-03-07,1969,3,7,1968,6467,0.06,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.1,16.1,16.1,16.1,61.8,1482
1969-03-08,1969,3,8,1968,6564,0.06,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.6,979.8,0.88,0.48,989.3,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.7,15.7,15.7,15.7,60.3,1446
1969-03-09,1969,3,9,1968,6645,0.06,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.4,15.4,15.4,15.4,59.1,1417
1969-03-10,1969,3,10,1968,6686,0.06,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.2,15.2,15.2,15.2,58.4,1402
1969-03-11,1969,3,11,1968,6645,0.04,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.4,15.4,15.4,15.4,59.1,1417
1969-03-12,1969,3,12,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.6,979.8,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.5,15.5,15.5,15.5,59.4,1424
1969-03-13,1969,3,13,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.6,979.8,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.5,15.5,15.5,15.5,59.4,1424
1969-03-14,1969,3,14,1968,6666,0.04,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.6,979.9,0.87,0.48,989.3,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.3,15.3,15.3,15.3,58.8,1410
1969-03-15,1969,3,15,1968,6768,0.04,1,68,14,17,21,195,315,0.05,0,6453,1132,4,8,59,5250,1200,18,25,80,5445,1243,275,275,275,275,990.7,980.0,0.87,0.48,989.3,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,14.9,14.9,14.9,14.9,57.2,1373
1969-03-16,1969,3,16,1968,6995,0.04,1,68,14,17,21,195,315,0.05,0,6680,1132,3,8,59,5477,1200,18,25,80,5672,1243,275,275,275,275,990.7,980.3,0.86,0.48,989.3,0,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,14.0,14.0,14.0,14.0,53.9,1294
1969-03-17,1969,3,17,1968,6871,0.04,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.7,980.1,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.5,14.5,14.5,14.5,55.7,1337
1969-03-18,1969,3,18,1968,6891,0.04,1,68,14,17,21,195,315,0.05,0,6576,1132,3,8,59,5373,1200,18,25,80,5568,1243,275,275,275,275,990.7,980.2,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.4,1330
1969-03-19,1969,3,19,1968,6933,0.04,1,68,14,17,21,195,315,0.05,0,6618,1132,4,8,59,5415,1200,18,25,80,5610,1243,275,275,275,275,990.7,980.2,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.3,14.3,14.3,14.3,54.8,1315
1969-03-20,1969,3,20,1968,6953,0.04,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.7,980.2,0.86,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.2,14.2,14.2,14.2,54.5,1308
1969-03-21,1969,3,21,1968,7178,0.04,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.7,980.5,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.5,13.5,13.5,13.5,52.0,1248
1969-03-22,1969,3,22,1968,7348,0.04,1,68,14,17,21,195,315,0.04,0,7033,1132,4,8,59,5830,1200,18,25,80,6025,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.1,13.1,13.1,13.1,50.3,1206
1969-03-23,1969,3,23,1968,7369,0.04,1,68,14,17,21,195,315,0.04,0,7054,1132,4,8,59,5851,1200,18,25,80,6046,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.0,13.0,13.0,13.0,50.1,1201
1969-03-24,1969,3,24,1968,7519,0.04,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.7,980.8,0.85,0.48,989.4,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.4,1162
1969-03-25,1969,3,25,1968,7584,0.04,1,68,14,17,21,195,315,0.04,0,7269,1132,4,8,59,6066,1200,18,25,80,6261,1243,275,275,275,275,990.7,980.8,0.84,0.48,989.4,0,8.0,8.0,8.0,8.0,0.58,0.58,0.58,0.58,12.5,12.5,12.5,12.5,48.0,1151
1969-03-26,1969,3,26,1968,7649,0.04,1,68,14,17,21,195,315,0.04,0,7334,1132,4,8,59,6131,1200,18,25,80,6326,1243,275,275,275,275,990.7,980.9,0.84,0.48,989.4,0,8.0,8.0,8.0,8.0,0.57,0.57,0.57,0.57,12.4,12.4,12.4,12.4,47.5,1139
1969-03-27,1969,3,27,1968,7757,0.04,1,68,14,17,21,195,315,0.04,0,7442,1132,4,8,59,6239,1200,18,25,80,6434,1243,275,275,275,275,990.8,981.0,0.83,0.48,989.5,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.2,12.2,12.2,12.2,46.7,1120
1969-03-28,1969,3,28,1968,7889,0.04,1,68,14,17,21,195,315,0.04,0,7574,1132,4,8,59,6371,1200,18,25,80,6566,1243,275,275,275,275,990.8,981.1,0.83,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.9,11.9,11.9,11.9,45.7,1095
1969-03-29,1969,3,29,1968,7916,0.04,1,68,14,17,21,195,315,0.04,0,7601,1132,4,8,59,6398,1200,18,25,80,6593,1243,275,275,275,275,990.8,981.2,0.83,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.8,11.8,11.8,11.8,45.5,1090
1969-03-30,1969,3,30,1968,8092,0.04,1,68,14,17,21,195,315,0.04,0,7777,1132,4,8,59,6574,1200,18,25,80,6769,1243,275,275,275,275,990.8,981.3,0.82,0.48,989.5,0,7.7,7.7,7.7,7.7,0.56,0.56,0.56,0.56,11.6,11.6,11.6,11.6,44.4,1066
1969-03-31,1969,3,31,1968,8225,0.04,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.9,981.4,0.81,0.48,989.6,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.4,11.4,11.4,11.4,43.9,1053
1969-04-01,1969,4,1,1968,8404,0.0,1,84,14,20,27,219,364,0.04,0,8040,1116,4,5,53,6862,1200,18,25,80,7081,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.2,1035
1969-04-02,1969,4,2,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.0,1031
1969-04-03,1969,4,3,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.9,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.7,1024
1969-04-04,1969,4,4,1968,8539,0.0,1,84,14,20,27,219,364,0.04,0,8175,1116,4,5,53,6997,1200,18,25,80,7216,1243,275,275,275,275,990.9,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1969-04-05,1969,4,5,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.9,981.6,0.8,0.48,989.7,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.7,1024
1969-04-06,1969,4,6,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.0,1031
1969-04-07,1969,4,7,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.0,1031
1969-04-08,1969,4,8,1968,8426,0.0,1,84,14,20,27,219,364,0.04,0,8062,1116,4,5,53,6884,1200,18,25,80,7103,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.2,11.2,11.2,11.2,43.1,1033
1969-04-09,1969,4,9,1968,8337,0.0,1,84,14,20,27,219,364,0.04,0,7973,1116,4,5,52,6795,1200,18,25,80,7014,1243,275,275,275,275,990.9,981.4,0.81,0.48,989.6,0,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.3,11.3,11.3,11.3,43.4,1042
1969-04-10,1969,4,10,1968,8270,0.0,1,84,14,20,27,219,364,0.04,0,7906,1116,4,5,52,6728,1200,18,25,80,6947,1243,275,275,275,275,990.9,981.4,0.81,0.48,989.6,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.4,11.4,11.4,11.4,43.7,1048
1969-04-11,1969,4,11,1968,8180,0.0,1,84,14,20,27,219,364,0.04,0,7816,1116,4,5,53,6638,1200,18,25,80,6857,1243,275,275,275,275,990.9,981.3,0.82,0.48,989.6,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.5,11.5,11.5,11.5,44.1,1057
1969-04-12,1969,4,12,1968,8070,0.0,1,84,14,20,27,219,364,0.05,0,7706,1116,4,5,52,6528,1200,18,25,80,6747,1243,275,275,275,275,990.8,981.3,0.82,0.48,989.5,0,7.7,7.7,7.7,7.7,0.56,0.56,0.56,0.56,11.6,11.6,11.6,11.6,44.5,1068
1969-04-13,1969,4,13,1968,7959,0.0,1,84,14,20,27,219,364,0.05,0,7595,1116,4,5,53,6417,1200,18,25,80,6636,1243,275,275,275,275,990.8,981.2,0.82,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.7,11.7,11.7,11.7,45.1,1082
1969-04-14,1969,4,14,1968,7867,0.0,1,84,14,20,27,219,364,0.05,0,7503,1116,4,5,53,6325,1200,18,25,80,6544,1243,275,275,275,275,990.8,981.1,0.83,0.48,989.5,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.9,11.9,11.9,11.9,45.8,1099
1969-04-15,1969,4,15,1968,7692,0.0,1,84,14,20,27,219,364,0.05,0,7328,1116,4,5,53,6150,1200,18,25,80,6369,1243,275,275,275,275,990.7,980.9,0.83,0.48,989.4,0,8.0,8.0,8.0,8.0,0.57,0.57,0.57,0.57,12.3,12.3,12.3,12.3,47.2,1132
1969-04-16,1969,4,16,1968,7541,0.0,1,84,14,20,27,219,364,0.05,0,7177,1116,4,5,53,5999,1200,18,25,80,6218,1243,275,275,275,275,990.7,980.8,0.85,0.48,989.4,0,8.0,8.0,8.0,8.0,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.3,1158
1969-04-17,1969,4,17,1968,7412,0.0,1,84,14,20,27,219,364,0.05,0,7048,1116,4,5,53,5870,1200,18,25,80,6089,1243,275,275,275,275,990.7,980.7,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,12.9,12.9,12.9,12.9,49.6,1191
1969-04-18,1969,4,18,1968,7348,0.0,1,84,14,20,27,219,364,0.05,0,6984,1116,4,5,53,5806,1200,18,25,80,6025,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.1,13.1,13.1,13.1,50.3,1206
1969-04-19,1969,4,19,1968,7220,0.0,1,84,14,20,27,219,364,0.05,0,6856,1116,4,5,53,5678,1200,18,25,80,5897,1243,275,275,275,275,990.7,980.5,0.86,0.48,989.4,0,8.3,8.3,8.3,8.3,0.6,0.6,0.6,0.6,13.4,13.4,13.4,13.4,51.6,1237
1969-04-20,1969,4,20,1968,7136,0.0,1,84,14,20,27,219,364,0.05,0,6772,1116,4,5,53,5594,1200,18,25,80,5813,1243,275,275,275,275,990.7,980.4,0.86,0.48,989.3,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.7,13.7,13.7,13.7,52.4,1258
1969-04-21,1969,4,21,1968,6891,0.0,1,84,14,20,27,219,364,0.05,0,6527,1116,4,5,53,5349,1200,18,25,80,5568,1243,275,275,275,275,990.7,980.2,0.87,0.48,989.3,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.4,1330
1969-04-22,1969,4,22,1968,6727,0.0,1,84,14,20,27,219,364,0.05,0,6363,1116,4,5,53,5185,1200,18,25,80,5404,1243,275,275,275,275,990.6,980.0,0.87,0.48,989.3,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.1,15.1,15.1,15.1,57.8,1388
1969-04-23,1969,4,23,1968,6564,0.0,1,84,14,20,27,219,364,0.06,0,6200,1116,4,5,53,5022,1200,18,25,80,5241,1243,275,275,275,275,990.6,979.8,0.88,0.48,989.3,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.7,15.7,15.7,15.7,60.3,1446
1969-04-24,1969,4,24,1968,6367,0.0,1,84,14,20,27,219,364,0.06,0,6003,1116,4,5,53,4825,1200,18,25,80,5044,1243,275,275,275,275,990.6,979.5,0.88,0.48,989.3,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.5,16.5,16.5,16.5,63.3,1519
1969-04-25,1969,4,25,1968,6268,0.0,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.6,979.4,0.89,0.48,989.2,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.8,1556
1969-04-26,1969,4,26,1968,6120,0.0,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.6,979.2,0.89,0.48,989.2,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.5,17.5,17.5,17.5,67.2,1612
1969-04-27,1969,4,27,1968,5963,0.0,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.6,979.0,0.89,0.48,989.2,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.2,18.2,18.2,18.2,69.9,1677
1969-04-28,1969,4,28,1968,5767,0.0,1,84,14,20,27,219,364,0.06,0,5403,1116,4,5,53,4225,1200,18,25,80,4444,1243,275,275,275,275,990.6,978.7,0.9,0.48,989.2,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.3,19.3,19.3,19.3,74.0,1775
1969-04-29,1969,4,29,1968,5668,0.0,1,84,14,20,27,219,364,0.06,1100,4204,16,4,5,53,4126,100,18,25,80,4345,1243,275,275,275,275,990.6,978.5,0.9,0.48,989.2,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,76.1,1826
1969-04-30,1969,4,30,1968,5551,0.0,1,84,14,20,27,219,364,0.07,1100,4087,16,4,5,53,4009,100,18,25,80,4228,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.8,1890
1969-05-01,1969,5,1,1968,5359,0.02,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1969-05-02,1969,5,2,1968,5186,0.02,1,71,14,18,24,213,340,0.07,1100,3746,29,4,7,56,3650,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1969-05-03,1969,5,3,1968,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.7,2127
1969-05-04,1969,5,4,1968,5062,0.02,1,71,14,18,24,213,340,0.07,1100,3622,29,4,7,55,3526,100,18,25,80,3739,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.4,2169
1969-05-05,1969,5,5,1968,4949,0.02,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.5,977.4,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.4,2241
1969-05-06,1969,5,6,1968,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.7,2416
1969-05-07,1969,5,7,1968,4525,0.02,1,71,14,18,24,213,340,0.08,1100,3085,29,3,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
1969-05-08,1969,5,8,1968,4462,0.02,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,108.8,2612
1969-05-09,1969,5,9,1968,4305,0.02,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1969-05-10,1969,5,10,1968,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.4,2770
1969-05-11,1969,5,11,1968,4037,0.03,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1969-05-12,1969,5,12,1968,3970,0.03,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1969-05-13,1969,5,13,1968,3901,0.03,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.5,2916
1969-05-14,1969,5,14,1968,3811,0.03,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1969-05-15,1969,5,15,1968,3688,0.03,1,71,14,18,24,213,340,0.09,1100,2248,28,4,6,56,2152,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1969-05-16,1969,5,16,1968,3573,0.03,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1969-05-17,1969,5,17,1968,3496,0.03,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1969-05-18,1969,5,18,1968,3441,0.03,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1969-05-19,1969,5,19,1968,3405,0.03,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1969-05-20,1969,5,20,1968,3278,0.03,1,71,14,18,24,213,340,0.1,1100,1838,29,4,7,56,1742,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1969-05-21,1969,5,21,1968,3210,0.06,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1969-05-22,1969,5,22,1968,3122,0.06,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1969-05-23,1969,5,23,1968,3032,0.06,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1969-05-24,1969,5,24,1968,2963,0.06,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1969-05-25,1969,5,25,1968,2914,0.06,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1969-05-26,1969,5,26,1968,2873,0.06,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1969-05-27,1969,5,27,1968,2769,0.06,1,71,14,18,24,213,340,0.12,1100,1329,29,3,7,56,1233,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1969-05-28,1969,5,28,1968,2716,0.06,1,71,14,18,24,213,340,0.13,1100,1276,29,4,7,56,1180,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1969-05-29,1969,5,29,1968,2671,0.06,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1969-05-30,1969,5,30,1968,2591,0.06,1,71,14,18,24,213,340,0.13,1100,1151,29,4,7,56,1055,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1969-05-31,1969,5,31,1968,2567,0.06,1,71,14,18,24,213,340,0.13,1100,1127,29,4,7,56,1031,100,18,25,80,1244,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.9,3740
1969-06-01,1969,6,1,1968,2487,0.09,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1969-06-02,1969,6,2,1968,2423,0.09,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1969-06-03,1969,6,3,1968,2384,0.09,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1969-06-04,1969,6,4,1968,2335,0.09,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1969-06-05,1969,6,5,1968,2293,0.09,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1969-06-06,1969,6,6,1968,2261,0.09,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1969-06-07,1969,6,7,1968,2187,0.09,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1969-06-08,1969,6,8,1968,2155,0.09,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1969-06-09,1969,6,9,1968,2112,0.09,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1969-06-10,1969,6,10,1968,2076,0.09,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1969-06-11,1969,6,11,1968,2041,0.09,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1969-06-12,1969,6,12,1968,2004,0.09,1,67,13,15,17,181,293,0.15,1100,611,33,4,10,35,527,100,18,25,52,708,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1969-06-13,1969,6,13,1968,1952,0.09,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1969-06-14,1969,6,14,1968,1916,0.09,1,67,13,15,17,181,293,0.15,1100,523,33,5,10,30,445,100,18,25,47,626,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1969-06-15,1969,6,15,1968,1835,0.09,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1969-06-16,1969,6,16,1968,1801,0.09,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1969-06-17,1969,6,17,1968,1751,0.09,1,67,13,15,17,181,293,0.17,1100,358,32,5,9,20,289,100,18,25,37,470,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1969-06-18,1969,6,18,1968,1745,0.09,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1969-06-19,1969,6,19,1968,1707,0.09,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1969-06-20,1969,6,20,1968,1677,0.09,1,67,13,15,17,181,293,0.17,1100,284,33,5,10,16,220,100,18,25,33,401,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1969-06-21,1969,6,21,1968,1631,0.07,1,67,13,15,17,181,293,0.18,1100,238,32,5,10,13,176,100,18,25,30,357,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1969-06-22,1969,6,22,1968,1589,0.07,1,67,13,15,17,181,293,0.18,1100,196,32,5,9,11,136,100,18,25,28,317,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1969-06-23,1969,6,23,1968,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1969-06-24,1969,6,24,1968,1511,0.07,1,67,13,15,17,181,293,0.19,1100,118,26,4,6,6,73,93,18,21,23,254,1233,275,275,275,275,990.5,969.5,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,4533
1969-06-25,1969,6,25,1968,1484,0.07,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
1969-06-26,1969,6,26,1968,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.5,4595
1969-06-27,1969,6,27,1968,1431,0.07,1,67,13,15,17,181,293,0.2,1100,38,8,1,1,2,23,75,14,16,19,204,1207,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1969-06-28,1969,6,28,1968,1392,0.07,1,67,13,15,17,181,293,0.21,1099,0,0,0,0,0,0,67,13,15,17,181,1194,274,274,274,274,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1969-06-29,1969,6,29,1968,1365,0.07,1,67,13,15,17,181,293,0.21,1072,0,0,0,0,0,0,67,13,15,17,181,1167,268,268,268,268,990.5,969.1,0.8,0.44,989.3,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
1969-06-30,1969,6,30,1968,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.5,968.9,0.74,0.4,989.4,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1969-07-01,1969,7,1,1968,1269,0.06,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.5,968.7,0.7,0.37,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1969-07-02,1969,7,2,1968,1231,0.06,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.5,968.6,0.65,0.33,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.5,4330
1969-07-03,1969,7,3,1968,1208,0.06,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.5,968.6,0.61,0.31,989.6,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4252
1969-07-04,1969,7,4,1968,1199,0.06,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.5,968.5,0.6,0.3,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4223
1969-07-05,1969,7,5,1968,1186,0.06,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.5,968.5,0.59,0.29,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4179
1969-07-06,1969,7,6,1968,1172,0.06,1,63,12,13,13,155,256,0.22,916,0,0,0,0,0,0,63,12,13,13,155,1004,229,229,229,229,990.5,968.4,0.57,0.28,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4125
1969-07-07,1969,7,7,1968,1151,0.06,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.5,968.4,0.56,0.27,989.7,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4045
1969-07-08,1969,7,8,1968,1127,0.06,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.6,3950
1969-07-09,1969,7,9,1968,1125,0.06,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3943
1969-07-10,1969,7,10,1968,1096,0.06,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.5,968.2,0.5,0.22,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3824
1969-07-11,1969,7,11,1968,1086,0.06,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.5,968.2,0.5,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3783
1969-07-12,1969,7,12,1968,1080,0.06,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.5,968.2,0.49,0.21,989.8,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
1969-07-13,1969,7,13,1968,1066,0.06,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.5,968.1,0.48,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
1969-07-14,1969,7,14,1968,1042,0.06,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.5,968.0,0.46,0.18,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1969-07-15,1969,7,15,1968,1027,0.06,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.5,968.0,0.44,0.18,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,144.6,3470
1969-07-16,1969,7,16,1968,1022,0.06,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1969-07-17,1969,7,17,1968,989,0.06,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.5,967.9,0.41,0.16,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.8,3450
1969-07-18,1969,7,18,1968,976,0.06,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.5,967.8,0.4,0.15,990.0,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3401
1969-07-19,1969,7,19,1968,971,0.06,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3380
1969-07-20,1969,7,20,1968,947,0.06,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.5,967.7,0.37,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.8,3284
1969-07-21,1969,7,21,1968,941,0.03,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.5,967.7,0.37,0.14,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3260
1969-07-22,1969,7,22,1968,924,0.03,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,222,222,222,0,990.5,967.6,0.36,0.13,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,133.0,3192
1969-07-23,1969,7,23,1968,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.5,967.5,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,3116
1969-07-24,1969,7,24,1968,891,0.03,1,63,12,13,13,155,256,0.29,635,0,0,0,0,0,0,63,12,13,13,155,723,211,211,211,0,990.5,967.5,0.34,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.1,3049
1969-07-25,1969,7,25,1968,876,0.03,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.5,967.4,0.33,0.12,990.1,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1969-07-26,1969,7,26,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.5,967.3,0.31,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.3,2839
1969-07-27,1969,7,27,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.5,967.3,0.31,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.3,2839
1969-07-28,1969,7,28,1968,834,0.03,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.5,967.2,0.31,0.1,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2780
1969-07-29,1969,7,29,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.5,967.2,0.3,0.09,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.6,2703
1969-07-30,1969,7,30,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.5,967.2,0.3,0.09,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.6,2703
1969-07-31,1969,7,31,1968,794,0.03,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.5,967.1,0.28,0.09,990.1,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
1969-08-01,1969,8,1,1968,779,0.03,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.5,967.0,0.3,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.9,2804
1969-08-02,1969,8,2,1968,760,0.03,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.5,966.9,0.29,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.2,2716
1969-08-03,1969,8,3,1968,751,0.03,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,274,274,0,0,990.5,966.9,0.28,0.09,990.1,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1969-08-04,1969,8,4,1968,739,0.03,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,268,268,0,0,990.5,966.9,0.28,0.09,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1969-08-05,1969,8,5,1968,733,0.03,1,58,10,10,7,117,202,0.28,531,0,0,0,0,0,0,58,10,10,7,117,609,265,265,0,0,990.5,966.8,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
1969-08-06,1969,8,6,1968,720,0.03,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,259,259,0,0,990.5,966.8,0.27,0.08,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1969-08-07,1969,8,7,1968,705,0.03,1,58,10,10,7,117,202,0.29,503,0,0,0,0,0,0,58,10,10,7,117,581,251,251,0,0,990.5,966.7,0.26,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1969-08-08,1969,8,8,1968,702,0.03,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,250,250,0,0,990.5,966.7,0.26,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1969-08-09,1969,8,9,1968,684,0.03,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,241,241,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1969-08-10,1969,8,10,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1969-08-11,1969,8,11,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1969-08-12,1969,8,12,1968,666,0.03,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1969-08-13,1969,8,13,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-14,1969,8,14,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-15,1969,8,15,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2257
1969-08-16,1969,8,16,1968,623,0.03,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
1969-08-17,1969,8,17,1968,618,0.03,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.5,966.4,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.3,2119
