Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1970-04-06,1970,4,6,1969,3951,0.22,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.3,2886
1970-04-07,1970,4,7,1969,3939,0.22,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.6,2893
1970-04-08,1970,4,8,1969,3866,0.22,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
1970-04-09,1970,4,9,1969,3826,0.22,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2959
1970-04-10,1970,4,10,1969,3803,0.22,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,2973
1970-04-11,1970,4,11,1969,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1970-04-12,1970,4,12,1969,3734,0.27,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1970-04-13,1970,4,13,1969,3639,0.27,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1970-04-14,1970,4,14,1969,3573,0.27,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1970-04-15,1970,4,15,1969,3496,0.27,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1970-04-16,1970,4,16,1969,3467,0.27,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1970-04-17,1970,4,17,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1970-04-18,1970,4,18,1969,3441,0.27,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1970-04-19,1970,4,19,1969,3381,0.27,2,70,14,18,25,168,295,0.09,1100,1986,29,4,7,55,1890,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1970-04-20,1970,4,20,1969,3313,0.27,2,70,14,18,25,168,295,0.09,1100,1918,30,4,7,55,1822,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1970-04-21,1970,4,21,1969,3278,0.3,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1970-04-22,1970,4,22,1969,3210,0.3,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1970-04-23,1970,4,23,1969,3169,0.3,2,70,14,18,25,168,295,0.09,1100,1774,30,4,7,55,1678,100,18,25,80,1846,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3342
1970-04-24,1970,4,24,1969,3067,0.3,2,70,14,18,25,168,295,0.1,1100,1672,30,4,7,55,1576,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1970-04-25,1970,4,25,1969,2959,0.3,2,70,14,18,25,168,295,0.1,1100,1564,30,4,7,55,1468,100,18,25,80,1636,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,144.9,3478
1970-04-26,1970,4,26,1969,2914,0.3,2,70,14,18,25,168,295,0.1,1100,1519,30,4,7,55,1423,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1970-04-27,1970,4,27,1969,2873,0.3,2,70,14,18,25,168,295,0.1,1100,1478,30,4,7,55,1382,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1970-04-28,1970,4,28,1969,2819,0.3,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1970-04-29,1970,4,29,1969,2769,0.3,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1970-04-30,1970,4,30,1969,2716,0.3,2,70,14,18,25,168,295,0.11,1100,1321,30,3,7,55,1225,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1970-05-01,1970,5,1,1969,2671,0.5,3,55,13,13,17,178,276,0.1,1100,1295,45,5,12,63,1170,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1970-05-02,1970,5,2,1969,2591,0.5,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1970-05-03,1970,5,3,1969,2567,0.5,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.9,3740
1970-05-04,1970,5,4,1969,2517,0.5,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1970-05-05,1970,5,5,1969,2423,0.5,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1970-05-06,1970,5,6,1969,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1970-05-07,1970,5,7,1969,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1970-05-08,1970,5,8,1969,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1970-05-09,1970,5,9,1969,2261,0.5,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1970-05-10,1970,5,10,1969,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1970-05-11,1970,5,11,1969,2187,0.59,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1970-05-12,1970,5,12,1969,2155,0.59,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1970-05-13,1970,5,13,1969,2102,0.59,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1970-05-14,1970,5,14,1969,2067,0.59,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1970-05-15,1970,5,15,1969,2019,0.59,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1970-05-16,1970,5,16,1969,1966,0.59,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,173.0,4152
1970-05-17,1970,5,17,1969,1916,0.59,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1970-05-18,1970,5,18,1969,1881,0.59,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1970-05-19,1970,5,19,1969,1835,0.59,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1970-05-20,1970,5,20,1969,1801,0.59,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1970-05-21,1970,5,21,1969,1751,0.62,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1970-05-22,1970,5,22,1969,1726,0.62,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
1970-05-23,1970,5,23,1969,1693,0.62,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1970-05-24,1970,5,24,1969,1645,0.62,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1970-05-25,1970,5,25,1969,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1970-05-26,1970,5,26,1969,1570,0.62,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.5,969.7,0.9,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4484
1970-05-27,1970,5,27,1969,1551,0.62,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.5,969.6,0.89,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4503
1970-05-28,1970,5,28,1969,1511,0.62,3,55,13,13,17,178,276,0.18,1100,135,26,5,6,8,88,81,18,19,25,266,1219,275,275,275,275,990.5,969.5,0.87,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4540
1970-05-29,1970,5,29,1969,1484,0.62,3,55,13,13,17,178,276,0.19,1100,108,21,5,5,6,70,76,18,18,23,248,1212,275,275,275,275,990.5,969.4,0.86,0.48,989.2,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1970-05-30,1970,5,30,1969,1446,0.62,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.5,969.3,0.85,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4599
1970-05-31,1970,5,31,1969,1431,0.62,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.5,969.3,0.84,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4613
1970-06-01,1970,6,1,1969,1392,0.67,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1970-06-02,1970,6,2,1969,1365,0.67,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1970-06-03,1970,6,3,1969,1341,0.67,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1970-06-04,1970,6,4,1969,1311,0.67,3,53,12,12,13,120,210,0.16,1100,1,0,0,0,0,0,53,12,12,13,120,1177,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1970-06-05,1970,6,5,1969,1291,0.67,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.5,968.8,0.78,0.46,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1970-06-06,1970,6,6,1969,1216,0.67,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.5,968.6,0.67,0.36,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4461
1970-06-07,1970,6,7,1969,1199,0.67,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.5,968.5,0.65,0.34,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4409
1970-06-08,1970,6,8,1969,1186,0.67,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.5,968.5,0.63,0.33,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1970-06-09,1970,6,9,1969,1166,0.67,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.5,968.4,0.6,0.32,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4302
1970-06-10,1970,6,10,1969,1132,0.67,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.5,968.3,0.57,0.29,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.2,4181
1970-06-11,1970,6,11,1969,1127,0.64,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.5,968.3,0.57,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1970-06-12,1970,6,12,1969,1117,0.64,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1970-06-13,1970,6,13,1969,1089,0.64,3,53,12,12,13,120,210,0.19,879,0,0,0,0,0,0,53,12,12,13,120,956,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4014
1970-06-14,1970,6,14,1969,1080,0.64,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.5,968.2,0.52,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1970-06-15,1970,6,15,1969,1073,0.64,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3949
1970-06-16,1970,6,16,1969,1042,0.64,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.5,968.0,0.49,0.22,989.8,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3824
1970-06-17,1970,6,17,1969,1025,0.64,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
1970-06-18,1970,6,18,1969,1022,0.64,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1970-06-19,1970,6,19,1969,976,0.64,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,255,255,255,0,990.5,967.8,0.43,0.17,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1970-06-20,1970,6,20,1969,957,0.64,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
1970-06-21,1970,6,21,1969,941,0.59,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.5,967.7,0.39,0.16,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1970-06-22,1970,6,22,1969,914,0.59,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.5,967.6,0.37,0.14,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.3,3366
1970-06-23,1970,6,23,1969,905,0.59,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.8,3331
1970-06-24,1970,6,24,1969,885,0.59,3,53,12,12,13,120,210,0.24,675,0,0,0,0,0,0,53,12,12,13,120,752,225,225,225,0,990.5,967.4,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.3,3247
1970-06-25,1970,6,25,1969,876,0.59,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.5,967.4,0.35,0.13,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.9,3213
1970-06-26,1970,6,26,1969,847,0.59,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
1970-06-27,1970,6,27,1969,819,0.59,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.1,2953
1970-06-28,1970,6,28,1969,817,0.59,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.7,2945
1970-06-29,1970,6,29,1969,794,0.59,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.5,967.1,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.1,2833
1970-06-30,1970,6,30,1969,779,0.59,3,53,12,12,13,120,210,0.27,569,0,0,0,0,0,0,53,12,12,13,120,646,189,189,189,0,990.5,967.0,0.29,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,2762
1970-07-01,1970,7,1,1969,751,0.52,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.5,966.9,0.29,0.1,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2758
1970-07-02,1970,7,2,1969,739,0.52,3,50,10,9,9,108,186,0.25,553,0,0,0,0,0,0,50,10,9,9,108,622,184,184,184,0,990.5,966.9,0.28,0.09,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.6,2703
1970-07-03,1970,7,3,1969,728,0.52,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,271,271,0,0,990.5,966.8,0.27,0.09,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1970-07-04,1970,7,4,1969,712,0.52,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,263,263,0,0,990.5,966.7,0.26,0.08,990.2,2,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,55.9,55.9,0.0,0.0,96.4,2313
1970-07-05,1970,7,5,1969,702,0.52,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,258,258,0,0,990.5,966.7,0.26,0.08,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1970-07-06,1970,7,6,1969,691,0.52,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,252,252,0,0,990.5,966.7,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
1970-07-07,1970,7,7,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1970-07-08,1970,7,8,1969,682,0.52,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1970-07-09,1970,7,9,1969,666,0.52,3,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,240,240,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1970-07-10,1970,7,10,1969,659,0.52,3,50,10,9,9,108,186,0.28,473,0,0,0,0,0,0,50,10,9,9,108,542,236,236,0,0,990.5,966.5,0.24,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1970-07-11,1970,7,11,1969,647,0.41,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
1970-07-12,1970,7,12,1969,636,0.41,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2289
1970-07-13,1970,7,13,1969,623,0.41,3,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.8,2227
1970-07-14,1970,7,14,1969,618,0.41,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1970-07-15,1970,7,15,1969,608,0.41,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1970-07-16,1970,7,16,1969,601,0.41,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1970-07-17,1970,7,17,1969,589,0.41,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2058
1970-07-18,1970,7,18,1969,589,0.41,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2058
1970-07-19,1970,7,19,1969,583,0.41,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.5,966.2,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.4,2025
1970-07-20,1970,7,20,1969,571,0.41,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1966
1970-07-21,1970,7,21,1969,571,0.32,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1740
1970-07-22,1970,7,22,1969,571,0.32,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1740
1970-07-23,1970,7,23,1969,563,0.32,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.5,966.1,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1970-07-24,1970,7,24,1969,562,0.32,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.5,966.1,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1695
1970-07-25,1970,7,25,1969,562,0.32,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.5,966.1,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1695
1970-07-26,1970,7,26,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.5,966.1,0.18,0.03,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
1970-07-27,1970,7,27,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.5,966.1,0.18,0.03,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
1970-07-28,1970,7,28,1969,550,0.32,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.5,966.1,0.18,0.03,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
1970-07-29,1970,7,29,1969,548,0.32,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.5,966.1,0.18,0.03,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1970-07-30,1970,7,30,1969,542,0.32,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.5,966.0,0.17,0.03,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1970-07-31,1970,7,31,1969,537,0.32,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.5,966.0,0.17,0.03,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1570
1970-08-01,1970,8,1,1969,532,0.22,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1772
1970-08-02,1970,8,2,1969,527,0.22,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1970-08-03,1970,8,3,1969,523,0.22,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1970-08-04,1970,8,4,1969,516,0.22,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1970-08-05,1970,8,5,1969,512,0.22,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1671
1970-08-06,1970,8,6,1969,505,0.22,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1635
1970-08-07,1970,8,7,1969,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1970-08-08,1970,8,8,1969,494,0.22,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1970-08-09,1970,8,9,1969,489,0.22,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1970-08-10,1970,8,10,1969,486,0.22,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
1970-08-11,1970,8,11,1969,479,0.19,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1970-08-12,1970,8,12,1969,477,0.19,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1496
1970-08-13,1970,8,13,1969,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1970-08-14,1970,8,14,1969,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1970-08-15,1970,8,15,1969,470,0.19,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
1970-08-16,1970,8,16,1969,467,0.19,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1444
1970-08-17,1970,8,17,1969,462,0.19,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
1970-08-18,1970,8,18,1969,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1970-08-19,1970,8,19,1969,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1970-08-20,1970,8,20,1969,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1970-08-21,1970,8,21,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1970-08-22,1970,8,22,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1970-08-23,1970,8,23,1969,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1970-08-24,1970,8,24,1969,445,0.18,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1970-08-25,1970,8,25,1969,442,0.18,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1970-08-26,1970,8,26,1969,440,0.18,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1970-08-27,1970,8,27,1969,435,0.18,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1970-08-28,1970,8,28,1969,435,0.18,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1970-08-29,1970,8,29,1969,430,0.18,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1970-08-30,1970,8,30,1969,426,0.18,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1970-08-31,1970,8,31,1969,422,0.18,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1970-09-01,1970,9,1,1969,420,0.14,2,46,7,6,4,75,138,0.33,282,0,0,0,0,0,0,46,7,6,4,75,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1970-09-02,1970,9,2,1969,417,0.14,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1970-09-03,1970,9,3,1969,417,0.14,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1970-09-04,1970,9,4,1969,413,0.14,2,46,7,6,4,75,138,0.33,275,0,0,0,0,0,0,46,7,6,4,75,334,137,137,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1419
1970-09-05,1970,9,5,1969,408,0.14,2,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,270,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.1,0.0,0.0,0.0,48.2,1156
1970-09-06,1970,9,6,1969,402,0.14,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,264,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1970-09-07,1970,9,7,1969,398,0.14,2,46,7,6,4,75,138,0.35,260,0,0,0,0,0,0,46,7,6,4,75,319,260,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1970-09-08,1970,9,8,1969,398,0.14,2,46,7,6,4,75,138,0.35,260,0,0,0,0,0,0,46,7,6,4,75,319,260,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1970-09-09,1970,9,9,1969,391,0.14,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,253,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1970-09-10,1970,9,10,1969,386,0.14,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,48.2,1156
1970-09-11,1970,9,11,1969,386,0.1,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1970-09-12,1970,9,12,1969,380,0.1,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1970-09-13,1970,9,13,1969,380,0.1,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1970-09-14,1970,9,14,1969,377,0.1,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1970-09-15,1970,9,15,1969,377,0.1,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1970-09-16,1970,9,16,1969,377,0.1,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1970-09-17,1970,9,17,1969,373,0.1,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1970-09-18,1970,9,18,1969,370,0.1,1,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,224,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1970-09-19,1970,9,19,1969,364,0.1,1,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1970-09-20,1970,9,20,1969,360,0.1,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1970-09-21,1970,9,21,1969,353,0.1,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1970-09-22,1970,9,22,1969,353,0.1,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1970-09-23,1970,9,23,1969,350,0.1,1,48,8,7,4,79,146,0.42,204,0,0,0,0,0,0,48,8,7,4,79,267,204,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1970-09-24,1970,9,24,1969,346,0.1,1,48,8,7,4,79,146,0.42,200,0,0,0,0,0,0,48,8,7,4,79,263,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.0,1081
1970-09-25,1970,9,25,1969,344,0.1,1,48,8,7,4,79,146,0.42,198,0,0,0,0,0,0,48,8,7,4,79,261,198,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1970-09-26,1970,9,26,1969,340,0.1,1,48,8,7,4,79,146,0.43,194,0,0,0,0,0,0,48,8,7,4,79,257,194,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1970-09-27,1970,9,27,1969,340,0.1,1,48,8,7,4,79,146,0.43,194,0,0,0,0,0,0,48,8,7,4,79,257,194,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1970-09-28,1970,9,28,1969,338,0.1,1,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1970-09-29,1970,9,29,1969,338,0.1,1,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1970-09-30,1970,9,30,1969,335,0.1,1,48,8,7,4,79,146,0.44,189,0,0,0,0,0,0,48,8,7,4,79,252,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,1018
1970-10-01,1970,10,1,1970,335,0.1,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1970-10-02,1970,10,2,1970,338,0.1,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,1156
1970-10-03,1970,10,3,1970,335,0.1,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1970-10-04,1970,10,4,1970,335,0.1,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1970-10-05,1970,10,5,1970,335,0.1,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1970-10-06,1970,10,6,1970,331,0.1,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1970-10-07,1970,10,7,1970,329,0.1,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1970-10-08,1970,10,8,1970,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1970-10-09,1970,10,9,1970,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1970-10-10,1970,10,10,1970,323,0.1,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-11,1970,10,11,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-12,1970,10,12,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-13,1970,10,13,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-14,1970,10,14,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-15,1970,10,15,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-16,1970,10,16,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-17,1970,10,17,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-18,1970,10,18,1970,320,0.09,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1970-10-19,1970,10,19,1970,320,0.09,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1970-10-20,1970,10,20,1970,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-21,1970,10,21,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-22,1970,10,22,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-23,1970,10,23,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-24,1970,10,24,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-25,1970,10,25,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-26,1970,10,26,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1970-10-27,1970,10,27,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1970-10-28,1970,10,28,1970,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1970-10-29,1970,10,29,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-30,1970,10,30,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-10-31,1970,10,31,1970,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1970-11-01,1970,11,1,1970,325,0.07,1,42,7,6,3,56,114,0.35,211,0,0,0,0,0,0,42,7,6,3,56,266,211,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1970-11-02,1970,11,2,1970,331,0.07,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1970-11-03,1970,11,3,1970,331,0.07,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1970-11-04,1970,11,4,1970,335,0.07,1,42,7,6,3,56,114,0.34,221,0,0,0,0,0,0,42,7,6,3,56,276,221,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1970-11-05,1970,11,5,1970,338,0.07,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1970-11-06,1970,11,6,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1970-11-07,1970,11,7,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1970-11-08,1970,11,8,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1970-11-09,1970,11,9,1970,340,0.07,1,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1970-11-10,1970,11,10,1970,344,0.07,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1970-11-11,1970,11,11,1970,350,0.08,1,42,7,6,3,56,114,0.33,236,0,0,0,0,0,0,42,7,6,3,56,291,236,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1970-11-12,1970,11,12,1970,360,0.08,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1970-11-13,1970,11,13,1970,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1970-11-14,1970,11,14,1970,377,0.08,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1970-11-15,1970,11,15,1970,380,0.08,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1970-11-16,1970,11,16,1970,389,0.08,1,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1970-11-17,1970,11,17,1970,391,0.08,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1436
1970-11-18,1970,11,18,1970,398,0.08,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1970-11-19,1970,11,19,1970,402,0.08,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1970-11-20,1970,11,20,1970,398,0.08,1,42,7,6,3,56,114,0.29,284,0,0,0,0,0,0,42,7,6,3,56,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1970-11-21,1970,11,21,1970,402,0.07,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1970-11-22,1970,11,22,1970,408,0.07,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1519
1970-11-23,1970,11,23,1970,408,0.07,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1519
1970-11-24,1970,11,24,1970,413,0.07,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1970-11-25,1970,11,25,1970,413,0.07,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
