Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1974-10-05,1974,10,5,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-06,1974,10,6,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-07,1974,10,7,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-08,1974,10,8,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-09,1974,10,9,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-10,1974,10,10,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1974-10-11,1974,10,11,1974,236,0.48,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1974-10-12,1974,10,12,1974,231,0.48,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1974-10-13,1974,10,13,1974,231,0.48,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1974-10-14,1974,10,14,1974,228,0.48,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1974-10-15,1974,10,15,1974,228,0.48,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1974-10-16,1974,10,16,1974,224,0.48,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1974-10-17,1974,10,17,1974,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1974-10-18,1974,10,18,1974,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1974-10-19,1974,10,19,1974,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1974-10-20,1974,10,20,1974,220,0.48,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1974-10-21,1974,10,21,1974,220,0.53,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1974-10-22,1974,10,22,1974,222,0.53,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1974-10-23,1974,10,23,1974,228,0.53,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1974-10-24,1974,10,24,1974,234,0.53,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1974-10-25,1974,10,25,1974,234,0.53,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1974-10-26,1974,10,26,1974,234,0.53,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1974-10-27,1974,10,27,1974,234,0.53,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
1974-10-28,1974,10,28,1974,236,0.53,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1974-10-29,1974,10,29,1974,236,0.53,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1974-10-30,1974,10,30,1974,239,0.53,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
1974-10-31,1974,10,31,1974,243,0.53,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1974-11-01,1974,11,1,1974,246,0.42,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1974-11-02,1974,11,2,1974,246,0.42,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1974-11-03,1974,11,3,1974,246,0.42,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1974-11-04,1974,11,4,1974,246,0.42,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1974-11-05,1974,11,5,1974,258,0.42,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1974-11-06,1974,11,6,1974,258,0.42,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1974-11-07,1974,11,7,1974,258,0.42,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1974-11-08,1974,11,8,1974,258,0.42,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1974-11-09,1974,11,9,1974,270,0.42,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1974-11-10,1974,11,10,1974,270,0.42,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1974-11-11,1974,11,11,1974,281,0.37,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-11-12,1974,11,12,1974,281,0.37,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-11-13,1974,11,13,1974,281,0.37,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-11-14,1974,11,14,1974,281,0.37,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-11-15,1974,11,15,1974,281,0.37,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-11-16,1974,11,16,1974,287,0.37,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1974-11-17,1974,11,17,1974,287,0.37,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1974-11-18,1974,11,18,1974,306,0.37,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1974-11-19,1974,11,19,1974,306,0.37,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1974-11-20,1974,11,20,1974,302,0.37,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1974-11-21,1974,11,21,1974,299,0.3,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1974-11-22,1974,11,22,1974,299,0.3,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1974-11-23,1974,11,23,1974,299,0.3,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1974-11-24,1974,11,24,1974,299,0.3,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1974-11-25,1974,11,25,1974,306,0.3,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1974-11-26,1974,11,26,1974,306,0.3,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1974-11-27,1974,11,27,1974,309,0.3,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1974-11-28,1974,11,28,1974,309,0.3,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1974-11-29,1974,11,29,1974,311,0.3,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1974-11-30,1974,11,30,1974,323,0.3,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
1974-12-01,1974,12,1,1974,329,0.47,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.5,965.0,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1974-12-02,1974,12,2,1974,389,0.47,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
1974-12-03,1974,12,3,1974,435,0.47,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1974-12-04,1974,12,4,1974,430,0.47,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1974-12-05,1974,12,5,1974,422,0.47,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1974-12-06,1974,12,6,1974,430,0.47,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1974-12-07,1974,12,7,1974,440,0.47,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
1974-12-08,1974,12,8,1974,479,0.47,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.5,965.8,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1974-12-09,1974,12,9,1974,486,0.47,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1974-12-10,1974,12,10,1974,494,0.47,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2027
1974-12-11,1974,12,11,1974,486,0.15,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1974-12-12,1974,12,12,1974,479,0.15,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1864
1974-12-13,1974,12,13,1974,494,0.15,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1974-12-14,1974,12,14,1974,494,0.15,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1974-12-15,1974,12,15,1974,505,0.15,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2001
1974-12-16,1974,12,16,1974,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1974-12-17,1974,12,17,1974,523,0.15,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1974-12-18,1974,12,18,1974,527,0.15,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1974-12-19,1974,12,19,1974,532,0.15,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1974-12-20,1974,12,20,1974,537,0.15,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2169
1974-12-21,1974,12,21,1974,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1974-12-22,1974,12,22,1974,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1974-12-23,1974,12,23,1974,571,0.22,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1974-12-24,1974,12,24,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1974-12-25,1974,12,25,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1974-12-26,1974,12,26,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1974-12-27,1974,12,27,1974,583,0.22,2,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
1974-12-28,1974,12,28,1974,589,0.22,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.5,966.3,0.23,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
1974-12-29,1974,12,29,1974,595,0.22,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
1974-12-30,1974,12,30,1974,608,0.22,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1974-12-31,1974,12,31,1974,615,0.22,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1975-01-01,1975,1,1,1974,618,0.25,2,46,7,6,4,76,139,0.22,479,0,0,0,0,0,0,46,7,6,4,76,538,239,239,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
1975-01-02,1975,1,2,1974,630,0.25,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1975-01-03,1975,1,3,1974,636,0.25,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1975-01-04,1975,1,4,1974,647,0.25,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1975-01-05,1975,1,5,1974,654,0.25,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1975-01-06,1975,1,6,1974,682,0.25,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1975-01-07,1975,1,7,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1975-01-08,1975,1,8,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1975-01-09,1975,1,9,1974,684,0.25,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1975-01-10,1975,1,10,1974,712,0.25,2,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1975-01-11,1975,1,11,1974,783,0.25,2,46,7,6,4,76,139,0.18,644,0,0,0,0,0,0,46,7,6,4,76,703,214,214,214,0,990.5,967.0,0.33,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.7,3161
1975-01-12,1975,1,12,1974,779,0.25,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.9,3142
1975-01-13,1975,1,13,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1975-01-14,1975,1,14,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1975-01-15,1975,1,15,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1975-01-16,1975,1,16,1974,843,0.25,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1975-01-17,1975,1,17,1974,858,0.25,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1975-01-18,1975,1,18,1974,989,0.25,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.5,967.9,0.49,0.23,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3947
1975-01-19,1975,1,19,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.8,3979
1975-01-20,1975,1,20,1974,997,0.25,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.8,3979
1975-01-21,1975,1,21,1974,1042,0.11,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.5,968.0,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
1975-01-22,1975,1,22,1974,1073,0.11,2,46,7,6,4,76,139,0.13,934,0,0,0,0,0,0,46,7,6,4,76,993,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4274
1975-01-23,1975,1,23,1974,1086,0.11,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.1,4321
1975-01-24,1975,1,24,1974,1096,0.11,2,46,7,6,4,76,139,0.13,957,0,0,0,0,0,0,46,7,6,4,76,1016,239,239,239,239,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4357
1975-01-25,1975,1,25,1974,1107,0.11,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.5,968.2,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
1975-01-26,1975,1,26,1974,1127,0.11,2,46,7,6,4,76,139,0.12,988,0,0,0,0,0,0,46,7,6,4,76,1047,247,247,247,247,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
1975-01-27,1975,1,27,1974,1166,0.11,2,46,7,6,4,76,139,0.12,1027,0,0,0,0,0,0,46,7,6,4,76,1086,256,256,256,256,990.5,968.4,0.68,0.39,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,4582
1975-01-28,1975,1,28,1974,1199,0.11,2,46,7,6,4,76,139,0.12,1060,0,0,0,0,0,0,46,7,6,4,76,1119,265,265,265,265,990.5,968.5,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1975-01-29,1975,1,29,1974,1246,0.11,2,46,7,6,4,76,139,0.11,1100,7,2,0,0,0,3,48,7,6,4,79,1162,275,275,275,275,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.8,50.8,50.8,50.8,192.8,4627
1975-01-30,1975,1,30,1974,1311,0.11,2,46,7,6,4,76,139,0.11,1100,72,23,3,3,2,39,69,10,9,6,115,1189,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1975-01-31,1975,1,31,1974,1383,0.11,2,46,7,6,4,76,139,0.1,1100,144,47,7,6,4,79,93,14,12,8,155,1220,275,275,275,275,990.5,969.1,0.87,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1975-02-01,1975,2,1,1974,1383,0.1,1,55,10,10,8,114,197,0.14,1100,86,24,4,4,3,50,79,14,14,11,164,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1975-02-02,1975,2,2,1974,1511,0.1,1,55,10,10,8,114,197,0.13,1100,214,45,8,10,8,141,100,18,20,16,255,1238,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1975-02-03,1975,2,3,1974,1751,0.1,1,55,10,10,8,114,197,0.11,1100,454,45,8,15,18,368,100,18,25,26,482,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.5,4331
1975-02-04,1975,2,4,1974,1693,0.1,1,55,10,10,8,114,197,0.12,1100,396,45,8,15,16,312,100,18,25,24,426,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1975-02-05,1975,2,5,1974,1835,0.1,1,55,10,10,8,114,197,0.11,1100,538,45,8,15,21,448,100,18,25,29,562,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1975-02-06,1975,2,6,1974,1983,0.1,1,55,10,10,8,114,197,0.1,1100,686,45,8,15,27,590,100,18,25,35,704,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1975-02-07,1975,2,7,1974,2112,0.1,1,55,10,10,8,114,197,0.09,1100,815,45,8,15,33,714,100,18,25,41,828,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1975-02-08,1975,2,8,1974,2261,0.1,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1975-02-09,1975,2,9,1974,2363,0.1,1,55,10,10,8,114,197,0.08,1100,1066,45,8,15,43,955,100,18,25,51,1069,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1975-02-10,1975,2,10,1974,2542,0.1,1,55,10,10,8,114,197,0.08,1100,1245,45,8,15,50,1127,100,18,25,58,1241,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1975-02-11,1975,2,11,1974,2467,0.07,1,55,10,10,8,114,197,0.08,1100,1170,45,8,15,47,1054,100,18,25,55,1168,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1975-02-12,1975,2,12,1974,2575,0.07,1,55,10,10,8,114,197,0.08,1100,1278,45,8,15,51,1158,100,18,25,59,1272,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1975-02-13,1975,2,13,1974,2680,0.07,1,55,10,10,8,114,197,0.07,1100,1383,45,8,15,56,1259,100,18,25,64,1373,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1975-02-14,1975,2,14,1974,2749,0.07,1,55,10,10,8,114,197,0.07,1100,1452,45,8,15,58,1325,100,18,25,66,1439,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1975-02-15,1975,2,15,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1975-02-16,1975,2,16,1974,2831,0.07,1,55,10,10,8,114,197,0.07,1100,1534,45,8,15,62,1404,100,18,25,70,1518,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1975-02-17,1975,2,17,1974,2840,0.07,1,55,10,10,8,114,197,0.07,1100,1543,45,8,15,62,1412,100,18,25,70,1526,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1975-02-18,1975,2,18,1974,2963,0.07,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1975-02-19,1975,2,19,1974,3004,0.07,1,55,10,10,8,114,197,0.07,1100,1707,45,8,15,69,1569,100,18,25,77,1683,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1975-02-20,1975,2,20,1974,3032,0.07,1,55,10,10,8,114,197,0.06,1100,1735,45,8,15,70,1596,100,18,25,78,1710,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1975-02-21,1975,2,21,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1975-02-22,1975,2,22,1974,3313,0.09,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1975-02-23,1975,2,23,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1975-02-24,1975,2,24,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1975-02-25,1975,2,25,1974,3355,0.09,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1975-02-26,1975,2,26,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1975-02-27,1975,2,27,1974,3332,0.09,1,55,10,10,8,114,197,0.06,1100,2035,45,8,15,72,1895,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1975-02-28,1975,2,28,1974,3278,0.09,1,55,10,10,8,114,197,0.06,1100,1981,45,8,15,72,1841,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1975-03-01,1975,3,1,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1975-03-02,1975,3,2,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1975-03-03,1975,3,3,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1975-03-04,1975,3,4,1974,3251,0.14,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1975-03-05,1975,3,5,1974,3210,0.14,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1975-03-06,1975,3,6,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3342
1975-03-07,1975,3,7,1974,3169,0.14,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3342
1975-03-08,1975,3,8,1974,3185,0.14,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1975-03-09,1975,3,9,1974,3278,0.14,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1975-03-10,1975,3,10,1974,3332,0.14,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1975-03-11,1975,3,11,1974,3470,0.18,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1975-03-12,1975,3,12,1974,3512,0.18,2,59,11,12,13,144,239,0.07,1100,2173,41,7,13,67,2045,100,18,25,80,2189,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3146
1975-03-13,1975,3,13,1974,3573,0.18,2,59,11,12,13,144,239,0.07,1100,2234,41,7,13,67,2106,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1975-03-14,1975,3,14,1974,3670,0.18,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,3052
1975-03-15,1975,3,15,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1975-03-16,1975,3,16,1974,3688,0.18,2,59,11,12,13,144,239,0.06,1100,2349,41,7,13,67,2221,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1975-03-17,1975,3,17,1974,3826,0.18,2,59,11,12,13,144,239,0.06,1100,2487,41,7,13,67,2359,100,18,25,80,2503,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2959
1975-03-18,1975,3,18,1974,3931,0.18,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1975-03-19,1975,3,19,1974,4036,0.18,2,59,11,12,13,144,239,0.06,1100,2697,41,6,13,67,2569,100,18,25,80,2713,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1975-03-20,1975,3,20,1974,4180,0.18,2,59,11,12,13,144,239,0.06,1100,2841,41,7,13,67,2713,100,18,25,80,2857,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2760
1975-03-21,1975,3,21,1974,4352,0.17,2,59,11,12,13,144,239,0.05,1100,3013,41,7,13,67,2885,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1975-03-22,1975,3,22,1974,4484,0.17,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2599
1975-03-23,1975,3,23,1974,4629,0.17,2,59,11,12,13,144,239,0.05,1100,3290,41,7,13,67,3162,100,18,25,80,3306,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.6,2486
1975-03-24,1975,3,24,1974,4777,0.17,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.8,2372
1975-03-25,1975,3,25,1974,4949,0.17,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.5,977.4,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.4,2241
1975-03-26,1975,3,26,1974,5044,0.17,2,59,11,12,13,144,239,0.05,1100,3705,41,7,13,67,3577,100,18,25,80,3721,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,90.8,2179
1975-03-27,1975,3,27,1974,5186,0.17,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1975-03-28,1975,3,28,1974,5223,0.17,2,59,11,12,13,144,239,0.05,1100,3884,41,7,13,67,3756,100,18,25,80,3900,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.4,22.4,22.4,22.4,86.5,2075
1975-03-29,1975,3,29,1974,5278,0.17,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1975-03-30,1975,3,30,1974,5326,0.17,2,59,11,12,13,144,239,0.04,1100,3987,40,7,13,67,3859,100,18,25,80,4003,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.0,2016
1975-03-31,1975,3,31,1974,5359,0.17,2,59,11,12,13,144,239,0.04,1100,4020,41,7,13,67,3892,100,18,25,80,4036,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1975-04-01,1975,4,1,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1975-04-02,1975,4,2,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.3,1976
1975-04-03,1975,4,3,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,81.9,1965
1975-04-04,1975,4,4,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,81.9,1965
1975-04-05,1975,4,5,1974,5415,0.09,1,84,14,20,27,219,364,0.07,1100,3951,16,4,5,53,3873,100,18,25,80,4092,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,81.9,1965
1975-04-06,1975,4,6,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.3,1976
1975-04-07,1975,4,7,1974,5396,0.09,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1975-04-08,1975,4,8,1974,5377,0.09,1,84,14,20,27,219,364,0.07,1100,3913,16,4,5,53,3835,100,18,25,80,4054,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,82.8,1986
1975-04-09,1975,4,9,1974,5363,0.09,1,84,14,20,27,219,364,0.07,1100,3899,16,4,5,53,3821,100,18,25,80,4040,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.1,1995
1975-04-10,1975,4,10,1974,5344,0.09,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1975-04-11,1975,4,11,1974,5344,0.07,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1975-04-12,1975,4,12,1974,5223,0.07,1,84,14,20,27,219,364,0.07,1100,3759,16,4,5,53,3681,100,18,25,80,3900,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.4,22.4,22.4,22.4,86.5,2075
1975-04-13,1975,4,13,1974,5204,0.07,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.77,0.77,0.77,0.77,22.5,22.5,22.5,22.5,86.9,2085
1975-04-14,1975,4,14,1974,5186,0.07,1,84,14,20,27,219,364,0.07,1100,3722,16,4,5,53,3644,100,18,25,80,3863,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.4,2096
1975-04-15,1975,4,15,1974,5133,0.07,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.7,2127
1975-04-16,1975,4,16,1974,5062,0.07,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.4,2169
1975-04-17,1975,4,17,1974,5008,0.07,1,84,14,20,27,219,364,0.07,1100,3544,16,4,5,53,3466,100,18,25,80,3685,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.7,2201
1975-04-18,1975,4,18,1974,4795,0.07,1,84,14,20,27,219,364,0.08,1100,3331,16,4,5,52,3253,100,18,25,80,3472,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.3,2359
1975-04-19,1975,4,19,1974,4542,0.07,1,84,14,20,27,219,364,0.08,1100,3078,16,4,5,53,3000,100,18,25,80,3219,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.4,2554
1975-04-20,1975,4,20,1974,4484,0.07,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2599
1975-04-21,1975,4,21,1974,4352,0.08,1,84,14,20,27,219,364,0.08,1100,2888,16,4,5,53,2810,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1975-04-22,1975,4,22,1974,4305,0.08,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.3,2694
1975-04-23,1975,4,23,1974,4140,0.08,1,84,14,20,27,219,364,0.09,1100,2676,16,4,5,53,2598,100,18,25,80,2817,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2781
1975-04-24,1975,4,24,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
1975-04-25,1975,4,25,1974,4017,0.08,1,84,14,20,27,219,364,0.09,1100,2553,16,4,5,53,2475,100,18,25,80,2694,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
1975-04-26,1975,4,26,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
1975-04-27,1975,4,27,1974,3920,0.08,1,84,14,20,27,219,364,0.09,1100,2456,16,4,5,53,2378,100,18,25,80,2597,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
1975-04-28,1975,4,28,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1975-04-29,1975,4,29,1974,3905,0.08,1,84,14,20,27,219,364,0.09,1100,2441,16,4,5,53,2363,100,18,25,80,2582,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1975-04-30,1975,4,30,1974,3830,0.08,1,84,14,20,27,219,364,0.1,1100,2366,16,4,5,53,2288,100,18,25,80,2507,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.2,2957
1975-05-01,1975,5,1,1974,3734,0.16,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1975-05-02,1975,5,2,1974,3600,0.16,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.9,3093
1975-05-03,1975,5,3,1974,3573,0.16,2,65,14,17,23,202,321,0.09,1100,2152,35,4,8,57,2048,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1975-05-04,1975,5,4,1974,3496,0.16,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1975-05-05,1975,5,5,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1975-05-06,1975,5,6,1974,3441,0.16,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1975-05-07,1975,5,7,1974,3381,0.16,2,65,14,17,23,202,321,0.09,1100,1960,35,4,8,57,1856,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1975-05-08,1975,5,8,1974,3251,0.16,2,65,14,17,23,202,321,0.1,1100,1830,35,4,8,57,1726,100,18,25,80,1928,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3295
1975-05-09,1975,5,9,1974,3169,0.16,2,65,14,17,23,202,321,0.1,1100,1748,35,4,8,57,1644,100,18,25,80,1846,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3342
1975-05-10,1975,5,10,1974,3122,0.16,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1975-05-11,1975,5,11,1974,3049,0.2,2,65,14,17,23,202,321,0.11,1100,1628,35,4,8,57,1524,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1975-05-12,1975,5,12,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1975-05-13,1975,5,13,1974,3004,0.2,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1975-05-14,1975,5,14,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1975-05-15,1975,5,15,1974,2963,0.2,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1975-05-16,1975,5,16,1974,2873,0.2,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1975-05-17,1975,5,17,1974,2749,0.2,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1975-05-18,1975,5,18,1974,2704,0.2,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
1975-05-19,1975,5,19,1974,2645,0.2,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1975-05-20,1975,5,20,1974,2575,0.2,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
