Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976-01-17,1976,1,17,1975,583,0.58,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1976-01-18,1976,1,18,1975,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1976-01-19,1976,1,19,1975,601,0.58,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1976-01-20,1976,1,20,1975,615,0.58,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1976-01-21,1976,1,21,1975,636,0.64,3,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,258,258,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1976-01-22,1976,1,22,1975,666,0.64,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1976-01-23,1976,1,23,1975,666,0.64,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1976-01-24,1976,1,24,1975,682,0.64,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,2778
1976-01-25,1976,1,25,1975,682,0.64,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,2778
1976-01-26,1976,1,26,1975,691,0.64,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2825
1976-01-27,1976,1,27,1975,720,0.64,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1976-01-28,1976,1,28,1975,720,0.64,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1976-01-29,1976,1,29,1975,720,0.64,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1976-01-30,1976,1,30,1975,720,0.64,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.5,2964
1976-01-31,1976,1,31,1975,728,0.64,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.2,3004
1976-02-01,1976,2,1,1975,739,0.54,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1976-02-02,1976,2,2,1975,739,0.54,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1976-02-03,1976,2,3,1975,739,0.54,3,43,7,5,4,78,137,0.19,602,0,0,0,0,0,0,43,7,5,4,78,657,200,200,200,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.6,2965
1976-02-04,1976,2,4,1975,748,0.54,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.3,3007
1976-02-05,1976,2,5,1975,751,0.54,3,43,7,5,4,78,137,0.18,614,0,0,0,0,0,0,43,7,5,4,78,669,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.0,3023
1976-02-06,1976,2,6,1975,751,0.54,3,43,7,5,4,78,137,0.18,614,0,0,0,0,0,0,43,7,5,4,78,669,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.0,3023
1976-02-07,1976,2,7,1975,760,0.54,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1976-02-08,1976,2,8,1975,779,0.54,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3152
1976-02-09,1976,2,9,1975,794,0.54,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.0,3216
1976-02-10,1976,2,10,1975,803,0.54,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.7,3257
1976-02-11,1976,2,11,1975,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.7,3257
1976-02-12,1976,2,12,1975,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.7,3257
1976-02-13,1976,2,13,1975,803,0.66,3,43,7,5,4,78,137,0.17,666,0,0,0,0,0,0,43,7,5,4,78,721,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.7,3257
1976-02-14,1976,2,14,1975,847,0.66,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
1976-02-15,1976,2,15,1975,858,0.66,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,144.6,3470
1976-02-16,1976,2,16,1975,858,0.66,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,144.6,3470
1976-02-17,1976,2,17,1975,863,0.66,3,43,7,5,4,78,137,0.16,726,0,0,0,0,0,0,43,7,5,4,78,781,242,242,242,0,990.5,967.4,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,144.6,3470
1976-02-18,1976,2,18,1975,876,0.66,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1976-02-19,1976,2,19,1975,885,0.66,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1976-02-20,1976,2,20,1975,905,0.66,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1976-02-21,1976,2,21,1975,914,0.65,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.5,967.6,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,144.6,3470
1976-02-22,1976,2,22,1975,941,0.65,3,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,268,268,268,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1976-02-23,1976,2,23,1975,957,0.65,3,43,7,5,4,78,137,0.14,820,0,0,0,0,0,0,43,7,5,4,78,875,273,273,273,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
1976-02-24,1976,2,24,1975,997,0.65,3,43,7,5,4,78,137,0.14,860,0,0,0,0,0,0,43,7,5,4,78,915,215,215,215,215,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.3,3990
1976-02-25,1976,2,25,1975,1042,0.65,3,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.5,968.0,0.53,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,4173
1976-02-26,1976,2,26,1975,1073,0.65,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.5,4283
1976-02-27,1976,2,27,1975,1096,0.65,3,43,7,5,4,78,137,0.12,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.5,968.2,0.58,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1976-02-28,1976,2,28,1975,1132,0.65,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4486
1976-02-29,1976,2,29,1975,1186,0.65,3,43,7,5,4,78,137,0.12,1049,0,0,0,0,0,0,43,7,5,4,78,1104,262,262,262,262,990.5,968.5,0.71,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1976-03-01,1976,3,1,1975,1246,0.58,3,49,9,9,9,107,183,0.15,1063,0,0,0,0,0,0,49,9,9,9,107,1130,265,265,265,265,990.5,968.7,0.74,0.43,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1976-03-02,1976,3,2,1975,1246,0.58,3,49,9,9,9,107,183,0.15,1063,0,0,0,0,0,0,49,9,9,9,107,1130,265,265,265,265,990.5,968.7,0.74,0.43,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1976-03-03,1976,3,3,1975,1446,0.58,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
1976-03-04,1976,3,4,1975,1617,0.58,3,49,9,9,9,107,183,0.11,1100,334,51,9,16,16,241,100,18,25,25,348,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1976-03-05,1976,3,5,1975,1807,0.58,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1976-03-06,1976,3,6,1975,2139,0.58,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1976-03-07,1976,3,7,1975,2301,0.58,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1976-03-08,1976,3,8,1975,2616,0.58,3,49,9,9,9,107,183,0.07,1100,1333,51,9,16,65,1192,100,18,25,74,1299,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1976-03-09,1976,3,9,1975,2831,0.58,3,49,9,9,9,107,183,0.06,1100,1548,51,9,16,71,1401,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1976-03-10,1976,3,10,1975,2931,0.58,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1976-03-11,1976,3,11,1975,3032,0.29,2,59,11,12,13,144,239,0.08,1100,1693,41,7,13,67,1565,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1976-03-12,1976,3,12,1975,3210,0.29,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,3318
1976-03-13,1976,3,13,1975,3441,0.29,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1976-03-14,1976,3,14,1975,3639,0.29,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3070
1976-03-15,1976,3,15,1975,3826,0.29,2,59,11,12,13,144,239,0.06,1100,2487,41,7,13,67,2359,100,18,25,80,2503,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2959
1976-03-16,1976,3,16,1975,3901,0.29,2,59,11,12,13,144,239,0.06,1100,2562,41,7,13,67,2434,100,18,25,80,2578,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.5,2916
1976-03-17,1976,3,17,1975,3970,0.29,2,59,11,12,13,144,239,0.06,1100,2631,41,7,13,67,2503,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1976-03-18,1976,3,18,1975,4037,0.29,2,59,11,12,13,144,239,0.06,1100,2698,41,7,13,67,2570,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1976-03-19,1976,3,19,1975,4037,0.29,2,59,11,12,13,144,239,0.06,1100,2698,41,7,13,67,2570,100,18,25,80,2714,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.2,2836
1976-03-20,1976,3,20,1975,4385,0.29,2,59,11,12,13,144,239,0.05,1100,3046,41,7,13,67,2918,100,18,25,80,3062,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1976-03-21,1976,3,21,1975,4484,0.16,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2599
1976-03-22,1976,3,22,1975,4594,0.16,2,59,11,12,13,144,239,0.05,1100,3255,41,7,13,67,3127,100,18,25,80,3271,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.0,27.0,27.0,27.0,104.7,2512
1976-03-23,1976,3,23,1975,4702,0.16,2,59,11,12,13,144,239,0.05,1100,3363,41,7,13,67,3235,100,18,25,80,3379,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.2,2429
1976-03-24,1976,3,24,1975,4777,0.16,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.8,2372
1976-03-25,1976,3,25,1975,4838,0.16,2,59,11,12,13,144,239,0.05,1100,3499,41,7,13,67,3371,100,18,25,80,3515,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.82,0.82,0.82,0.82,25.0,25.0,25.0,25.0,96.9,2326
1976-03-26,1976,3,26,1975,4949,0.16,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.5,977.4,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.1,24.1,24.1,24.1,93.4,2241
1976-03-27,1976,3,27,1975,5044,0.16,2,59,11,12,13,144,239,0.05,1100,3705,41,7,13,67,3577,100,18,25,80,3721,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,90.8,2179
1976-03-28,1976,3,28,1975,5204,0.16,2,59,11,12,13,144,239,0.05,1100,3865,41,7,13,67,3737,100,18,25,80,3881,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.77,0.77,0.77,0.77,22.5,22.5,22.5,22.5,86.9,2085
1976-03-29,1976,3,29,1975,5278,0.16,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1976-03-30,1976,3,30,1975,5344,0.16,2,59,11,12,13,144,239,0.04,1100,4005,41,7,13,67,3877,100,18,25,80,4021,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.6,2005
1976-03-31,1976,3,31,1975,5396,0.16,2,59,11,12,13,144,239,0.04,1100,4057,40,7,13,67,3929,100,18,25,80,4073,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1976
1976-04-01,1976,4,1,1975,5434,0.1,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.5,1955
1976-04-02,1976,4,2,1975,5434,0.1,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.5,1955
1976-04-03,1976,4,3,1975,5307,0.1,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1976-04-04,1976,4,4,1975,5307,0.1,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.9,21.9,21.9,21.9,84.4,2026
1976-04-05,1976,4,5,1975,5278,0.1,1,84,14,20,27,219,364,0.07,1100,3814,16,4,5,53,3736,100,18,25,80,3955,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,2043
1976-04-06,1976,4,6,1975,5241,0.1,1,84,14,20,27,219,364,0.07,1100,3777,16,4,5,53,3699,100,18,25,80,3918,1243,275,275,275,275,990.5,977.9,0.92,0.48,989.1,4,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.3,22.3,22.3,22.3,86.0,2064
1976-04-07,1976,4,7,1975,5204,0.1,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.77,0.77,0.77,0.77,22.5,22.5,22.5,22.5,86.9,2085
1976-04-08,1976,4,8,1975,5133,0.1,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.7,2127
1976-04-09,1976,4,9,1975,5062,0.1,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.4,2169
1976-04-10,1976,4,10,1975,5026,0.1,1,84,14,20,27,219,364,0.07,1100,3562,16,4,5,53,3484,100,18,25,80,3703,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.3,2190
1976-04-11,1976,4,11,1975,4967,0.1,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,92.8,2227
1976-04-12,1976,4,12,1975,4838,0.1,1,84,14,20,27,219,364,0.08,1100,3374,16,4,5,52,3296,100,18,25,80,3515,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.82,0.82,0.82,0.82,25.0,25.0,25.0,25.0,96.9,2326
1976-04-13,1976,4,13,1975,4760,0.1,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
1976-04-14,1976,4,14,1975,4611,0.1,1,84,14,20,27,219,364,0.08,1100,3147,16,3,5,53,3069,100,18,25,80,3288,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,2499
1976-04-15,1976,4,15,1975,4515,0.1,1,84,14,20,27,219,364,0.08,1100,3051,16,4,5,53,2973,100,18,25,80,3192,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.3,2575
1976-04-16,1976,4,16,1975,4484,0.1,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2599
1976-04-17,1976,4,17,1975,4479,0.1,1,84,14,20,27,219,364,0.08,1100,3015,16,4,5,53,2937,100,18,25,80,3156,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1976-04-18,1976,4,18,1975,4462,0.1,1,84,14,20,27,219,364,0.08,1100,2998,16,4,5,53,2920,100,18,25,80,3139,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,108.8,2612
1976-04-19,1976,4,19,1975,4432,0.1,1,84,14,20,27,219,364,0.08,1100,2968,16,4,5,53,2890,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1976-04-20,1976,4,20,1975,4432,0.1,1,84,14,20,27,219,364,0.08,1100,2968,16,4,5,53,2890,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1976-04-21,1976,4,21,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1976-04-22,1976,4,22,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2643
1976-04-23,1976,4,23,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2643
1976-04-24,1976,4,24,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2643
1976-04-25,1976,4,25,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1976-04-26,1976,4,26,1975,4352,0.12,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1976-04-27,1976,4,27,1975,4385,0.12,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1976-04-28,1976,4,28,1975,4401,0.12,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.2,2643
1976-04-29,1976,4,29,1975,4415,0.12,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1976-04-30,1976,4,30,1975,4432,0.12,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1976-05-01,1976,5,1,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.9,2590
1976-05-02,1976,5,2,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1976-05-03,1976,5,3,1975,4501,0.08,1,71,14,18,24,213,340,0.08,1100,3061,29,3,7,56,2965,100,18,25,80,3178,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2586
1976-05-04,1976,5,4,1975,4496,0.08,1,71,14,18,24,213,340,0.08,1100,3056,29,4,7,56,2960,100,18,25,80,3173,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.9,2590
1976-05-05,1976,5,5,1975,4462,0.08,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,108.8,2612
1976-05-06,1976,5,6,1975,4415,0.08,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,109.9,2636
1976-05-07,1976,5,7,1975,4385,0.08,1,71,14,18,24,213,340,0.08,1100,2945,29,3,7,56,2849,100,18,25,80,3062,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1976-05-08,1976,5,8,1975,4352,0.08,1,71,14,18,24,213,340,0.08,1100,2912,29,4,7,56,2816,100,18,25,80,3029,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2669
1976-05-09,1976,5,9,1975,4336,0.08,1,71,14,18,24,213,340,0.08,1100,2896,29,3,7,56,2800,100,18,25,80,3013,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,2678
1976-05-10,1976,5,10,1975,4226,0.08,1,71,14,18,24,213,340,0.08,1100,2786,29,3,7,56,2690,100,18,25,80,2903,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.0,2735
1976-05-11,1976,5,11,1975,4140,0.04,1,71,14,18,24,213,340,0.08,1100,2700,29,4,7,56,2604,100,18,25,80,2817,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2781
1976-05-12,1976,5,12,1975,4056,0.04,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.8,2826
1976-05-13,1976,5,13,1975,4027,0.04,1,71,14,18,24,213,340,0.08,1100,2587,29,4,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,2841
1976-05-14,1976,5,14,1975,3970,0.04,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1976-05-15,1976,5,15,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1976-05-16,1976,5,16,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1976-05-17,1976,5,17,1975,3931,0.04,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
1976-05-18,1976,5,18,1975,3826,0.04,1,71,14,18,24,213,340,0.09,1100,2386,29,4,7,56,2290,100,18,25,80,2503,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2959
1976-05-19,1976,5,19,1975,3670,0.04,1,71,14,18,24,213,340,0.09,1100,2230,29,4,7,56,2134,100,18,25,80,2347,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,3052
1976-05-20,1976,5,20,1975,3512,0.04,1,71,14,18,24,213,340,0.1,1100,2072,29,4,7,56,1976,100,18,25,80,2189,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3146
1976-05-21,1976,5,21,1975,3488,0.03,1,71,14,18,24,213,340,0.1,1100,2048,29,4,7,56,1952,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1976-05-22,1976,5,22,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1976-05-23,1976,5,23,1975,3470,0.03,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1976-05-24,1976,5,24,1975,3381,0.03,1,71,14,18,24,213,340,0.1,1100,1941,29,4,7,56,1845,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1976-05-25,1976,5,25,1975,3313,0.03,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.9,3260
1976-05-26,1976,5,26,1975,3227,0.03,1,71,14,18,24,213,340,0.11,1100,1787,29,4,7,56,1691,100,18,25,80,1904,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.9,3308
1976-05-27,1976,5,27,1975,3148,0.03,1,71,14,18,24,213,340,0.11,1100,1708,29,4,7,56,1612,100,18,25,80,1825,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3355
1976-05-28,1976,5,28,1975,3112,0.03,1,71,14,18,24,213,340,0.11,1100,1672,29,4,7,55,1576,100,18,25,80,1789,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3378
1976-05-29,1976,5,29,1975,3049,0.03,1,71,14,18,24,213,340,0.11,1100,1609,29,4,7,56,1513,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1976-05-30,1976,5,30,1975,2963,0.03,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1976-05-31,1976,5,31,1975,2942,0.03,1,71,14,18,24,213,340,0.12,1100,1502,29,4,7,56,1406,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1976-06-01,1976,6,1,1975,2895,0.03,1,67,13,15,17,181,293,0.1,1100,1502,33,5,10,63,1391,100,18,25,80,1572,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.7,3520
1976-06-02,1976,6,2,1975,2831,0.03,1,67,13,15,17,181,293,0.1,1100,1438,33,5,10,63,1327,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1976-06-03,1976,6,3,1975,2769,0.03,1,67,13,15,17,181,293,0.11,1100,1376,33,4,10,63,1265,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1976-06-04,1976,6,4,1975,2716,0.03,1,67,13,15,17,181,293,0.11,1100,1323,33,4,10,63,1212,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1976-06-05,1976,6,5,1975,2645,0.03,1,67,13,15,17,181,293,0.11,1100,1252,33,5,10,63,1141,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1976-06-06,1976,6,6,1975,2591,0.03,1,67,13,15,17,181,293,0.11,1100,1198,33,5,9,63,1087,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1976-06-07,1976,6,7,1975,2554,0.03,1,67,13,15,17,181,293,0.11,1100,1161,33,5,10,63,1050,100,18,25,80,1231,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1976-06-08,1976,6,8,1975,2487,0.03,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1976-06-09,1976,6,9,1975,2423,0.03,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1976-06-10,1976,6,10,1975,2363,0.03,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1976-06-11,1976,6,11,1975,2310,0.03,1,67,13,15,17,181,293,0.13,1100,917,33,5,10,53,816,100,18,25,70,997,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1976-06-12,1976,6,12,1975,2266,0.03,1,67,13,15,17,181,293,0.13,1100,873,32,5,10,50,774,100,18,25,67,955,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1976-06-13,1976,6,13,1975,2217,0.03,1,67,13,15,17,181,293,0.13,1100,824,33,5,10,47,728,100,18,25,64,909,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1976-06-14,1976,6,14,1975,2169,0.03,1,67,13,15,17,181,293,0.14,1100,776,33,5,10,45,683,100,18,25,62,864,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1976-06-15,1976,6,15,1975,2139,0.03,1,67,13,15,17,181,293,0.14,1100,746,33,5,10,43,654,100,18,25,60,835,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1976-06-16,1976,6,16,1975,2094,0.03,1,67,13,15,17,181,293,0.14,1100,701,33,4,10,40,613,100,18,25,57,794,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1976-06-17,1976,6,17,1975,2041,0.03,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1976-06-18,1976,6,18,1975,2019,0.03,1,67,13,15,17,181,293,0.15,1100,626,33,5,10,36,542,100,18,25,53,723,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1976-06-19,1976,6,19,1975,1971,0.03,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1976-06-20,1976,6,20,1975,1921,0.03,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1976-06-21,1976,6,21,1975,1871,0.03,1,67,13,15,17,181,293,0.16,1100,478,33,4,10,27,402,100,18,25,44,583,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1976-06-22,1976,6,22,1975,1832,0.03,1,67,13,15,17,181,293,0.16,1100,439,33,5,10,25,365,100,18,25,42,546,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1976-06-23,1976,6,23,1975,1783,0.03,1,67,13,15,17,181,293,0.16,1100,390,32,5,10,22,319,100,18,25,39,500,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,4305
1976-06-24,1976,6,24,1975,1745,0.03,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1976-06-25,1976,6,25,1975,1707,0.03,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1976-06-26,1976,6,26,1975,1645,0.03,1,67,13,15,17,181,293,0.18,1100,252,33,5,10,14,190,100,18,25,31,371,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1976-06-27,1976,6,27,1975,1617,0.03,1,67,13,15,17,181,293,0.18,1100,224,33,5,9,13,163,100,18,25,30,344,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1976-06-28,1976,6,28,1975,1559,0.03,1,67,13,15,17,181,293,0.19,1100,166,32,4,8,9,110,100,18,23,26,291,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4488
1976-06-29,1976,6,29,1975,1528,0.03,1,67,13,15,17,181,293,0.19,1100,135,30,5,6,7,84,97,18,21,24,265,1237,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1976-06-30,1976,6,30,1975,1484,0.03,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
1976-07-01,1976,7,1,1975,1446,0.04,1,63,12,13,13,155,256,0.18,1100,90,22,4,4,4,54,85,16,17,17,209,1219,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4593
1976-07-02,1976,7,2,1975,1414,0.04,1,63,12,13,13,155,256,0.18,1100,58,14,2,2,2,35,77,14,15,15,190,1207,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4624
1976-07-03,1976,7,3,1975,1383,0.04,1,63,12,13,13,155,256,0.19,1100,27,6,1,1,1,16,69,13,14,14,171,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1976-07-04,1976,7,4,1975,1355,0.04,1,63,12,13,13,155,256,0.19,1099,0,0,0,0,0,0,63,12,13,13,155,1187,274,274,274,274,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1976-07-05,1976,7,5,1975,1311,0.04,1,63,12,13,13,155,256,0.2,1055,0,0,0,0,0,0,63,12,13,13,155,1143,263,263,263,263,990.5,968.9,0.76,0.42,989.3,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4563
1976-07-06,1976,7,6,1975,1255,0.04,1,63,12,13,13,155,256,0.2,999,0,0,0,0,0,0,63,12,13,13,155,1087,249,249,249,249,990.5,968.7,0.68,0.35,989.5,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1976-07-07,1976,7,7,1975,1216,0.04,1,63,12,13,13,155,256,0.21,960,0,0,0,0,0,0,63,12,13,13,155,1048,240,240,240,240,990.5,968.6,0.62,0.32,989.6,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4280
1976-07-08,1976,7,8,1975,1195,0.04,1,63,12,13,13,155,256,0.21,939,0,0,0,0,0,0,63,12,13,13,155,1027,234,234,234,234,990.5,968.5,0.6,0.3,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.4,4209
1976-07-09,1976,7,9,1975,1182,0.04,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.5,968.5,0.58,0.29,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1976-07-10,1976,7,10,1975,1151,0.04,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.5,968.4,0.56,0.27,989.7,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4045
1976-07-11,1976,7,11,1975,1132,0.03,1,63,12,13,13,155,256,0.23,876,0,0,0,0,0,0,63,12,13,13,155,964,219,219,219,219,990.5,968.3,0.54,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.4,3969
1976-07-12,1976,7,12,1975,1125,0.03,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3943
1976-07-13,1976,7,13,1975,1096,0.03,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.5,968.2,0.5,0.22,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3824
1976-07-14,1976,7,14,1975,1082,0.03,1,63,12,13,13,155,256,0.24,826,0,0,0,0,0,0,63,12,13,13,155,914,206,206,206,206,990.5,968.2,0.49,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1976-07-15,1976,7,15,1975,1066,0.03,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.5,968.1,0.48,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
1976-07-16,1976,7,16,1975,1027,0.03,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.5,968.0,0.44,0.18,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,144.6,3470
1976-07-17,1976,7,17,1975,1022,0.03,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1976-07-18,1976,7,18,1975,976,0.03,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.5,967.8,0.4,0.15,990.0,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3401
1976-07-19,1976,7,19,1975,957,0.03,1,63,12,13,13,155,256,0.27,701,0,0,0,0,0,0,63,12,13,13,155,789,233,233,233,0,990.5,967.7,0.38,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3327
1976-07-20,1976,7,20,1975,929,0.03,1,63,12,13,13,155,256,0.28,673,0,0,0,0,0,0,63,12,13,13,155,761,224,224,224,0,990.5,967.6,0.36,0.13,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,133.9,3214
1976-07-21,1976,7,21,1975,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.5,967.5,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,3116
1976-07-22,1976,7,22,1975,885,0.03,1,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.5,967.4,0.33,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.8,3018
1976-07-23,1976,7,23,1975,858,0.03,1,63,12,13,13,155,256,0.3,602,0,0,0,0,0,0,63,12,13,13,155,690,200,200,200,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1976-07-24,1976,7,24,1975,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.5,967.3,0.31,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.3,2839
1976-07-25,1976,7,25,1975,819,0.03,1,63,12,13,13,155,256,0.31,563,0,0,0,0,0,0,63,12,13,13,155,651,187,187,187,0,990.5,967.2,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1976-07-26,1976,7,26,1975,783,0.03,1,63,12,13,13,155,256,0.33,527,0,0,0,0,0,0,63,12,13,13,155,615,263,263,0,0,990.5,967.0,0.28,0.08,990.1,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1976-07-27,1976,7,27,1975,760,0.03,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,2313
1976-07-28,1976,7,28,1975,739,0.03,1,63,12,13,13,155,256,0.35,483,0,0,0,0,0,0,63,12,13,13,155,571,241,241,0,0,990.5,966.9,0.25,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1976-07-29,1976,7,29,1975,728,0.03,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.5,966.8,0.25,0.06,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1976-07-30,1976,7,30,1975,712,0.03,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,228,228,0,0,990.5,966.7,0.24,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.2,2283
1976-07-31,1976,7,31,1975,691,0.03,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.5,966.7,0.22,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1976-08-01,1976,8,1,1975,682,0.05,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1976-08-02,1976,8,2,1975,666,0.05,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1976-08-03,1976,8,3,1975,654,0.05,1,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,226,226,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.4,2288
1976-08-04,1976,8,4,1975,636,0.05,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
1976-08-05,1976,8,5,1975,623,0.05,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
1976-08-06,1976,8,6,1975,615,0.05,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.5,966.4,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1976-08-07,1976,8,7,1975,601,0.05,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2033
1976-08-08,1976,8,8,1975,589,0.05,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1967
1976-08-09,1976,8,9,1975,571,0.05,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1875
1976-08-10,1976,8,10,1975,566,0.05,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1976-08-11,1976,8,11,1975,563,0.06,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1832
1976-08-12,1976,8,12,1975,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
1976-08-13,1976,8,13,1975,556,0.06,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1976-08-14,1976,8,14,1975,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1768
1976-08-15,1976,8,15,1975,542,0.06,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
1976-08-16,1976,8,16,1975,537,0.06,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1703
1976-08-17,1976,8,17,1975,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
1976-08-18,1976,8,18,1975,523,0.06,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.5,966.0,0.18,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
1976-08-19,1976,8,19,1975,512,0.06,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
1976-08-20,1976,8,20,1975,505,0.06,1,58,10,10,7,117,202,0.4,303,0,0,0,0,0,0,58,10,10,7,117,381,151,151,0,0,990.5,965.9,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1976-08-21,1976,8,21,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1976-08-22,1976,8,22,1975,489,0.06,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1976-08-23,1976,8,23,1975,486,0.06,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1443
1976-08-24,1976,8,24,1975,479,0.06,1,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
