Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1977-04-19,1977,4,19,1976,2631,0.6,3,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
1977-04-20,1977,4,20,1976,2616,0.6,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-21,1977,4,21,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-22,1977,4,22,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-23,1977,4,23,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-24,1977,4,24,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-25,1977,4,25,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-26,1977,4,26,1976,2616,0.62,3,54,13,14,19,117,217,0.08,1100,1299,46,5,11,61,1176,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-04-27,1977,4,27,1976,2631,0.62,3,54,13,14,19,117,217,0.08,1100,1314,46,5,11,61,1191,100,18,25,80,1308,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
1977-04-28,1977,4,28,1976,2645,0.62,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1977-04-29,1977,4,29,1976,2671,0.62,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1977-04-30,1977,4,30,1976,2680,0.62,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1977-05-01,1977,5,1,1976,2704,0.54,3,55,13,13,17,178,276,0.1,1100,1328,45,4,11,63,1203,100,18,25,80,1381,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
1977-05-02,1977,5,2,1976,2716,0.54,3,55,13,13,17,178,276,0.1,1100,1340,45,5,12,63,1215,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1977-05-03,1977,5,3,1976,2742,0.54,3,55,13,13,17,178,276,0.1,1100,1366,45,5,12,63,1241,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1977-05-04,1977,5,4,1976,2749,0.54,3,55,13,13,17,178,276,0.1,1100,1373,45,5,12,63,1248,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1977-05-05,1977,5,5,1976,2769,0.54,3,55,13,13,17,178,276,0.1,1100,1393,45,5,12,63,1268,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1977-05-06,1977,5,6,1976,2782,0.54,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1977-05-07,1977,5,7,1976,2819,0.54,3,55,13,13,17,178,276,0.1,1100,1443,45,5,12,63,1318,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1977-05-08,1977,5,8,1976,2819,0.54,3,55,13,13,17,178,276,0.1,1100,1443,45,5,12,63,1318,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1977-05-09,1977,5,9,1976,2831,0.54,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1977-05-10,1977,5,10,1976,2831,0.54,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1977-05-11,1977,5,11,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1977-05-12,1977,5,12,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1977-05-13,1977,5,13,1976,2831,0.33,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1977-05-14,1977,5,14,1976,2819,0.33,2,65,14,17,23,202,321,0.11,1100,1398,35,4,8,57,1294,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1977-05-15,1977,5,15,1976,2802,0.33,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1977-05-16,1977,5,16,1976,2802,0.33,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1977-05-17,1977,5,17,1976,2782,0.33,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1977-05-18,1977,5,18,1976,2749,0.33,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1977-05-19,1977,5,19,1976,2742,0.33,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1977-05-20,1977,5,20,1976,2704,0.33,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
1977-05-21,1977,5,21,1976,2645,0.2,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1977-05-22,1977,5,22,1976,2616,0.2,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1977-05-23,1977,5,23,1976,2575,0.2,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1977-05-24,1977,5,24,1976,2542,0.2,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1977-05-25,1977,5,25,1976,2496,0.2,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
1977-05-26,1977,5,26,1976,2450,0.2,2,65,14,17,23,202,321,0.13,1100,1029,35,4,7,57,925,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1977-05-27,1977,5,27,1976,2395,0.2,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1977-05-28,1977,5,28,1976,2363,0.2,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1977-05-29,1977,5,29,1976,2310,0.2,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1977-05-30,1977,5,30,1976,2293,0.2,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1977-05-31,1977,5,31,1976,2261,0.2,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1977-06-01,1977,6,1,1976,2217,0.18,2,62,12,14,16,153,257,0.12,1100,860,37,6,11,53,751,100,18,25,69,904,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1977-06-02,1977,6,2,1976,2169,0.18,2,62,12,14,16,153,257,0.12,1100,812,38,6,11,50,706,100,18,25,66,859,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1977-06-03,1977,6,3,1976,2139,0.18,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1977-06-04,1977,6,4,1976,2102,0.18,2,62,12,14,16,153,257,0.12,1100,745,38,6,11,46,643,100,18,25,62,796,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1977-06-05,1977,6,5,1976,2041,0.18,2,62,12,14,16,153,257,0.13,1100,684,38,6,11,42,587,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1977-06-06,1977,6,6,1976,2004,0.18,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1977-06-07,1977,6,7,1976,1971,0.18,2,62,12,14,16,153,257,0.13,1100,614,38,6,11,38,521,100,18,25,54,674,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
1977-06-08,1977,6,8,1976,1921,0.18,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4190
1977-06-09,1977,6,9,1976,1902,0.18,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1977-06-10,1977,6,10,1976,1835,0.18,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1977-06-11,1977,6,11,1976,1807,0.17,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4285
1977-06-12,1977,6,12,1976,1767,0.17,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
1977-06-13,1977,6,13,1976,1716,0.17,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1977-06-14,1977,6,14,1976,1693,0.17,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1977-06-15,1977,6,15,1976,1645,0.17,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1977-06-16,1977,6,16,1976,1609,0.17,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1977-06-17,1977,6,17,1976,1559,0.17,2,62,12,14,16,153,257,0.16,1100,202,38,6,11,12,135,100,18,25,28,288,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1977-06-18,1977,6,18,1976,1528,0.17,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1977-06-19,1977,6,19,1976,1492,0.17,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.5,969.5,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1977-06-20,1977,6,20,1976,1466,0.17,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1977-06-21,1977,6,21,1976,1431,0.19,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4607
1977-06-22,1977,6,22,1976,1383,0.19,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1977-06-23,1977,6,23,1976,1327,0.19,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.5,968.9,0.78,0.44,989.3,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4604
1977-06-24,1977,6,24,1976,1297,0.19,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.5,968.8,0.74,0.4,989.4,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4521
1977-06-25,1977,6,25,1976,1231,0.19,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.5,968.6,0.64,0.33,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
1977-06-26,1977,6,26,1976,1199,0.19,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.5,968.5,0.6,0.3,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.8,4219
1977-06-27,1977,6,27,1976,1182,0.19,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.5,968.5,0.58,0.29,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.4,4161
1977-06-28,1977,6,28,1976,1151,0.19,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.5,968.4,0.55,0.27,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.4,4040
1977-06-29,1977,6,29,1976,1127,0.19,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.4,3946
1977-06-30,1977,6,30,1976,1107,0.19,2,62,12,14,16,153,257,0.23,850,0,0,0,0,0,0,62,12,14,16,153,938,212,212,212,212,990.5,968.2,0.51,0.23,989.8,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.1,3865
1977-07-01,1977,7,1,1976,1086,0.18,2,58,11,11,11,136,227,0.21,859,0,0,0,0,0,0,58,11,11,11,136,939,214,214,214,214,990.5,968.2,0.51,0.24,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.4,3921
1977-07-02,1977,7,2,1976,1073,0.18,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.5,968.1,0.5,0.23,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3868
1977-07-03,1977,7,3,1976,1050,0.18,2,58,11,11,11,136,227,0.22,823,0,0,0,0,0,0,58,11,11,11,136,903,274,274,274,0,990.5,968.1,0.48,0.21,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
1977-07-04,1977,7,4,1976,1025,0.18,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.5,968.0,0.46,0.19,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1977-07-05,1977,7,5,1976,989,0.18,2,58,11,11,11,136,227,0.23,762,0,0,0,0,0,0,58,11,11,11,136,842,254,254,254,0,990.5,967.9,0.43,0.17,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
1977-07-06,1977,7,6,1976,957,0.18,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.2,3460
1977-07-07,1977,7,7,1976,941,0.18,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.5,967.7,0.38,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3395
1977-07-08,1977,7,8,1976,914,0.18,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.5,967.6,0.36,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,136.9,3286
1977-07-09,1977,7,9,1976,891,0.18,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.5,967.5,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1977-07-10,1977,7,10,1976,858,0.18,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.5,967.3,0.33,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3047
1977-07-11,1977,7,11,1976,847,0.17,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.5,967.3,0.32,0.12,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2994
1977-07-12,1977,7,12,1976,834,0.17,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.5,967.2,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2935
1977-07-13,1977,7,13,1976,817,0.17,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.5,967.2,0.31,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2854
1977-07-14,1977,7,14,1976,794,0.17,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.5,967.1,0.29,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.3,2742
1977-07-15,1977,7,15,1976,760,0.17,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.5,966.9,0.28,0.08,990.1,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1977-07-16,1977,7,16,1976,748,0.17,2,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,260,260,0,0,990.5,966.9,0.27,0.08,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1977-07-17,1977,7,17,1976,733,0.17,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1977-07-18,1977,7,18,1976,720,0.17,2,58,11,11,11,136,227,0.32,493,0,0,0,0,0,0,58,11,11,11,136,573,246,246,0,0,990.5,966.8,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1977-07-19,1977,7,19,1976,705,0.17,2,58,11,11,11,136,227,0.32,478,0,0,0,0,0,0,58,11,11,11,136,558,239,239,0,0,990.5,966.7,0.24,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1977-07-20,1977,7,20,1976,684,0.17,2,58,11,11,11,136,227,0.33,457,0,0,0,0,0,0,58,11,11,11,136,537,228,228,0,0,990.5,966.6,0.23,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
1977-07-21,1977,7,21,1976,673,0.16,2,58,11,11,11,136,227,0.34,446,0,0,0,0,0,0,58,11,11,11,136,526,223,223,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2249
1977-07-22,1977,7,22,1976,659,0.16,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2187
1977-07-23,1977,7,23,1976,647,0.16,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.5,966.5,0.21,0.05,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
1977-07-24,1977,7,24,1976,636,0.16,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2077
1977-07-25,1977,7,25,1976,623,0.16,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.5,966.4,0.2,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2008
1977-07-26,1977,7,26,1976,615,0.16,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.5,966.4,0.2,0.05,990.3,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1964
1977-07-27,1977,7,27,1976,601,0.16,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.5,966.3,0.2,0.04,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1977-07-28,1977,7,28,1976,589,0.16,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.5,966.3,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1825
1977-07-29,1977,7,29,1976,583,0.16,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1977-07-30,1977,7,30,1976,577,0.16,2,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1769
1977-07-31,1977,7,31,1976,571,0.16,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1740
1977-08-01,1977,8,1,1976,571,0.16,2,54,9,8,6,107,184,0.32,387,0,0,0,0,0,0,54,9,8,6,107,458,193,193,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1977-08-02,1977,8,2,1976,563,0.16,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1935
1977-08-03,1977,8,3,1976,562,0.16,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
1977-08-04,1977,8,4,1976,556,0.16,2,54,9,8,6,107,184,0.33,372,0,0,0,0,0,0,54,9,8,6,107,443,186,186,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1977-08-05,1977,8,5,1976,550,0.16,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1867
1977-08-06,1977,8,6,1976,542,0.16,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
1977-08-07,1977,8,7,1976,537,0.16,2,54,9,8,6,107,184,0.34,353,0,0,0,0,0,0,54,9,8,6,107,424,176,176,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1798
1977-08-08,1977,8,8,1976,532,0.16,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1772
1977-08-09,1977,8,9,1976,527,0.16,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1977-08-10,1977,8,10,1976,523,0.16,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
1977-08-11,1977,8,11,1976,516,0.15,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1977-08-12,1977,8,12,1976,512,0.15,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1671
1977-08-13,1977,8,13,1976,494,0.15,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1977-08-14,1977,8,14,1976,489,0.15,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1977-08-15,1977,8,15,1976,486,0.15,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1540
1977-08-16,1977,8,16,1976,479,0.15,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1977-08-17,1977,8,17,1976,479,0.15,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1977-08-18,1977,8,18,1976,477,0.15,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1496
1977-08-19,1977,8,19,1976,470,0.15,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
1977-08-20,1977,8,20,1976,470,0.15,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
1977-08-21,1977,8,21,1976,462,0.12,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
1977-08-22,1977,8,22,1976,459,0.12,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1977-08-23,1977,8,23,1976,455,0.12,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1977-08-24,1977,8,24,1976,455,0.12,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
1977-08-25,1977,8,25,1976,453,0.12,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1977-08-26,1977,8,26,1976,445,0.12,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1977-08-27,1977,8,27,1976,442,0.12,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1977-08-28,1977,8,28,1976,440,0.12,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1977-08-29,1977,8,29,1976,440,0.12,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1977-08-30,1977,8,30,1976,435,0.12,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1977-08-31,1977,8,31,1976,430,0.12,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1977-09-01,1977,9,1,1976,426,0.12,2,46,7,6,4,75,138,0.32,288,0,0,0,0,0,0,46,7,6,4,75,347,144,144,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
1977-09-02,1977,9,2,1976,422,0.12,2,46,7,6,4,75,138,0.33,284,0,0,0,0,0,0,46,7,6,4,75,343,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1977-09-03,1977,9,3,1976,417,0.12,2,46,7,6,4,75,138,0.33,279,0,0,0,0,0,0,46,7,6,4,75,338,139,139,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1977-09-04,1977,9,4,1976,413,0.12,2,46,7,6,4,75,138,0.33,275,0,0,0,0,0,0,46,7,6,4,75,334,137,137,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1419
1977-09-05,1977,9,5,1976,408,0.12,2,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,270,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.1,0.0,0.0,0.0,48.2,1156
1977-09-06,1977,9,6,1976,402,0.12,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,264,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1977-09-07,1977,9,7,1976,402,0.12,2,46,7,6,4,75,138,0.34,264,0,0,0,0,0,0,46,7,6,4,75,323,264,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1977-09-08,1977,9,8,1976,398,0.12,2,46,7,6,4,75,138,0.35,260,0,0,0,0,0,0,46,7,6,4,75,319,260,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1977-09-09,1977,9,9,1976,391,0.12,2,46,7,6,4,75,138,0.35,253,0,0,0,0,0,0,46,7,6,4,75,312,253,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1977-09-10,1977,9,10,1976,389,0.12,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1977-09-11,1977,9,11,1976,389,0.1,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1977-09-12,1977,9,12,1976,386,0.1,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1977-09-13,1977,9,13,1976,380,0.1,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1977-09-14,1977,9,14,1976,377,0.1,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1977-09-15,1977,9,15,1976,373,0.1,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1977-09-16,1977,9,16,1976,373,0.1,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1977-09-17,1977,9,17,1976,370,0.1,1,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,224,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,48.2,1156
1977-09-18,1977,9,18,1976,360,0.1,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1977-09-19,1977,9,19,1976,353,0.1,1,48,8,7,4,79,146,0.41,207,0,0,0,0,0,0,48,8,7,4,79,270,207,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1977-09-20,1977,9,20,1976,350,0.1,1,48,8,7,4,79,146,0.42,204,0,0,0,0,0,0,48,8,7,4,79,267,204,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1977-09-21,1977,9,21,1976,350,0.11,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1977-09-22,1977,9,22,1976,346,0.11,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1977-09-23,1977,9,23,1976,346,0.11,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1977-09-24,1977,9,24,1976,344,0.11,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1977-09-25,1977,9,25,1976,344,0.11,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1977-09-26,1977,9,26,1976,340,0.11,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1977-09-27,1977,9,27,1976,338,0.11,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1977-09-28,1977,9,28,1976,338,0.11,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1977-09-29,1977,9,29,1976,335,0.11,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1064
1977-09-30,1977,9,30,1976,335,0.11,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1064
1977-10-01,1977,10,1,1977,331,0.1,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1977-10-02,1977,10,2,1977,331,0.1,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1977-10-03,1977,10,3,1977,331,0.1,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1144
1977-10-04,1977,10,4,1977,329,0.1,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1977-10-05,1977,10,5,1977,329,0.1,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1131
1977-10-06,1977,10,6,1977,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1977-10-07,1977,10,7,1977,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1977-10-08,1977,10,8,1977,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1977-10-09,1977,10,9,1977,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1977-10-10,1977,10,10,1977,325,0.1,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
1977-10-11,1977,10,11,1977,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1977-10-12,1977,10,12,1977,323,0.09,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1977-10-13,1977,10,13,1977,320,0.09,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1977-10-14,1977,10,14,1977,316,0.09,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1977-10-15,1977,10,15,1977,311,0.09,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1977-10-16,1977,10,16,1977,309,0.09,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1021
1977-10-17,1977,10,17,1977,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1977-10-18,1977,10,18,1977,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1977-10-19,1977,10,19,1977,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1977-10-20,1977,10,20,1977,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1977-10-21,1977,10,21,1977,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1977-10-22,1977,10,22,1977,294,0.09,1,44,7,6,3,60,120,0.41,174,0,0,0,0,0,0,44,7,6,3,60,231,174,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.0,936
1977-10-23,1977,10,23,1977,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1977-10-24,1977,10,24,1977,294,0.09,1,44,7,6,3,60,120,0.41,174,0,0,0,0,0,0,44,7,6,3,60,231,174,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.0,936
1977-10-25,1977,10,25,1977,290,0.09,1,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1977-10-26,1977,10,26,1977,290,0.09,1,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1977-10-27,1977,10,27,1977,287,0.09,1,44,7,6,3,60,120,0.42,167,0,0,0,0,0,0,44,7,6,3,60,224,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1977-10-28,1977,10,28,1977,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1977-10-29,1977,10,29,1977,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1977-10-30,1977,10,30,1977,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1977-10-31,1977,10,31,1977,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
1977-11-01,1977,11,1,1977,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1977-11-02,1977,11,2,1977,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1977-11-03,1977,11,3,1977,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1977-11-04,1977,11,4,1977,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1977-11-05,1977,11,5,1977,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1977-11-06,1977,11,6,1977,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1977-11-07,1977,11,7,1977,281,0.19,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1977-11-08,1977,11,8,1977,275,0.19,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1977-11-09,1977,11,9,1977,275,0.19,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1977-11-10,1977,11,10,1977,273,0.19,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
1977-11-11,1977,11,11,1977,273,0.27,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
1977-11-12,1977,11,12,1977,281,0.27,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1977-11-13,1977,11,13,1977,275,0.27,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1977-11-14,1977,11,14,1977,275,0.27,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1977-11-15,1977,11,15,1977,287,0.27,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1977-11-16,1977,11,16,1977,302,0.27,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1977-11-17,1977,11,17,1977,311,0.27,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1977-11-18,1977,11,18,1977,309,0.27,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1977-11-19,1977,11,19,1977,309,0.27,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1977-11-20,1977,11,20,1977,329,0.27,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,1156
1977-11-21,1977,11,21,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-22,1977,11,22,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-23,1977,11,23,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-24,1977,11,24,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-25,1977,11,25,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-26,1977,11,26,1977,331,0.29,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1977-11-27,1977,11,27,1977,331,0.29,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1977-11-28,1977,11,28,1977,335,0.29,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1977-11-29,1977,11,29,1977,338,0.29,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1977-11-30,1977,11,30,1977,340,0.29,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1977-12-01,1977,12,1,1977,344,0.37,2,42,7,5,3,61,118,0.34,226,0,0,0,0,0,0,42,7,5,3,61,280,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1977-12-02,1977,12,2,1977,346,0.37,2,42,7,5,3,61,118,0.34,228,0,0,0,0,0,0,42,7,5,3,61,282,228,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
1977-12-03,1977,12,3,1977,350,0.37,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1977-12-04,1977,12,4,1977,360,0.37,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
1977-12-05,1977,12,5,1977,380,0.37,2,42,7,5,3,61,118,0.31,262,0,0,0,0,0,0,42,7,5,3,61,316,262,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
1977-12-06,1977,12,6,1977,389,0.37,2,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,271,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.6,0.0,0.0,0.0,48.2,1156
1977-12-07,1977,12,7,1977,402,0.37,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1977-12-08,1977,12,8,1977,413,0.37,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
