Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1978-07-16,1978,7,16,1977,1166,0.02,1,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.5,968.4,0.57,0.28,989.7,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4104
1978-07-17,1978,7,17,1977,1141,0.02,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.5,968.3,0.55,0.26,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.0,4006
1978-07-18,1978,7,18,1977,1125,0.02,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3943
1978-07-19,1978,7,19,1977,1107,0.02,1,63,12,13,13,155,256,0.23,851,0,0,0,0,0,0,63,12,13,13,155,939,212,212,212,212,990.5,968.2,0.52,0.23,989.8,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.3,3870
1978-07-20,1978,7,20,1977,1086,0.02,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.5,968.2,0.5,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3783
1978-07-21,1978,7,21,1977,1073,0.02,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.5,968.1,0.48,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
1978-07-22,1978,7,22,1977,1066,0.02,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.5,968.1,0.48,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
1978-07-23,1978,7,23,1977,1042,0.02,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.5,968.0,0.46,0.18,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1978-07-24,1978,7,24,1977,1025,0.02,1,63,12,13,13,155,256,0.25,769,0,0,0,0,0,0,63,12,13,13,155,857,256,256,256,0,990.5,968.0,0.44,0.17,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,144.6,3470
1978-07-25,1978,7,25,1977,989,0.02,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.5,967.9,0.41,0.16,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.8,3450
1978-07-26,1978,7,26,1977,971,0.02,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3380
1978-07-27,1978,7,27,1977,947,0.02,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.5,967.7,0.37,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.8,3284
1978-07-28,1978,7,28,1977,924,0.02,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,222,222,222,0,990.5,967.6,0.36,0.13,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,133.0,3192
1978-07-29,1978,7,29,1977,905,0.02,1,63,12,13,13,155,256,0.28,649,0,0,0,0,0,0,63,12,13,13,155,737,216,216,216,0,990.5,967.5,0.35,0.12,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.6,3111
1978-07-30,1978,7,30,1977,876,0.02,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.5,967.4,0.33,0.12,990.1,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1978-07-31,1978,7,31,1977,858,0.02,1,63,12,13,13,155,256,0.3,602,0,0,0,0,0,0,63,12,13,13,155,690,200,200,200,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1978-08-01,1978,8,1,1977,847,0.02,1,58,10,10,7,117,202,0.24,645,0,0,0,0,0,0,58,10,10,7,117,723,215,215,215,0,990.5,967.3,0.34,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3125
1978-08-02,1978,8,2,1977,834,0.02,1,58,10,10,7,117,202,0.24,632,0,0,0,0,0,0,58,10,10,7,117,710,210,210,210,0,990.5,967.2,0.33,0.12,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3068
1978-08-03,1978,8,3,1977,819,0.02,1,58,10,10,7,117,202,0.25,617,0,0,0,0,0,0,58,10,10,7,117,695,205,205,205,0,990.5,967.2,0.32,0.12,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1978-08-04,1978,8,4,1977,803,0.02,1,58,10,10,7,117,202,0.25,601,0,0,0,0,0,0,58,10,10,7,117,679,200,200,200,0,990.5,967.1,0.31,0.11,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2921
1978-08-05,1978,8,5,1977,794,0.02,1,58,10,10,7,117,202,0.25,592,0,0,0,0,0,0,58,10,10,7,117,670,197,197,197,0,990.5,967.1,0.31,0.11,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.8,2876
1978-08-06,1978,8,6,1977,779,0.02,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.5,967.0,0.3,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.9,2804
1978-08-07,1978,8,7,1977,760,0.02,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.5,966.9,0.29,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.2,2716
1978-08-08,1978,8,8,1977,748,0.02,1,58,10,10,7,117,202,0.27,546,0,0,0,0,0,0,58,10,10,7,117,624,273,273,0,0,990.5,966.9,0.28,0.09,990.1,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1978-08-09,1978,8,9,1977,739,0.02,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,268,268,0,0,990.5,966.9,0.28,0.09,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1978-08-10,1978,8,10,1977,728,0.02,1,58,10,10,7,117,202,0.28,526,0,0,0,0,0,0,58,10,10,7,117,604,263,263,0,0,990.5,966.8,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1978-08-11,1978,8,11,1977,720,0.02,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,259,259,0,0,990.5,966.8,0.27,0.08,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1978-08-12,1978,8,12,1977,712,0.02,1,58,10,10,7,117,202,0.28,510,0,0,0,0,0,0,58,10,10,7,117,588,255,255,0,0,990.5,966.7,0.26,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
1978-08-13,1978,8,13,1977,691,0.02,1,58,10,10,7,117,202,0.29,489,0,0,0,0,0,0,58,10,10,7,117,567,244,244,0,0,990.5,966.7,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1978-08-14,1978,8,14,1977,684,0.02,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,241,241,0,0,990.5,966.6,0.25,0.07,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1978-08-15,1978,8,15,1977,682,0.02,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1978-08-16,1978,8,16,1977,666,0.02,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.5,966.6,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1978-08-17,1978,8,17,1977,659,0.02,1,58,10,10,7,117,202,0.31,457,0,0,0,0,0,0,58,10,10,7,117,535,228,228,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1978-08-18,1978,8,18,1977,636,0.02,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
1978-08-19,1978,8,19,1977,630,0.02,1,58,10,10,7,117,202,0.32,428,0,0,0,0,0,0,58,10,10,7,117,506,214,214,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1978-08-20,1978,8,20,1977,623,0.02,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
1978-08-21,1978,8,21,1977,618,0.0,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.5,966.4,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.3,2119
1978-08-22,1978,8,22,1977,608,0.0,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1978-08-23,1978,8,23,1977,601,0.0,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2033
1978-08-24,1978,8,24,1977,589,0.0,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1967
1978-08-25,1978,8,25,1977,583,0.0,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1978-08-26,1978,8,26,1977,583,0.0,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1978-08-27,1978,8,27,1977,571,0.0,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1875
1978-08-28,1978,8,28,1977,566,0.0,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1978-08-29,1978,8,29,1977,563,0.0,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1832
1978-08-30,1978,8,30,1977,562,0.0,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
1978-08-31,1978,8,31,1977,556,0.0,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1978-09-01,1978,9,1,1977,550,0.0,1,48,8,7,4,79,146,0.26,404,0,0,0,0,0,0,48,8,7,4,79,467,202,202,0,0,990.5,966.1,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2085
1978-09-02,1978,9,2,1977,550,0.0,1,48,8,7,4,79,146,0.26,404,0,0,0,0,0,0,48,8,7,4,79,467,202,202,0,0,990.5,966.1,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2085
1978-09-03,1978,9,3,1977,542,0.0,1,48,8,7,4,79,146,0.27,396,0,0,0,0,0,0,48,8,7,4,79,459,198,198,0,0,990.5,966.0,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,84.9,2037
1978-09-04,1978,9,4,1977,542,0.0,1,48,8,7,4,79,146,0.27,396,0,0,0,0,0,0,48,8,7,4,79,459,198,198,0,0,990.5,966.0,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,84.9,2037
1978-09-05,1978,9,5,1977,537,0.0,1,48,8,7,4,79,146,0.27,391,0,0,0,0,0,0,48,8,7,4,79,454,195,195,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,84.0,2014
1978-09-06,1978,9,6,1977,532,0.0,1,48,8,7,4,79,146,0.27,386,0,0,0,0,0,0,48,8,7,4,79,449,193,193,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1986
1978-09-07,1978,9,7,1977,527,0.0,1,48,8,7,4,79,146,0.28,381,0,0,0,0,0,0,48,8,7,4,79,444,190,190,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.6,1959
1978-09-08,1978,9,8,1977,523,0.0,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.5,966.0,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1978-09-09,1978,9,9,1977,523,0.0,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.5,966.0,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1978-09-10,1978,9,10,1977,516,0.0,1,48,8,7,4,79,146,0.28,370,0,0,0,0,0,0,48,8,7,4,79,433,185,185,0,0,990.5,965.9,0.19,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.3,1902
1978-09-11,1978,9,11,1977,512,0.0,1,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.5,965.9,0.19,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,1877
1978-09-12,1978,9,12,1977,505,0.0,1,48,8,7,4,79,146,0.29,359,0,0,0,0,0,0,48,8,7,4,79,422,179,179,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
1978-09-13,1978,9,13,1977,494,0.0,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1786
1978-09-14,1978,9,14,1977,489,0.0,1,48,8,7,4,79,146,0.3,343,0,0,0,0,0,0,48,8,7,4,79,406,171,171,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1760
1978-09-15,1978,9,15,1977,486,0.0,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1743
1978-09-16,1978,9,16,1977,477,0.0,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.5,965.7,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1978-09-17,1978,9,17,1977,477,0.0,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.5,965.7,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1978-09-18,1978,9,18,1977,472,0.0,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
1978-09-19,1978,9,19,1977,470,0.0,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1978-09-20,1978,9,20,1977,467,0.0,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1978-09-21,1978,9,21,1977,467,0.0,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1978-09-22,1978,9,22,1977,462,0.0,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1978-09-23,1978,9,23,1977,459,0.0,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1608
1978-09-24,1978,9,24,1977,455,0.0,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1978-09-25,1978,9,25,1977,455,0.0,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1978-09-26,1978,9,26,1977,453,0.0,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1978-09-27,1978,9,27,1977,445,0.0,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.5,965.6,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1978-09-28,1978,9,28,1977,442,0.0,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1524
1978-09-29,1978,9,29,1977,440,0.0,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1510
1978-09-30,1978,9,30,1977,435,0.0,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1978-10-01,1978,10,1,1978,435,0.0,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1978-10-02,1978,10,2,1978,440,0.0,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1650
1978-10-03,1978,10,3,1978,435,0.0,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1978-10-04,1978,10,4,1978,430,0.0,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1978-10-05,1978,10,5,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1978-10-06,1978,10,6,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1978-10-07,1978,10,7,1978,426,0.0,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1978-10-08,1978,10,8,1978,422,0.0,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.1,1561
1978-10-09,1978,10,9,1978,422,0.0,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.1,1561
1978-10-10,1978,10,10,1978,420,0.0,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1978-10-11,1978,10,11,1978,417,0.0,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1978-10-12,1978,10,12,1978,417,0.0,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1978-10-13,1978,10,13,1978,413,0.0,1,44,7,6,3,60,120,0.29,293,0,0,0,0,0,0,44,7,6,3,60,350,146,146,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1978-10-14,1978,10,14,1978,413,0.0,1,44,7,6,3,60,120,0.29,293,0,0,0,0,0,0,44,7,6,3,60,350,146,146,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1978-10-15,1978,10,15,1978,413,0.0,1,44,7,6,3,60,120,0.29,293,0,0,0,0,0,0,44,7,6,3,60,350,146,146,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1978-10-16,1978,10,16,1978,408,0.0,1,44,7,6,3,60,120,0.29,288,0,0,0,0,0,0,44,7,6,3,60,345,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1978-10-17,1978,10,17,1978,408,0.0,1,44,7,6,3,60,120,0.29,288,0,0,0,0,0,0,44,7,6,3,60,345,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1978-10-18,1978,10,18,1978,408,0.0,1,44,7,6,3,60,120,0.29,288,0,0,0,0,0,0,44,7,6,3,60,345,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1978-10-19,1978,10,19,1978,402,0.0,1,44,7,6,3,60,120,0.3,282,0,0,0,0,0,0,44,7,6,3,60,339,141,141,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1978-10-20,1978,10,20,1978,398,0.0,1,44,7,6,3,60,120,0.3,278,0,0,0,0,0,0,44,7,6,3,60,335,139,139,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1436
1978-10-21,1978,10,21,1978,398,0.02,1,44,7,6,3,60,120,0.3,278,0,0,0,0,0,0,44,7,6,3,60,335,139,139,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1436
1978-10-22,1978,10,22,1978,391,0.02,1,44,7,6,3,60,120,0.31,271,0,0,0,0,0,0,44,7,6,3,60,328,271,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.7,0.0,0.0,0.0,48.2,1156
1978-10-23,1978,10,23,1978,391,0.02,1,44,7,6,3,60,120,0.31,271,0,0,0,0,0,0,44,7,6,3,60,328,271,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.7,0.0,0.0,0.0,48.2,1156
1978-10-24,1978,10,24,1978,402,0.02,1,44,7,6,3,60,120,0.3,282,0,0,0,0,0,0,44,7,6,3,60,339,141,141,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
1978-10-25,1978,10,25,1978,408,0.02,1,44,7,6,3,60,120,0.29,288,0,0,0,0,0,0,44,7,6,3,60,345,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1978-10-26,1978,10,26,1978,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1978-10-27,1978,10,27,1978,413,0.02,1,44,7,6,3,60,120,0.29,293,0,0,0,0,0,0,44,7,6,3,60,350,146,146,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1978-10-28,1978,10,28,1978,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1978-10-29,1978,10,29,1978,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.1,1561
1978-10-30,1978,10,30,1978,430,0.02,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1978-10-31,1978,10,31,1978,435,0.02,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1978-11-01,1978,11,1,1978,440,0.02,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
1978-11-02,1978,11,2,1978,442,0.02,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.7,1697
1978-11-03,1978,11,3,1978,453,0.02,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.5,965.6,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1978-11-04,1978,11,4,1978,467,0.02,1,42,7,6,3,56,114,0.24,353,0,0,0,0,0,0,42,7,6,3,56,408,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1978-11-05,1978,11,5,1978,470,0.02,1,42,7,6,3,56,114,0.24,356,0,0,0,0,0,0,42,7,6,3,56,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1836
1978-11-06,1978,11,6,1978,479,0.02,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1887
1978-11-07,1978,11,7,1978,486,0.02,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,1922
1978-11-08,1978,11,8,1978,489,0.02,1,42,7,6,3,56,114,0.23,375,0,0,0,0,0,0,42,7,6,3,56,430,187,187,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.8,1940
1978-11-09,1978,11,9,1978,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1969
1978-11-10,1978,11,10,1978,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1969
1978-11-11,1978,11,11,1978,494,0.0,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,1969
1978-11-12,1978,11,12,1978,512,0.0,1,42,7,6,3,56,114,0.22,398,0,0,0,0,0,0,42,7,6,3,56,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1978-11-13,1978,11,13,1978,512,0.0,1,42,7,6,3,56,114,0.22,398,0,0,0,0,0,0,42,7,6,3,56,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1978-11-14,1978,11,14,1978,512,0.0,1,42,7,6,3,56,114,0.22,398,0,0,0,0,0,0,42,7,6,3,56,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1978-11-15,1978,11,15,1978,516,0.0,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1978-11-16,1978,11,16,1978,516,0.0,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1978-11-17,1978,11,17,1978,527,0.0,1,42,7,6,3,56,114,0.22,413,0,0,0,0,0,0,42,7,6,3,56,468,206,206,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1978-11-18,1978,11,18,1978,532,0.0,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2164
1978-11-19,1978,11,19,1978,537,0.0,1,42,7,6,3,56,114,0.21,423,0,0,0,0,0,0,42,7,6,3,56,478,211,211,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1978-11-20,1978,11,20,1978,542,0.0,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1978-11-21,1978,11,21,1978,548,0.0,1,42,7,6,3,56,114,0.21,434,0,0,0,0,0,0,42,7,6,3,56,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1978-11-22,1978,11,22,1978,548,0.0,1,42,7,6,3,56,114,0.21,434,0,0,0,0,0,0,42,7,6,3,56,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1978-11-23,1978,11,23,1978,550,0.0,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1978-11-24,1978,11,24,1978,566,0.0,1,42,7,6,3,56,114,0.2,452,0,0,0,0,0,0,42,7,6,3,56,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1978-11-25,1978,11,25,1978,563,0.0,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,224,224,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1978-11-26,1978,11,26,1978,566,0.0,1,42,7,6,3,56,114,0.2,452,0,0,0,0,0,0,42,7,6,3,56,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1978-11-27,1978,11,27,1978,566,0.0,1,42,7,6,3,56,114,0.2,452,0,0,0,0,0,0,42,7,6,3,56,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1978-11-28,1978,11,28,1978,571,0.0,1,42,7,6,3,56,114,0.2,457,0,0,0,0,0,0,42,7,6,3,56,512,228,228,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1978-11-29,1978,11,29,1978,577,0.0,1,42,7,6,3,56,114,0.2,463,0,0,0,0,0,0,42,7,6,3,56,518,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1978-11-30,1978,11,30,1978,589,0.0,1,42,7,6,3,56,114,0.19,475,0,0,0,0,0,0,42,7,6,3,56,530,237,237,0,0,990.5,966.3,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,96.4,2313
1978-12-01,1978,12,1,1978,601,0.03,1,44,8,6,4,64,126,0.21,475,0,0,0,0,0,0,44,8,6,4,64,533,237,237,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1978-12-02,1978,12,2,1978,618,0.03,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1978-12-03,1978,12,3,1978,623,0.03,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1978-12-04,1978,12,4,1978,682,0.03,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1978-12-05,1978,12,5,1978,673,0.03,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1978-12-06,1978,12,6,1978,673,0.03,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1978-12-07,1978,12,7,1978,666,0.03,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.5,966.6,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1978-12-08,1978,12,8,1978,666,0.03,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.5,966.6,0.27,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1978-12-09,1978,12,9,1978,682,0.03,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1978-12-10,1978,12,10,1978,682,0.03,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1978-12-11,1978,12,11,1978,682,0.03,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2744
1978-12-12,1978,12,12,1978,684,0.03,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1978-12-13,1978,12,13,1978,684,0.03,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1978-12-14,1978,12,14,1978,684,0.03,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1978-12-15,1978,12,15,1978,691,0.03,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1978-12-16,1978,12,16,1978,691,0.03,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1978-12-17,1978,12,17,1978,691,0.03,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1978-12-18,1978,12,18,1978,691,0.03,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2792
1978-12-19,1978,12,19,1978,702,0.03,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1978-12-20,1978,12,20,1978,702,0.03,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1978-12-21,1978,12,21,1978,705,0.05,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1978-12-22,1978,12,22,1978,712,0.05,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2890
1978-12-23,1978,12,23,1978,728,0.05,1,44,8,6,4,64,126,0.17,602,0,0,0,0,0,0,44,8,6,4,64,660,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1978-12-24,1978,12,24,1978,733,0.05,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2996
1978-12-25,1978,12,25,1978,733,0.05,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2996
1978-12-26,1978,12,26,1978,739,0.05,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.0,3025
1978-12-27,1978,12,27,1978,748,0.05,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3066
1978-12-28,1978,12,28,1978,760,0.05,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1978-12-29,1978,12,29,1978,768,0.05,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.5,967.0,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3158
1978-12-30,1978,12,30,1978,768,0.05,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.5,967.0,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3158
1978-12-31,1978,12,31,1978,783,0.05,1,44,8,6,4,64,126,0.16,657,0,0,0,0,0,0,44,8,6,4,64,715,219,219,219,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.4,3225
1979-01-01,1979,1,1,1978,783,0.07,1,49,8,7,5,81,150,0.19,633,0,0,0,0,0,0,49,8,7,5,81,697,211,211,211,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.4,3106
1979-01-02,1979,1,2,1978,783,0.07,1,49,8,7,5,81,150,0.19,633,0,0,0,0,0,0,49,8,7,5,81,697,211,211,211,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.4,3106
1979-01-03,1979,1,3,1978,794,0.07,1,49,8,7,5,81,150,0.19,644,0,0,0,0,0,0,49,8,7,5,81,708,214,214,214,0,990.5,967.1,0.33,0.12,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3152
1979-01-04,1979,1,4,1978,803,0.07,1,49,8,7,5,81,150,0.19,653,0,0,0,0,0,0,49,8,7,5,81,717,217,217,217,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3193
1979-01-05,1979,1,5,1978,819,0.07,1,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,223,223,223,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3259
1979-01-06,1979,1,6,1978,834,0.07,1,49,8,7,5,81,150,0.18,684,0,0,0,0,0,0,49,8,7,5,81,748,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
1979-01-07,1979,1,7,1978,843,0.07,1,49,8,7,5,81,150,0.18,693,0,0,0,0,0,0,49,8,7,5,81,757,231,231,231,0,990.5,967.3,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.1,3361
1979-01-08,1979,1,8,1978,847,0.07,1,49,8,7,5,81,150,0.18,697,0,0,0,0,0,0,49,8,7,5,81,761,232,232,232,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3376
1979-01-09,1979,1,9,1978,863,0.07,1,49,8,7,5,81,150,0.17,713,0,0,0,0,0,0,49,8,7,5,81,777,237,237,237,0,990.5,967.4,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.5,3443
1979-01-10,1979,1,10,1978,885,0.07,1,49,8,7,5,81,150,0.17,735,0,0,0,0,0,0,49,8,7,5,81,799,245,245,245,0,990.5,967.4,0.39,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
1979-01-11,1979,1,11,1978,905,0.14,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1979-01-12,1979,1,12,1978,891,0.14,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1979-01-13,1979,1,13,1978,891,0.14,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1979-01-14,1979,1,14,1978,905,0.14,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,3470
1979-01-15,1979,1,15,1978,906,0.14,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
1979-01-16,1979,1,16,1978,924,0.14,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,3470
1979-01-17,1979,1,17,1978,929,0.14,2,46,7,6,4,76,139,0.15,790,0,0,0,0,0,0,46,7,6,4,76,849,263,263,263,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,144.6,3470
1979-01-18,1979,1,18,1978,947,0.14,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1979-01-19,1979,1,19,1978,957,0.14,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,272,272,272,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.5,54.5,54.5,0.0,144.6,3470
1979-01-20,1979,1,20,1978,976,0.14,2,46,7,6,4,76,139,0.14,837,0,0,0,0,0,0,46,7,6,4,76,896,209,209,209,209,990.5,967.8,0.48,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.4,3896
1979-01-21,1979,1,21,1978,989,0.16,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.5,967.9,0.49,0.23,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3947
1979-01-22,1979,1,22,1978,997,0.16,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,165.8,3979
1979-01-23,1979,1,23,1978,1022,0.16,2,46,7,6,4,76,139,0.14,883,0,0,0,0,0,0,46,7,6,4,76,942,220,220,220,220,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.1,4082
1979-01-24,1979,1,24,1978,1027,0.16,2,46,7,6,4,76,139,0.14,888,0,0,0,0,0,0,46,7,6,4,76,947,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
1979-01-25,1979,1,25,1978,1042,0.16,2,46,7,6,4,76,139,0.13,903,0,0,0,0,0,0,46,7,6,4,76,962,225,225,225,225,990.5,968.0,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
1979-01-26,1979,1,26,1978,1059,0.16,2,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.5,968.1,0.55,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4226
1979-01-27,1979,1,27,1978,1073,0.16,2,46,7,6,4,76,139,0.13,934,0,0,0,0,0,0,46,7,6,4,76,993,233,233,233,233,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4274
1979-01-28,1979,1,28,1978,1080,0.16,2,46,7,6,4,76,139,0.13,941,0,0,0,0,0,0,46,7,6,4,76,1000,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4298
1979-01-29,1979,1,29,1978,1096,0.16,2,46,7,6,4,76,139,0.13,957,0,0,0,0,0,0,46,7,6,4,76,1016,239,239,239,239,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4357
1979-01-30,1979,1,30,1978,1107,0.16,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.5,968.2,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
1979-01-31,1979,1,31,1978,1125,0.16,2,46,7,6,4,76,139,0.12,986,0,0,0,0,0,0,46,7,6,4,76,1045,246,246,246,246,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
1979-02-01,1979,2,1,1978,1127,0.19,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.5,968.3,0.6,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1979-02-02,1979,2,2,1978,1141,0.19,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.5,968.3,0.62,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4416
1979-02-03,1979,2,3,1978,1151,0.19,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.5,968.4,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1979-02-04,1979,2,4,1978,1172,0.19,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.5,968.4,0.66,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
1979-02-05,1979,2,5,1978,1182,0.19,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1979-02-06,1979,2,6,1978,1195,0.19,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.5,968.5,0.69,0.39,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
1979-02-07,1979,2,7,1978,1208,0.19,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.5,968.6,0.71,0.41,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.4,4617
1979-02-08,1979,2,8,1978,1216,0.19,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.5,968.6,0.73,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1979-02-09,1979,2,9,1978,1231,0.19,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.5,968.6,0.75,0.44,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1979-02-10,1979,2,10,1978,1269,0.19,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.6,50.6,50.6,50.6,192.8,4627
1979-02-11,1979,2,11,1978,1311,0.19,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1979-02-12,1979,2,12,1978,1355,0.19,2,49,8,7,5,93,162,0.12,1100,93,28,4,4,2,53,77,12,11,7,146,1200,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1979-02-13,1979,2,13,1978,1365,0.19,2,49,8,7,5,93,162,0.12,1100,103,31,5,4,3,59,80,13,11,8,152,1205,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1979-02-14,1979,2,14,1978,1392,0.19,2,49,8,7,5,93,162,0.12,1100,130,39,6,5,4,74,88,14,12,9,167,1215,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1979-02-15,1979,2,15,1978,1399,0.19,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.5,969.2,0.87,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
1979-02-16,1979,2,16,1978,1454,0.19,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4579
1979-02-17,1979,2,17,1978,1466,0.19,2,49,8,7,5,93,162,0.11,1100,204,50,10,8,6,128,100,18,15,11,221,1233,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4569
1979-02-18,1979,2,18,1978,1551,0.19,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
1979-02-19,1979,2,19,1978,1617,0.19,2,49,8,7,5,93,162,0.1,1100,355,50,10,15,10,268,100,18,22,15,361,1240,275,275,275,275,990.5,969.9,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4442
1979-02-20,1979,2,20,1978,1659,0.19,2,49,8,7,5,93,162,0.1,1100,397,51,10,17,12,307,100,18,24,17,400,1242,275,275,275,275,990.5,970.0,0.92,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4406
1979-02-21,1979,2,21,1978,1707,0.21,2,49,8,7,5,93,162,0.09,1100,445,51,10,18,13,353,100,18,25,18,446,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1979-02-22,1979,2,22,1978,1745,0.21,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1979-02-23,1979,2,23,1978,1767,0.21,2,49,8,7,5,93,162,0.09,1100,505,51,10,18,15,411,100,18,25,20,504,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
1979-02-24,1979,2,24,1978,1801,0.21,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1979-02-25,1979,2,25,1978,1835,0.21,2,49,8,7,5,93,162,0.09,1100,573,51,10,18,17,477,100,18,25,22,570,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1979-02-26,1979,2,26,1978,1871,0.21,2,49,8,7,5,93,162,0.09,1100,609,51,9,17,18,511,100,18,25,23,604,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1979-02-27,1979,2,27,1978,1902,0.21,2,49,8,7,5,93,162,0.09,1100,640,51,10,17,19,541,100,18,25,24,634,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1979-02-28,1979,2,28,1978,1952,0.21,2,49,8,7,5,93,162,0.08,1100,690,50,10,18,21,590,100,18,25,26,683,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1979-03-01,1979,3,1,1978,1983,0.31,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1979-03-02,1979,3,2,1978,2041,0.31,2,59,11,12,13,144,239,0.12,1100,702,41,7,13,38,603,100,18,25,51,747,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1979-03-03,1979,3,3,1978,2076,0.31,2,59,11,12,13,144,239,0.12,1100,737,41,7,13,40,636,100,18,25,53,780,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1979-03-04,1979,3,4,1978,2130,0.31,2,59,11,12,13,144,239,0.11,1100,791,41,7,13,43,687,100,18,25,56,831,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1979-03-05,1979,3,5,1978,2155,0.31,2,59,11,12,13,144,239,0.11,1100,816,40,7,13,44,710,100,18,25,57,854,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1979-03-06,1979,3,6,1978,2195,0.31,2,59,11,12,13,144,239,0.11,1100,856,41,7,13,46,748,100,18,25,59,892,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1979-03-07,1979,3,7,1978,2261,0.31,2,59,11,12,13,144,239,0.11,1100,922,41,7,13,50,810,100,18,25,63,954,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1979-03-08,1979,3,8,1978,2301,0.31,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
