Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1979-10-21,1979,10,21,1979,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1979-10-22,1979,10,22,1979,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1979-10-23,1979,10,23,1979,344,0.06,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1979-10-24,1979,10,24,1979,353,0.06,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1979-10-25,1979,10,25,1979,370,0.06,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1979-10-26,1979,10,26,1979,346,0.06,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1979-10-27,1979,10,27,1979,344,0.06,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1979-10-28,1979,10,28,1979,346,0.06,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1979-10-29,1979,10,29,1979,346,0.06,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1979-10-30,1979,10,30,1979,353,0.06,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1979-10-31,1979,10,31,1979,364,0.06,1,44,7,6,3,60,120,0.33,244,0,0,0,0,0,0,44,7,6,3,60,301,244,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1979-11-01,1979,11,1,1979,373,0.06,1,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1979-11-02,1979,11,2,1979,377,0.06,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1979-11-03,1979,11,3,1979,377,0.06,1,42,7,6,3,56,114,0.3,263,0,0,0,0,0,0,42,7,6,3,56,318,263,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1979-11-04,1979,11,4,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-05,1979,11,5,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-06,1979,11,6,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-07,1979,11,7,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-08,1979,11,8,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-09,1979,11,9,1979,386,0.06,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
1979-11-10,1979,11,10,1979,391,0.06,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1436
1979-11-11,1979,11,11,1979,402,0.05,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1979-11-12,1979,11,12,1979,413,0.05,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1979-11-13,1979,11,13,1979,417,0.05,1,42,7,6,3,56,114,0.27,303,0,0,0,0,0,0,42,7,6,3,56,358,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1979-11-14,1979,11,14,1979,422,0.05,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1979-11-15,1979,11,15,1979,426,0.05,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
1979-11-16,1979,11,16,1979,435,0.05,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1979-11-17,1979,11,17,1979,440,0.05,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
1979-11-18,1979,11,18,1979,440,0.05,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
1979-11-19,1979,11,19,1979,442,0.05,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.7,1697
1979-11-20,1979,11,20,1979,445,0.05,1,42,7,6,3,56,114,0.26,331,0,0,0,0,0,0,42,7,6,3,56,386,165,165,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1979-11-21,1979,11,21,1979,453,0.04,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.5,965.6,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1979-11-22,1979,11,22,1979,455,0.04,1,42,7,6,3,56,114,0.25,341,0,0,0,0,0,0,42,7,6,3,56,396,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.9,37.9,0.0,0.0,73.4,1762
1979-11-23,1979,11,23,1979,472,0.04,1,42,7,6,3,56,114,0.24,358,0,0,0,0,0,0,42,7,6,3,56,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1848
1979-11-24,1979,11,24,1979,516,0.04,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1979-11-25,1979,11,25,1979,512,0.04,1,42,7,6,3,56,114,0.22,398,0,0,0,0,0,0,42,7,6,3,56,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1979-11-26,1979,11,26,1979,523,0.04,1,42,7,6,3,56,114,0.22,409,0,0,0,0,0,0,42,7,6,3,56,464,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1979-11-27,1979,11,27,1979,532,0.04,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2164
1979-11-28,1979,11,28,1979,542,0.04,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1979-11-29,1979,11,29,1979,550,0.04,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1979-11-30,1979,11,30,1979,563,0.04,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,224,224,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1979-12-01,1979,12,1,1979,571,0.04,1,44,8,6,4,64,126,0.22,445,0,0,0,0,0,0,44,8,6,4,64,503,222,222,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2291
1979-12-02,1979,12,2,1979,583,0.04,1,44,8,6,4,64,126,0.22,457,0,0,0,0,0,0,44,8,6,4,64,515,228,228,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1979-12-03,1979,12,3,1979,589,0.04,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1979-12-04,1979,12,4,1979,595,0.04,1,44,8,6,4,64,126,0.21,469,0,0,0,0,0,0,44,8,6,4,64,527,234,234,0,0,990.5,966.3,0.23,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1979-12-05,1979,12,5,1979,608,0.04,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
1979-12-06,1979,12,6,1979,618,0.04,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1979-12-07,1979,12,7,1979,623,0.04,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
1979-12-08,1979,12,8,1979,630,0.04,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1979-12-09,1979,12,9,1979,636,0.04,1,44,8,6,4,64,126,0.2,510,0,0,0,0,0,0,44,8,6,4,64,568,255,255,0,0,990.5,966.4,0.25,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,2313
1979-12-10,1979,12,10,1979,647,0.04,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1979-12-11,1979,12,11,1979,647,0.04,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1979-12-12,1979,12,12,1979,654,0.04,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1979-12-13,1979,12,13,1979,659,0.04,1,44,8,6,4,64,126,0.19,533,0,0,0,0,0,0,44,8,6,4,64,591,266,266,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1979-12-14,1979,12,14,1979,673,0.04,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1979-12-15,1979,12,15,1979,684,0.04,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
1979-12-16,1979,12,16,1979,702,0.04,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.5,2844
1979-12-17,1979,12,17,1979,705,0.04,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
1979-12-18,1979,12,18,1979,733,0.04,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2996
1979-12-19,1979,12,19,1979,760,0.04,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1979-12-20,1979,12,20,1979,803,0.04,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1979-12-21,1979,12,21,1979,779,0.04,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1979-12-22,1979,12,22,1979,760,0.04,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1979-12-23,1979,12,23,1979,779,0.04,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3206
1979-12-24,1979,12,24,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.3,3270
1979-12-25,1979,12,25,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.3,3270
1979-12-26,1979,12,26,1979,794,0.04,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.3,3270
1979-12-27,1979,12,27,1979,803,0.04,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1979-12-28,1979,12,28,1979,834,0.04,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.3,3439
1979-12-29,1979,12,29,1979,834,0.04,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.5,967.2,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.3,3439
1979-12-30,1979,12,30,1979,843,0.04,1,44,8,6,4,64,126,0.15,717,0,0,0,0,0,0,44,8,6,4,64,775,239,239,239,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1979-12-31,1979,12,31,1979,847,0.04,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,240,240,240,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,144.6,3470
1980-01-01,1980,1,1,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,236,236,236,0,990.5,967.3,0.37,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.6,3423
1980-01-02,1980,1,2,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,236,236,236,0,990.5,967.3,0.37,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.6,3423
1980-01-03,1980,1,3,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,236,236,236,0,990.5,967.3,0.37,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.6,3423
1980-01-04,1980,1,4,1979,858,0.06,1,49,8,7,5,81,150,0.17,708,0,0,0,0,0,0,49,8,7,5,81,772,236,236,236,0,990.5,967.3,0.37,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.6,3423
1980-01-05,1980,1,5,1979,885,0.06,1,49,8,7,5,81,150,0.17,735,0,0,0,0,0,0,49,8,7,5,81,799,245,245,245,0,990.5,967.4,0.39,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
1980-01-06,1980,1,6,1979,905,0.06,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
1980-01-07,1980,1,7,1979,906,0.06,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,252,252,252,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1980-01-08,1980,1,8,1979,941,0.06,1,49,8,7,5,81,150,0.16,791,0,0,0,0,0,0,49,8,7,5,81,855,263,263,263,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
1980-01-09,1980,1,9,1979,957,0.06,1,49,8,7,5,81,150,0.16,807,0,0,0,0,0,0,49,8,7,5,81,871,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1980-01-10,1980,1,10,1979,989,0.06,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.5,967.9,0.48,0.22,989.8,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
1980-01-11,1980,1,11,1979,997,0.07,1,49,8,7,5,81,150,0.15,847,0,0,0,0,0,0,49,8,7,5,81,911,211,211,211,211,990.5,967.9,0.49,0.23,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3926
1980-01-12,1980,1,12,1979,1027,0.07,1,49,8,7,5,81,150,0.15,877,0,0,0,0,0,0,49,8,7,5,81,941,219,219,219,219,990.5,968.0,0.52,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.8,4050
1980-01-13,1980,1,13,1979,1059,0.07,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
1980-01-14,1980,1,14,1979,1089,0.07,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.5,4284
1980-01-15,1980,1,15,1979,1125,0.07,1,49,8,7,5,81,150,0.13,975,0,0,0,0,0,0,49,8,7,5,81,1039,243,243,243,243,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,4411
1980-01-16,1980,1,16,1979,1151,0.07,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.5,968.4,0.65,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1980-01-17,1980,1,17,1979,1186,0.07,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
1980-01-18,1980,1,18,1979,1208,0.07,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.5,968.6,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1980-01-19,1980,1,19,1979,1269,0.07,1,49,8,7,5,81,150,0.12,1100,19,6,1,0,0,10,55,9,7,5,91,1172,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1980-01-20,1980,1,20,1979,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.5,969.2,0.9,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.3,4614
1980-01-21,1980,1,21,1979,1528,0.05,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1980-01-22,1980,1,22,1979,1677,0.05,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1980-01-23,1980,1,23,1979,1832,0.05,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1980-01-24,1980,1,24,1979,1983,0.05,1,49,8,7,5,81,150,0.08,1100,733,50,10,18,24,629,100,18,25,29,710,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1980-01-25,1980,1,25,1979,2076,0.05,1,49,8,7,5,81,150,0.07,1100,826,51,10,18,27,720,100,18,25,32,801,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1980-01-26,1980,1,26,1979,2130,0.05,1,49,8,7,5,81,150,0.07,1100,880,51,10,18,29,771,100,18,25,34,852,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1980-01-27,1980,1,27,1979,2155,0.05,1,49,8,7,5,81,150,0.07,1100,905,51,10,18,30,796,100,18,25,35,877,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4016
1980-01-28,1980,1,28,1979,2187,0.05,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1980-01-29,1980,1,29,1979,2195,0.05,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1980-01-30,1980,1,30,1979,2221,0.05,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1980-01-31,1980,1,31,1979,2231,0.05,1,49,8,7,5,81,150,0.07,1100,981,51,10,18,32,870,100,18,25,37,951,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-02-01,1980,2,1,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-02-02,1980,2,2,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-02-03,1980,2,3,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-02-04,1980,2,4,1979,2293,0.05,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1980-02-05,1980,2,5,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-02-06,1980,2,6,1979,2276,0.05,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-02-07,1980,2,7,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-02-08,1980,2,8,1979,2261,0.05,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1980-02-09,1980,2,9,1979,2231,0.05,1,55,10,10,8,114,197,0.09,1100,934,45,8,15,37,828,100,18,25,45,942,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-02-10,1980,2,10,1979,2266,0.05,1,55,10,10,8,114,197,0.09,1100,969,45,8,15,39,861,100,18,25,47,975,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-02-11,1980,2,11,1979,2261,0.07,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1980-02-12,1980,2,12,1979,2221,0.07,1,55,10,10,8,114,197,0.09,1100,924,45,8,15,37,819,100,18,25,45,933,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1980-02-13,1980,2,13,1979,2217,0.07,1,55,10,10,8,114,197,0.09,1100,920,45,8,15,37,814,100,18,25,45,928,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1980-02-14,1980,2,14,1979,2195,0.07,1,55,10,10,8,114,197,0.09,1100,898,45,8,15,36,793,100,18,25,44,907,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3989
1980-02-15,1980,2,15,1979,2276,0.07,1,55,10,10,8,114,197,0.09,1100,979,45,8,15,39,871,100,18,25,47,985,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-02-16,1980,2,16,1979,2335,0.07,1,55,10,10,8,114,197,0.08,1100,1038,45,8,15,42,928,100,18,25,50,1042,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1980-02-17,1980,2,17,1979,2301,0.07,1,55,10,10,8,114,197,0.09,1100,1004,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1980-02-18,1980,2,18,1979,2300,0.07,1,55,10,10,8,114,197,0.09,1100,1003,45,8,15,40,895,100,18,25,48,1009,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3918
1980-02-19,1980,2,19,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1980-02-20,1980,2,20,1979,2293,0.07,1,55,10,10,8,114,197,0.09,1100,996,45,8,15,40,888,100,18,25,48,1002,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1980-02-21,1980,2,21,1979,2276,0.12,2,49,8,7,5,93,162,0.07,1100,1014,51,10,18,31,903,100,18,25,36,996,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-02-22,1980,2,22,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-02-23,1980,2,23,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-02-24,1980,2,24,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1980-02-25,1980,2,25,1979,2221,0.12,2,49,8,7,5,93,162,0.07,1100,959,51,10,18,29,851,100,18,25,34,944,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
1980-02-26,1980,2,26,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-02-27,1980,2,27,1979,2261,0.12,2,49,8,7,5,93,162,0.07,1100,999,51,10,18,30,889,100,18,25,35,982,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
1980-02-28,1980,2,28,1979,2266,0.12,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-02-29,1980,2,29,1979,2231,0.12,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-03-01,1980,3,1,1979,2231,0.23,2,59,11,12,13,144,239,0.11,1100,892,41,7,13,48,783,100,18,25,61,927,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-03-02,1980,3,2,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-03-03,1980,3,3,1979,2276,0.23,2,59,11,12,13,144,239,0.11,1100,937,41,7,13,50,825,100,18,25,63,969,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1980-03-04,1980,3,4,1979,2301,0.23,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1980-03-05,1980,3,5,1979,2310,0.23,2,59,11,12,13,144,239,0.1,1100,971,41,7,13,52,857,100,18,25,65,1001,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1980-03-06,1980,3,6,1979,2335,0.23,2,59,11,12,13,144,239,0.1,1100,996,41,7,13,54,880,100,18,25,67,1024,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1980-03-07,1980,3,7,1979,2345,0.23,2,59,11,12,13,144,239,0.1,1100,1006,40,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1980-03-08,1980,3,8,1979,2384,0.23,2,59,11,12,13,144,239,0.1,1100,1045,41,7,13,56,927,100,18,25,69,1071,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1980-03-09,1980,3,9,1979,2411,0.23,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1980-03-10,1980,3,10,1979,2423,0.23,2,59,11,12,13,144,239,0.1,1100,1084,41,7,12,58,964,100,18,25,71,1108,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1980-03-11,1980,3,11,1979,2467,0.32,2,59,11,12,13,144,239,0.1,1100,1128,41,7,12,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1980-03-12,1980,3,12,1979,2517,0.32,2,59,11,12,13,144,239,0.09,1100,1178,41,6,13,64,1052,100,18,25,77,1196,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1980-03-13,1980,3,13,1979,2554,0.32,2,59,11,12,13,144,239,0.09,1100,1215,41,7,13,66,1088,100,18,25,79,1232,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1980-03-14,1980,3,14,1979,2575,0.32,2,59,11,12,13,144,239,0.09,1100,1236,41,7,13,67,1108,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1980-03-15,1980,3,15,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1980-03-16,1980,3,16,1979,2616,0.32,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1980-03-17,1980,3,17,1979,2645,0.32,2,59,11,12,13,144,239,0.09,1100,1306,41,7,13,67,1178,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1980-03-18,1980,3,18,1979,2671,0.32,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1980-03-19,1980,3,19,1979,2680,0.32,2,59,11,12,13,144,239,0.09,1100,1341,41,7,13,67,1213,100,18,25,80,1357,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1980-03-20,1980,3,20,1979,2697,0.32,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1980-03-21,1980,3,21,1979,2704,0.41,3,49,9,9,9,107,183,0.07,1100,1421,51,9,16,69,1275,100,18,25,78,1382,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
1980-03-22,1980,3,22,1979,2742,0.41,3,49,9,9,9,107,183,0.07,1100,1459,51,9,16,71,1312,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1980-03-23,1980,3,23,1979,2749,0.41,3,49,9,9,9,107,183,0.07,1100,1466,51,9,16,71,1319,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1980-03-24,1980,3,24,1979,2769,0.41,3,49,9,9,9,107,183,0.07,1100,1486,51,9,16,71,1339,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1980-03-25,1980,3,25,1979,2802,0.41,3,49,9,9,9,107,183,0.07,1100,1519,51,9,16,71,1372,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1980-03-26,1980,3,26,1979,2819,0.41,3,49,9,9,9,107,183,0.06,1100,1536,51,9,16,71,1389,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1980-03-27,1980,3,27,1979,2831,0.41,3,49,9,9,9,107,183,0.06,1100,1548,51,9,16,71,1401,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1980-03-28,1980,3,28,1979,2840,0.41,3,49,9,9,9,107,183,0.06,1100,1557,51,9,16,71,1410,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1980-03-29,1980,3,29,1979,2873,0.41,3,49,9,9,9,107,183,0.06,1100,1590,51,9,16,71,1443,100,18,25,80,1550,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,3534
1980-03-30,1980,3,30,1979,2914,0.41,3,49,9,9,9,107,183,0.06,1100,1631,51,9,16,71,1484,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1980-03-31,1980,3,31,1979,2931,0.41,3,49,9,9,9,107,183,0.06,1100,1648,51,9,16,71,1501,100,18,25,80,1608,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1980-04-01,1980,4,1,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1980-04-02,1980,4,2,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1980-04-03,1980,4,3,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,144.9,3478
1980-04-04,1980,4,4,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1980-04-05,1980,4,5,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1980-04-06,1980,4,6,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1980-04-07,1980,4,7,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1980-04-08,1980,4,8,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1980-04-09,1980,4,9,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1980-04-10,1980,4,10,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1980-04-11,1980,4,11,1979,3032,0.49,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1980-04-12,1980,4,12,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1980-04-13,1980,4,13,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1980-04-14,1980,4,14,1979,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1980-04-15,1980,4,15,1979,3049,0.49,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1980-04-16,1980,4,16,1979,3020,0.49,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1980-04-17,1980,4,17,1979,3004,0.49,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1980-04-18,1980,4,18,1979,2963,0.49,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3475
1980-04-19,1980,4,19,1979,2959,0.49,3,54,13,14,19,117,217,0.07,1100,1642,46,5,11,61,1519,100,18,25,80,1636,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,144.9,3478
1980-04-20,1980,4,20,1979,2942,0.49,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1980-04-21,1980,4,21,1979,2931,0.49,3,54,13,14,19,117,217,0.07,1100,1614,46,5,11,61,1491,100,18,25,80,1608,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1980-04-22,1980,4,22,1979,2901,0.49,3,54,13,14,19,117,217,0.07,1100,1584,46,5,11,61,1461,100,18,25,80,1578,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,3516
1980-04-23,1980,4,23,1979,2895,0.49,3,54,13,14,19,117,217,0.07,1100,1578,46,5,11,61,1455,100,18,25,80,1572,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.7,3520
1980-04-24,1980,4,24,1979,2840,0.49,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1980-04-25,1980,4,25,1979,2831,0.49,3,54,13,14,19,117,217,0.08,1100,1514,46,5,11,61,1391,100,18,25,80,1508,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.4,3562
1980-04-26,1980,4,26,1979,2802,0.49,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1980-04-27,1980,4,27,1979,2769,0.49,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
1980-04-28,1980,4,28,1979,2742,0.49,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.9,3620
1980-04-29,1980,4,29,1979,2716,0.49,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3638
1980-04-30,1980,4,30,1979,2697,0.49,3,54,13,14,19,117,217,0.08,1100,1380,46,5,11,60,1257,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1980-05-01,1980,5,1,1979,2680,0.52,3,55,13,13,17,178,276,0.1,1100,1304,45,4,11,63,1179,100,18,25,80,1357,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3661
1980-05-02,1980,5,2,1979,2645,0.52,3,55,13,13,17,178,276,0.1,1100,1269,44,5,12,63,1144,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1980-05-03,1980,5,3,1979,2616,0.52,3,55,13,13,17,178,276,0.11,1100,1240,44,5,12,63,1115,100,18,25,80,1293,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
1980-05-04,1980,5,4,1979,2591,0.52,3,55,13,13,17,178,276,0.11,1100,1215,44,5,12,63,1090,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1980-05-05,1980,5,5,1979,2567,0.52,3,55,13,13,17,178,276,0.11,1100,1191,45,5,12,63,1066,100,18,25,80,1244,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.9,3740
1980-05-06,1980,5,6,1979,2542,0.52,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1980-05-07,1980,5,7,1979,2517,0.52,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1980-05-08,1980,5,8,1979,2487,0.52,3,55,13,13,17,178,276,0.11,1100,1111,45,4,11,63,986,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1980-05-09,1980,5,9,1979,2450,0.52,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1980-05-10,1980,5,10,1979,2423,0.52,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.9,3836
1980-05-11,1980,5,11,1979,2411,0.5,3,55,13,13,17,178,276,0.11,1100,1035,45,5,12,63,910,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1980-05-12,1980,5,12,1979,2384,0.5,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1980-05-13,1980,5,13,1979,2345,0.5,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1980-05-14,1980,5,14,1979,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
1980-05-15,1980,5,15,1979,2310,0.5,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1980-05-16,1980,5,16,1979,2293,0.5,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.5,3923
1980-05-17,1980,5,17,1979,2266,0.5,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1980-05-18,1980,5,18,1979,2231,0.5,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.2,3964
1980-05-19,1980,5,19,1979,2217,0.5,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1980-05-20,1980,5,20,1979,2187,0.5,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1980-05-21,1980,5,21,1979,2161,0.45,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4012
1980-05-22,1980,5,22,1979,2139,0.45,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1980-05-23,1980,5,23,1979,2112,0.45,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1980-05-24,1980,5,24,1979,2094,0.45,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,4057
1980-05-25,1980,5,25,1979,2041,0.45,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1980-05-26,1980,5,26,1979,2019,0.45,3,55,13,13,17,178,276,0.14,1100,643,45,5,12,39,542,100,18,25,56,720,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1980-05-27,1980,5,27,1979,1983,0.45,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1980-05-28,1980,5,28,1979,1952,0.45,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.5,4164
1980-05-29,1980,5,29,1979,1902,0.45,3,55,13,13,17,178,276,0.15,1100,526,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1980-05-30,1980,5,30,1979,1871,0.45,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
