Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1982-05-09,1982,5,9,1981,1182,0.89,4,47,10,10,10,115,192,0.16,990,0,0,0,0,0,0,47,10,10,10,115,1057,247,247,247,247,990.5,968.5,0.64,0.34,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1982-05-10,1982,5,10,1981,1166,0.89,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.5,968.4,0.61,0.33,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1982-05-11,1982,5,11,1981,1151,0.91,5,42,9,8,6,82,147,0.13,1004,0,0,0,0,0,0,42,9,8,6,82,1063,251,251,251,251,990.5,968.4,0.64,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1982-05-12,1982,5,12,1981,1141,0.91,5,42,9,8,6,82,147,0.13,994,0,0,0,0,0,0,42,9,8,6,82,1053,248,248,248,248,990.5,968.3,0.63,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1982-05-13,1982,5,13,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
1982-05-14,1982,5,14,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
1982-05-15,1982,5,15,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
1982-05-16,1982,5,16,1981,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
1982-05-17,1982,5,17,1981,1125,0.91,5,42,9,8,6,82,147,0.13,978,0,0,0,0,0,0,42,9,8,6,82,1037,244,244,244,244,990.5,968.3,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4425
1982-05-18,1982,5,18,1981,1117,0.91,5,42,9,8,6,82,147,0.13,970,0,0,0,0,0,0,42,9,8,6,82,1029,242,242,242,242,990.5,968.3,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4395
1982-05-19,1982,5,19,1981,1096,0.91,5,42,9,8,6,82,147,0.13,949,0,0,0,0,0,0,42,9,8,6,82,1008,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
1982-05-20,1982,5,20,1981,1089,0.91,5,42,9,8,6,82,147,0.13,942,0,0,0,0,0,0,42,9,8,6,82,1001,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,4298
1982-05-21,1982,5,21,1981,1086,0.91,5,42,9,8,6,82,147,0.14,939,0,0,0,0,0,0,42,9,8,6,82,998,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4287
1982-05-22,1982,5,22,1981,1082,0.91,5,42,9,8,6,82,147,0.14,935,0,0,0,0,0,0,42,9,8,6,82,994,233,233,233,233,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1982-05-23,1982,5,23,1981,1080,0.91,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.5,968.2,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1982-05-24,1982,5,24,1981,1080,0.91,5,42,9,8,6,82,147,0.14,933,0,0,0,0,0,0,42,9,8,6,82,992,233,233,233,233,990.5,968.2,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1982-05-25,1982,5,25,1981,1073,0.91,5,42,9,8,6,82,147,0.14,926,0,0,0,0,0,0,42,9,8,6,82,985,231,231,231,231,990.5,968.1,0.56,0.29,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4240
1982-05-26,1982,5,26,1981,1059,0.91,5,42,9,8,6,82,147,0.14,912,0,0,0,0,0,0,42,9,8,6,82,971,228,228,228,228,990.5,968.1,0.54,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1982-05-27,1982,5,27,1981,1050,0.91,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.5,968.1,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4157
1982-05-28,1982,5,28,1981,1027,0.91,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.5,968.0,0.52,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.4,4065
1982-05-29,1982,5,29,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1982-05-30,1982,5,30,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1982-05-31,1982,5,31,1981,1025,0.91,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
1982-06-01,1982,6,1,1981,997,0.87,4,45,10,9,9,88,161,0.16,836,0,0,0,0,0,0,45,10,9,9,88,900,209,209,209,209,990.5,967.9,0.48,0.22,989.8,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1982-06-02,1982,6,2,1981,976,0.87,4,45,10,9,9,88,161,0.16,815,0,0,0,0,0,0,45,10,9,9,88,879,271,271,271,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,54.1,54.1,54.1,0.0,144.6,3470
1982-06-03,1982,6,3,1981,957,0.87,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.5,967.7,0.44,0.19,989.9,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,144.6,3470
1982-06-04,1982,6,4,1981,941,0.87,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1982-06-05,1982,6,5,1981,914,0.87,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.5,967.6,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1982-06-06,1982,6,6,1981,906,0.87,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.5,967.5,0.4,0.16,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.6,3470
1982-06-07,1982,6,7,1981,885,0.87,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1982-06-08,1982,6,8,1981,858,0.87,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,232,232,232,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,3371
1982-06-09,1982,6,9,1981,843,0.87,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.5,967.3,0.35,0.13,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3309
1982-06-10,1982,6,10,1981,817,0.87,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1982-06-11,1982,6,11,1981,803,0.86,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.5,967.1,0.33,0.12,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3139
1982-06-12,1982,6,12,1981,783,0.86,4,45,10,9,9,88,161,0.21,622,0,0,0,0,0,0,45,10,9,9,88,686,207,207,207,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3047
1982-06-13,1982,6,13,1981,751,0.86,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.5,2892
1982-06-14,1982,6,14,1981,751,0.86,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.5,2892
1982-06-15,1982,6,15,1981,728,0.86,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2780
1982-06-16,1982,6,16,1981,705,0.86,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.5,966.7,0.27,0.09,990.1,2,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1982-06-17,1982,6,17,1981,682,0.86,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1982-06-18,1982,6,18,1981,659,0.86,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1982-06-19,1982,6,19,1981,636,0.86,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1982-06-20,1982,6,20,1981,623,0.86,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.5,966.4,0.23,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1982-06-21,1982,6,21,1981,615,0.84,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.5,966.4,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
1982-06-22,1982,6,22,1981,601,0.84,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.5,966.3,0.21,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1982-06-23,1982,6,23,1981,583,0.84,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.5,966.2,0.21,0.05,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1982-06-24,1982,6,24,1981,571,0.84,4,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.5,966.2,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2108
1982-06-25,1982,6,25,1981,563,0.84,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1982-06-26,1982,6,26,1981,556,0.84,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.5,966.1,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2027
1982-06-27,1982,6,27,1981,550,0.84,4,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.5,966.1,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1999
1982-06-28,1982,6,28,1981,548,0.84,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.7,1984
1982-06-29,1982,6,29,1981,537,0.84,4,45,10,9,9,88,161,0.3,376,0,0,0,0,0,0,45,10,9,9,88,440,188,188,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.4,1928
1982-06-30,1982,6,30,1981,532,0.84,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
1982-07-01,1982,7,1,1981,523,0.81,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1999
1982-07-02,1982,7,2,1981,516,0.81,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1966
1982-07-03,1982,7,3,1981,512,0.81,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1982-07-04,1982,7,4,1981,494,0.81,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1982-07-05,1982,7,5,1981,486,0.81,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,1802
1982-07-06,1982,7,6,1981,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1982-07-07,1982,7,7,1981,479,0.81,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1982-07-08,1982,7,8,1981,477,0.81,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1758
1982-07-09,1982,7,9,1981,477,0.81,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1758
1982-07-10,1982,7,10,1981,470,0.81,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1982-07-11,1982,7,11,1981,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1982-07-12,1982,7,12,1981,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1982-07-13,1982,7,13,1981,459,0.77,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1982-07-14,1982,7,14,1981,455,0.77,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1982-07-15,1982,7,15,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1982-07-16,1982,7,16,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1982-07-17,1982,7,17,1981,445,0.77,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1982-07-18,1982,7,18,1981,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1982-07-19,1982,7,19,1981,440,0.77,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1982-07-20,1982,7,20,1981,435,0.77,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1546
1982-07-21,1982,7,21,1981,430,0.72,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1982-07-22,1982,7,22,1981,426,0.72,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,1501
1982-07-23,1982,7,23,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
1982-07-24,1982,7,24,1981,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
1982-07-25,1982,7,25,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1982-07-26,1982,7,26,1981,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1982-07-27,1982,7,27,1981,413,0.72,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.5,965.5,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1435
1982-07-28,1982,7,28,1981,408,0.72,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
1982-07-29,1982,7,29,1981,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1982-07-30,1982,7,30,1981,398,0.72,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1982-07-31,1982,7,31,1981,391,0.72,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1982-08-01,1982,8,1,1981,391,0.65,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1982-08-02,1982,8,2,1981,389,0.65,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1982-08-03,1982,8,3,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1982-08-04,1982,8,4,1981,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1982-08-05,1982,8,5,1981,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1982-08-06,1982,8,6,1981,377,0.65,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.5,965.3,0.14,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1982-08-07,1982,8,7,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1982-08-08,1982,8,8,1981,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1982-08-09,1982,8,9,1981,370,0.65,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1982-08-10,1982,8,10,1981,364,0.65,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
1982-08-11,1982,8,11,1981,360,0.6,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1982-08-12,1982,8,12,1981,353,0.6,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1982-08-13,1982,8,13,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1982-08-14,1982,8,14,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1982-08-15,1982,8,15,1981,350,0.6,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1982-08-16,1982,8,16,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1982-08-17,1982,8,17,1981,346,0.6,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
1982-08-18,1982,8,18,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1982-08-19,1982,8,19,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1982-08-20,1982,8,20,1981,344,0.6,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1016
1982-08-21,1982,8,21,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1982-08-22,1982,8,22,1981,335,0.54,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,963
1982-08-23,1982,8,23,1981,331,0.54,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,940
1982-08-24,1982,8,24,1981,329,0.54,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,926
1982-08-25,1982,8,25,1981,325,0.54,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
1982-08-26,1982,8,26,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1982-08-27,1982,8,27,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1982-08-28,1982,8,28,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1982-08-29,1982,8,29,1981,323,0.54,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1982-08-30,1982,8,30,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-08-31,1982,8,31,1981,320,0.54,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1982-09-01,1982,9,1,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
1982-09-02,1982,9,2,1981,320,0.53,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
1982-09-03,1982,9,3,1981,316,0.53,3,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1982-09-04,1982,9,4,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1049
1982-09-05,1982,9,5,1981,311,0.53,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1049
1982-09-06,1982,9,6,1981,309,0.53,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1982-09-07,1982,9,7,1981,302,0.53,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1982-09-08,1982,9,8,1981,299,0.53,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1982-09-09,1982,9,9,1981,290,0.53,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
1982-09-10,1982,9,10,1981,287,0.53,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1982-09-11,1982,9,11,1981,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,905
1982-09-12,1982,9,12,1981,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
1982-09-13,1982,9,13,1981,281,0.48,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,872
1982-09-14,1982,9,14,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1982-09-15,1982,9,15,1981,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1982-09-16,1982,9,16,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1982-09-17,1982,9,17,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1982-09-18,1982,9,18,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1982-09-19,1982,9,19,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1982-09-20,1982,9,20,1981,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1982-09-21,1982,9,21,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1982-09-22,1982,9,22,1981,271,0.45,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
1982-09-23,1982,9,23,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1982-09-24,1982,9,24,1981,264,0.45,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1982-09-25,1982,9,25,1981,261,0.45,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1982-09-26,1982,9,26,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1982-09-27,1982,9,27,1981,258,0.45,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,746
1982-09-28,1982,9,28,1981,256,0.45,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1982-09-29,1982,9,29,1981,246,0.45,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1982-09-30,1982,9,30,1981,243,0.45,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1982-10-01,1982,10,1,1982,256,0.46,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
1982-10-02,1982,10,2,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1982-10-03,1982,10,3,1982,261,0.46,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1982-10-04,1982,10,4,1982,264,0.46,3,37,5,3,2,50,97,0.37,167,0,0,0,0,0,0,37,5,3,2,50,212,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1982-10-05,1982,10,5,1982,266,0.46,3,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,910
1982-10-06,1982,10,6,1982,271,0.46,3,37,5,3,2,50,97,0.36,174,0,0,0,0,0,0,37,5,3,2,50,219,174,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,937
1982-10-07,1982,10,7,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1982-10-08,1982,10,8,1982,273,0.46,3,37,5,3,2,50,97,0.35,176,0,0,0,0,0,0,37,5,3,2,50,221,176,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1982-10-09,1982,10,9,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,965
1982-10-10,1982,10,10,1982,275,0.46,3,37,5,3,2,50,97,0.35,178,0,0,0,0,0,0,37,5,3,2,50,223,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,965
1982-10-11,1982,10,11,1982,275,0.23,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1982-10-12,1982,10,12,1982,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1982-10-13,1982,10,13,1982,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1982-10-14,1982,10,14,1982,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1982-10-15,1982,10,15,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1982-10-16,1982,10,16,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1982-10-17,1982,10,17,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1982-10-18,1982,10,18,1982,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1982-10-19,1982,10,19,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1982-10-20,1982,10,20,1982,258,0.23,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,791
1982-10-21,1982,10,21,1982,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1982-10-22,1982,10,22,1982,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1982-10-23,1982,10,23,1982,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,836
1982-10-24,1982,10,24,1982,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1982-10-25,1982,10,25,1982,273,0.33,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1982-10-26,1982,10,26,1982,275,0.33,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1982-10-27,1982,10,27,1982,281,0.33,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
1982-10-28,1982,10,28,1982,283,0.33,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
1982-10-29,1982,10,29,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1982-10-30,1982,10,30,1982,287,0.33,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
1982-10-31,1982,10,31,1982,290,0.33,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1982-11-01,1982,11,1,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1982-11-02,1982,11,2,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1982-11-03,1982,11,3,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1982-11-04,1982,11,4,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1982-11-05,1982,11,5,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1982-11-06,1982,11,6,1982,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,977
1982-11-07,1982,11,7,1982,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1982-11-08,1982,11,8,1982,294,0.19,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1982-11-09,1982,11,9,1982,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
1982-11-10,1982,11,10,1982,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1982-11-11,1982,11,11,1982,306,0.22,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1982-11-12,1982,11,12,1982,309,0.22,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
1982-11-13,1982,11,13,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1982-11-14,1982,11,14,1982,311,0.22,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1982-11-15,1982,11,15,1982,316,0.22,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.6,1141
1982-11-16,1982,11,16,1982,325,0.22,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1982-11-17,1982,11,17,1982,335,0.22,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1982-11-18,1982,11,18,1982,344,0.22,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1982-11-19,1982,11,19,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1982-11-20,1982,11,20,1982,353,0.22,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1982-11-21,1982,11,21,1982,360,0.14,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1982-11-22,1982,11,22,1982,364,0.14,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1982-11-23,1982,11,23,1982,377,0.14,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.8,0.0,0.0,0.0,48.2,1156
1982-11-24,1982,11,24,1982,386,0.14,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1453
1982-11-25,1982,11,25,1982,398,0.14,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
1982-11-26,1982,11,26,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1982-11-27,1982,11,27,1982,408,0.14,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1982-11-28,1982,11,28,1982,417,0.14,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1982-11-29,1982,11,29,1982,420,0.14,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1626
1982-11-30,1982,11,30,1982,430,0.14,2,40,6,4,3,53,106,0.25,324,0,0,0,0,0,0,40,6,4,3,53,374,162,162,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1680
1982-12-01,1982,12,1,1982,445,0.14,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1982-12-02,1982,12,2,1982,459,0.14,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1982-12-03,1982,12,3,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1982-12-04,1982,12,4,1982,467,0.14,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1798
1982-12-05,1982,12,5,1982,470,0.14,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1982-12-06,1982,12,6,1982,477,0.14,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
1982-12-07,1982,12,7,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1864
1982-12-08,1982,12,8,1982,479,0.14,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1864
1982-12-09,1982,12,9,1982,486,0.14,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
1982-12-10,1982,12,10,1982,494,0.14,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
1982-12-11,1982,12,11,1982,505,0.15,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2001
1982-12-12,1982,12,12,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1982-12-13,1982,12,13,1982,512,0.15,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1982-12-14,1982,12,14,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2065
1982-12-15,1982,12,15,1982,516,0.15,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2065
1982-12-16,1982,12,16,1982,523,0.15,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1982-12-17,1982,12,17,1982,527,0.15,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1982-12-18,1982,12,18,1982,537,0.15,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2169
1982-12-19,1982,12,19,1982,542,0.15,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.2,2189
1982-12-20,1982,12,20,1982,548,0.15,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2219
1982-12-21,1982,12,21,1982,550,0.18,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2233
1982-12-22,1982,12,22,1982,556,0.18,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2258
1982-12-23,1982,12,23,1982,562,0.18,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1982-12-24,1982,12,24,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,224,224,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.2,2309
1982-12-25,1982,12,25,1982,566,0.18,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,224,224,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.2,2309
1982-12-26,1982,12,26,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1982-12-27,1982,12,27,1982,571,0.18,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1982-12-28,1982,12,28,1982,577,0.18,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1982-12-29,1982,12,29,1982,589,0.18,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.5,966.3,0.23,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
1982-12-30,1982,12,30,1982,595,0.18,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
1982-12-31,1982,12,31,1982,601,0.18,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
1983-01-01,1983,1,1,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.5,966.3,0.23,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1983-01-02,1983,1,2,1982,608,0.28,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.5,966.3,0.23,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1983-01-03,1983,1,3,1982,615,0.28,2,46,7,6,4,76,139,0.23,476,0,0,0,0,0,0,46,7,6,4,76,535,238,238,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1983-01-04,1983,1,4,1982,623,0.28,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1983-01-05,1983,1,5,1982,636,0.28,2,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1983-01-06,1983,1,6,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1983-01-07,1983,1,7,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1983-01-08,1983,1,8,1982,647,0.28,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,2313
1983-01-09,1983,1,9,1982,654,0.28,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
