Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1988-11-20,1988,11,20,1988,302,0.39,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1065
1988-11-21,1988,11,21,1988,306,0.37,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1085
1988-11-22,1988,11,22,1988,311,0.37,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1988-11-23,1988,11,23,1988,320,0.37,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1988-11-24,1988,11,24,1988,325,0.37,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1988-11-25,1988,11,25,1988,325,0.37,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1988-11-26,1988,11,26,1988,331,0.37,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1988-11-27,1988,11,27,1988,338,0.37,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1988-11-28,1988,11,28,1988,340,0.37,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
1988-11-29,1988,11,29,1988,344,0.37,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1988-11-30,1988,11,30,1988,344,0.37,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1988-12-01,1988,12,1,1988,344,0.32,2,42,7,5,3,61,118,0.34,226,0,0,0,0,0,0,42,7,5,3,61,280,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1988-12-02,1988,12,2,1988,340,0.32,2,42,7,5,3,61,118,0.35,222,0,0,0,0,0,0,42,7,5,3,61,276,222,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1988-12-03,1988,12,3,1988,340,0.32,2,42,7,5,3,61,118,0.35,222,0,0,0,0,0,0,42,7,5,3,61,276,222,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1988-12-04,1988,12,4,1988,350,0.32,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1988-12-05,1988,12,5,1988,364,0.32,2,42,7,5,3,61,118,0.32,246,0,0,0,0,0,0,42,7,5,3,61,300,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1988-12-06,1988,12,6,1988,373,0.32,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1988-12-07,1988,12,7,1988,386,0.32,2,42,7,5,3,61,118,0.31,268,0,0,0,0,0,0,42,7,5,3,61,322,268,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.1,0.0,0.0,0.0,48.2,1156
1988-12-08,1988,12,8,1988,391,0.32,2,42,7,5,3,61,118,0.3,273,0,0,0,0,0,0,42,7,5,3,61,327,273,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
1988-12-09,1988,12,9,1988,373,0.32,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1988-12-10,1988,12,10,1988,373,0.32,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1988-12-11,1988,12,11,1988,377,0.41,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,273,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
1988-12-12,1988,12,12,1988,380,0.41,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1434
1988-12-13,1988,12,13,1988,386,0.41,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1464
1988-12-14,1988,12,14,1988,389,0.41,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
1988-12-15,1988,12,15,1988,389,0.41,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.5,965.3,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
1988-12-16,1988,12,16,1988,391,0.41,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1491
1988-12-17,1988,12,17,1988,398,0.41,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1988-12-18,1988,12,18,1988,402,0.41,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1988-12-19,1988,12,19,1988,402,0.41,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
1988-12-20,1988,12,20,1988,413,0.41,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1988-12-21,1988,12,21,1988,422,0.6,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1988-12-22,1988,12,22,1988,430,0.6,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1988-12-23,1988,12,23,1988,442,0.6,3,38,5,4,3,54,104,0.23,338,0,0,0,0,0,0,38,5,4,3,54,385,169,169,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
1988-12-24,1988,12,24,1988,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1988-12-25,1988,12,25,1988,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1988-12-26,1988,12,26,1988,462,0.6,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.2,1853
1988-12-27,1988,12,27,1988,467,0.6,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1988-12-28,1988,12,28,1988,470,0.6,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1894
1988-12-29,1988,12,29,1988,472,0.6,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
1988-12-30,1988,12,30,1988,477,0.6,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1933
1988-12-31,1988,12,31,1988,486,0.6,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1989-01-01,1989,1,1,1988,489,0.49,3,41,6,4,3,66,120,0.25,369,0,0,0,0,0,0,41,6,4,3,66,420,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,1905
1989-01-02,1989,1,2,1988,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1989-01-03,1989,1,3,1988,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1989-01-04,1989,1,4,1988,505,0.49,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,82.9,1990
1989-01-05,1989,1,5,1988,505,0.49,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,82.9,1990
1989-01-06,1989,1,6,1988,512,0.49,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1989-01-07,1989,1,7,1988,512,0.49,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1989-01-08,1989,1,8,1988,516,0.49,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2053
1989-01-09,1989,1,9,1988,523,0.49,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,86.9,2086
1989-01-10,1989,1,10,1988,523,0.49,3,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,86.9,2086
1989-01-11,1989,1,11,1988,527,0.64,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1989-01-12,1989,1,12,1988,527,0.64,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1989-01-13,1989,1,13,1988,542,0.64,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1989-01-14,1989,1,14,1988,550,0.64,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2222
1989-01-15,1989,1,15,1988,571,0.64,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1989-01-16,1989,1,16,1988,583,0.64,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
1989-01-17,1989,1,17,1988,595,0.64,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1989-01-18,1989,1,18,1988,615,0.64,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1989-01-19,1989,1,19,1988,623,0.64,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,2313
1989-01-20,1989,1,20,1988,636,0.64,3,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,258,258,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1989-01-21,1989,1,21,1988,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1989-01-22,1989,1,22,1988,636,0.54,3,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,258,258,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1989-01-23,1989,1,23,1988,647,0.54,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1989-01-24,1989,1,24,1988,654,0.54,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1989-01-25,1989,1,25,1988,659,0.54,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1989-01-26,1989,1,26,1988,666,0.54,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
1989-01-27,1989,1,27,1988,682,0.54,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,2778
1989-01-28,1989,1,28,1988,684,0.54,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.2,2789
1989-01-29,1989,1,29,1988,705,0.54,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.6,2893
1989-01-30,1989,1,30,1988,728,0.54,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.2,3004
1989-01-31,1989,1,31,1988,751,0.54,3,41,6,4,3,66,120,0.16,631,0,0,0,0,0,0,41,6,4,3,66,682,210,210,210,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,3115
1989-02-01,1989,2,1,1988,779,0.64,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3152
1989-02-02,1989,2,2,1988,817,0.64,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.2,3316
1989-02-03,1989,2,3,1988,819,0.64,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3323
1989-02-04,1989,2,4,1988,817,0.64,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.2,3316
1989-02-05,1989,2,5,1988,817,0.64,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.5,967.2,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.2,3316
1989-02-06,1989,2,6,1988,843,0.64,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3424
1989-02-07,1989,2,7,1988,858,0.64,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.5,967.3,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,144.6,3470
1989-02-08,1989,2,8,1988,885,0.64,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1989-02-09,1989,2,9,1988,906,0.64,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1989-02-10,1989,2,10,1988,906,0.64,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1989-02-11,1989,2,11,1988,952,0.47,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
1989-02-12,1989,2,12,1988,952,0.47,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
1989-02-13,1989,2,13,1988,1025,0.47,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
1989-02-14,1989,2,14,1988,1125,0.47,3,43,7,5,4,78,137,0.12,988,0,0,0,0,0,0,43,7,5,4,78,1043,247,247,247,247,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4465
1989-02-15,1989,2,15,1988,1231,0.47,3,43,7,5,4,78,137,0.11,1094,0,0,0,0,0,0,43,7,5,4,78,1149,273,273,273,273,990.5,968.6,0.77,0.47,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1989-02-16,1989,2,16,1988,1431,0.47,3,43,7,5,4,78,137,0.1,1100,194,57,9,7,5,115,100,16,12,9,193,1229,275,275,275,275,990.5,969.3,0.89,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
1989-02-17,1989,2,17,1988,1231,0.47,3,43,7,5,4,78,137,0.11,1094,0,0,0,0,0,0,43,7,5,4,78,1149,273,273,273,273,990.5,968.6,0.77,0.47,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1989-02-18,1989,2,18,1988,1246,0.47,3,43,7,5,4,78,137,0.11,1100,9,2,0,0,0,5,45,7,5,4,83,1158,275,275,275,275,990.5,968.7,0.78,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.8,50.8,50.8,50.8,192.8,4627
1989-02-19,1989,2,19,1988,1311,0.47,3,43,7,5,4,78,137,0.1,1100,74,23,3,2,2,42,66,10,7,6,120,1184,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1989-02-20,1989,2,20,1988,1355,0.47,3,43,7,5,4,78,137,0.1,1100,118,37,6,4,3,67,80,13,9,7,145,1202,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1989-02-21,1989,2,21,1988,1511,0.33,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4531
1989-02-22,1989,2,22,1988,1693,0.33,2,49,8,7,5,93,162,0.1,1100,431,51,10,18,13,339,100,18,25,18,432,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4378
1989-02-23,1989,2,23,1988,1871,0.33,2,49,8,7,5,93,162,0.09,1100,609,51,9,17,18,511,100,18,25,23,604,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1989-02-24,1989,2,24,1988,2028,0.33,2,49,8,7,5,93,162,0.08,1100,766,51,10,18,23,663,100,18,25,28,756,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
1989-02-25,1989,2,25,1988,2139,0.33,2,49,8,7,5,93,162,0.08,1100,877,51,10,18,27,771,100,18,25,32,864,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1989-02-26,1989,2,26,1988,2217,0.33,2,49,8,7,5,93,162,0.07,1100,955,51,10,18,29,846,100,18,25,34,939,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1989-02-27,1989,2,27,1988,2266,0.33,2,49,8,7,5,93,162,0.07,1100,1004,51,10,18,30,894,100,18,25,35,987,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1989-02-28,1989,2,28,1988,2310,0.33,2,49,8,7,5,93,162,0.07,1100,1048,51,10,18,32,937,100,18,25,37,1030,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1989-03-01,1989,3,1,1988,2384,0.22,2,59,11,12,13,144,239,0.1,1100,1045,41,7,13,56,927,100,18,25,69,1071,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1989-03-02,1989,3,2,1988,2450,0.22,2,59,11,12,13,144,239,0.1,1100,1111,41,7,13,60,989,100,18,25,73,1133,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1989-03-03,1989,3,3,1988,2542,0.22,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1989-03-04,1989,3,4,1988,2591,0.22,2,59,11,12,13,144,239,0.09,1100,1252,41,7,12,67,1124,100,18,25,80,1268,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1989-03-05,1989,3,5,1988,2697,0.22,2,59,11,12,13,144,239,0.09,1100,1358,41,7,13,67,1230,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1989-03-06,1989,3,6,1988,2749,0.22,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1989-03-07,1989,3,7,1988,2840,0.22,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1989-03-08,1989,3,8,1988,2942,0.22,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1989-03-09,1989,3,9,1988,3049,0.22,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1989-03-10,1989,3,10,1988,3122,0.22,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1989-03-11,1989,3,11,1988,3122,0.2,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1989-03-12,1989,3,12,1988,3332,0.2,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1989-03-13,1989,3,13,1988,3332,0.2,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1989-03-14,1989,3,14,1988,3355,0.2,2,59,11,12,13,144,239,0.07,1100,2016,40,7,13,67,1888,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1989-03-15,1989,3,15,1988,3355,0.2,2,59,11,12,13,144,239,0.07,1100,2016,40,7,13,67,1888,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1989-03-16,1989,3,16,1988,3381,0.2,2,59,11,12,13,144,239,0.07,1100,2042,40,7,13,67,1914,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1989-03-17,1989,3,17,1988,3381,0.2,2,59,11,12,13,144,239,0.07,1100,2042,40,7,13,67,1914,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1989-03-18,1989,3,18,1988,3467,0.2,2,59,11,12,13,144,239,0.07,1100,2128,41,7,13,66,2000,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1989-03-19,1989,3,19,1988,3470,0.2,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1989-03-20,1989,3,20,1988,3488,0.2,2,59,11,12,13,144,239,0.07,1100,2149,41,7,13,66,2021,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1989-03-21,1989,3,21,1988,3470,0.24,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1989-03-22,1989,3,22,1988,3405,0.24,2,59,11,12,13,144,239,0.07,1100,2066,41,7,13,67,1938,100,18,25,80,2082,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1989-03-23,1989,3,23,1988,3332,0.24,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1989-03-24,1989,3,24,1988,3405,0.24,2,59,11,12,13,144,239,0.07,1100,2066,41,7,13,67,1938,100,18,25,80,2082,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1989-03-25,1989,3,25,1988,3227,0.24,2,59,11,12,13,144,239,0.07,1100,1888,41,7,13,67,1760,100,18,25,80,1904,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.9,3308
1989-03-26,1989,3,26,1988,3185,0.24,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1989-03-27,1989,3,27,1988,3169,0.24,2,59,11,12,13,144,239,0.08,1100,1830,41,7,13,67,1702,100,18,25,80,1846,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3342
1989-03-28,1989,3,28,1988,3148,0.24,2,59,11,12,13,144,239,0.08,1100,1809,41,7,13,67,1681,100,18,25,80,1825,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3355
1989-03-29,1989,3,29,1988,3148,0.24,2,59,11,12,13,144,239,0.08,1100,1809,41,7,13,67,1681,100,18,25,80,1825,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3355
1989-03-30,1989,3,30,1988,3139,0.24,2,59,11,12,13,144,239,0.08,1100,1800,41,7,13,67,1672,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1989-03-31,1989,3,31,1988,3112,0.24,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3378
1989-04-01,1989,4,1,1988,3049,0.42,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1989-04-02,1989,4,2,1988,3049,0.42,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1989-04-03,1989,4,3,1988,3020,0.42,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1989-04-04,1989,4,4,1988,3032,0.42,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1989-04-05,1989,4,5,1988,3032,0.42,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1989-04-06,1989,4,6,1988,3049,0.42,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3419
1989-04-07,1989,4,7,1988,3032,0.42,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1989-04-08,1989,4,8,1988,3032,0.42,3,54,13,14,19,117,217,0.07,1100,1715,46,5,11,61,1592,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,3430
1989-04-09,1989,4,9,1988,3020,0.42,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1989-04-10,1989,4,10,1988,3020,0.42,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1989-04-11,1989,4,11,1988,3067,0.49,3,54,13,14,19,117,217,0.07,1100,1750,46,5,11,61,1627,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1989-04-12,1989,4,12,1988,3139,0.49,3,54,13,14,19,117,217,0.07,1100,1822,46,5,11,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1989-04-13,1989,4,13,1988,3185,0.49,3,54,13,14,19,117,217,0.07,1100,1868,45,5,11,61,1745,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1989-04-14,1989,4,14,1988,3278,0.49,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1989-04-15,1989,4,15,1988,3332,0.49,3,54,13,14,19,117,217,0.07,1100,2015,46,5,11,61,1892,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1989-04-16,1989,4,16,1988,3381,0.49,3,54,13,14,19,117,217,0.06,1100,2064,46,5,11,61,1941,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1989-04-17,1989,4,17,1988,3441,0.49,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1989-04-18,1989,4,18,1988,3441,0.49,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1989-04-19,1989,4,19,1988,3441,0.49,3,54,13,14,19,117,217,0.06,1100,2124,46,5,11,61,2001,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1989-04-20,1989,4,20,1988,3452,0.49,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.6,3181
1989-04-21,1989,4,21,1988,3470,0.3,2,70,14,18,25,168,295,0.09,1100,2075,29,4,7,55,1979,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1989-04-22,1989,4,22,1988,3467,0.3,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3173
1989-04-23,1989,4,23,1988,3488,0.3,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1989-04-24,1989,4,24,1988,3530,0.3,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3135
1989-04-25,1989,4,25,1988,3553,0.3,2,70,14,18,25,168,295,0.08,1100,2158,30,4,7,55,2062,100,18,25,80,2230,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.1,3121
1989-04-26,1989,4,26,1988,3618,0.3,2,70,14,18,25,168,295,0.08,1100,2223,30,4,7,55,2127,100,18,25,80,2295,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1989-04-27,1989,4,27,1988,3670,0.3,2,70,14,18,25,168,295,0.08,1100,2275,30,4,7,55,2179,100,18,25,80,2347,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,3052
1989-04-28,1989,4,28,1988,3734,0.3,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1989-04-29,1989,4,29,1988,3792,0.3,2,70,14,18,25,168,295,0.08,1100,2397,30,4,7,55,2301,100,18,25,80,2469,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2980
1989-04-30,1989,4,30,1988,3811,0.3,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1989-05-01,1989,5,1,1988,3811,0.18,2,65,14,17,23,202,321,0.08,1100,2390,35,4,8,57,2286,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1989-05-02,1989,5,2,1988,3811,0.18,2,65,14,17,23,202,321,0.08,1100,2390,35,4,8,57,2286,100,18,25,80,2488,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2968
1989-05-03,1989,5,3,1988,3803,0.18,2,65,14,17,23,202,321,0.08,1100,2382,35,4,8,57,2278,100,18,25,80,2480,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,2973
1989-05-04,1989,5,4,1988,3792,0.18,2,65,14,17,23,202,321,0.08,1100,2371,34,4,8,57,2267,100,18,25,80,2469,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2980
1989-05-05,1989,5,5,1988,3773,0.18,2,65,14,17,23,202,321,0.09,1100,2352,35,4,8,57,2248,100,18,25,80,2450,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1989-05-06,1989,5,6,1988,3734,0.18,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1989-05-07,1989,5,7,1988,3734,0.18,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1989-05-08,1989,5,8,1988,3734,0.18,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
1989-05-09,1989,5,9,1988,3688,0.18,2,65,14,17,23,202,321,0.09,1100,2267,35,4,7,57,2163,100,18,25,80,2365,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1989-05-10,1989,5,10,1988,3618,0.18,2,65,14,17,23,202,321,0.09,1100,2197,35,4,8,57,2093,100,18,25,80,2295,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.5,3083
1989-05-11,1989,5,11,1988,3573,0.09,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1989-05-12,1989,5,12,1988,3530,0.09,1,71,14,18,24,213,340,0.1,1100,2090,29,4,7,56,1994,100,18,25,80,2207,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3135
1989-05-13,1989,5,13,1988,3488,0.09,1,71,14,18,24,213,340,0.1,1100,2048,29,4,7,56,1952,100,18,25,80,2165,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,3161
1989-05-14,1989,5,14,1988,3470,0.09,1,71,14,18,24,213,340,0.1,1100,2030,29,4,7,56,1934,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1989-05-15,1989,5,15,1988,3441,0.09,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3188
1989-05-16,1989,5,16,1988,3417,0.09,1,71,14,18,24,213,340,0.1,1100,1977,29,4,7,56,1881,100,18,25,80,2094,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,3201
1989-05-17,1989,5,17,1988,3355,0.09,1,71,14,18,24,213,340,0.1,1100,1915,29,4,7,56,1819,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.8,3236
1989-05-18,1989,5,18,1988,3278,0.09,1,71,14,18,24,213,340,0.1,1100,1838,29,4,7,56,1742,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1989-05-19,1989,5,19,1988,3185,0.09,1,71,14,18,24,213,340,0.11,1100,1745,29,4,7,56,1649,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
1989-05-20,1989,5,20,1988,3139,0.09,1,71,14,18,24,213,340,0.11,1100,1699,29,4,7,56,1603,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1989-05-21,1989,5,21,1988,3080,0.08,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1989-05-22,1989,5,22,1988,3067,0.08,1,71,14,18,24,213,340,0.11,1100,1627,29,4,7,56,1531,100,18,25,80,1744,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.0,3407
1989-05-23,1989,5,23,1988,3020,0.08,1,71,14,18,24,213,340,0.11,1100,1580,29,4,7,56,1484,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1989-05-24,1989,5,24,1988,2942,0.08,1,71,14,18,24,213,340,0.12,1100,1502,29,4,7,56,1406,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
1989-05-25,1989,5,25,1988,2901,0.08,1,71,14,18,24,213,340,0.12,1100,1461,29,3,7,56,1365,100,18,25,80,1578,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.5,3516
1989-05-26,1989,5,26,1988,2840,0.08,1,71,14,18,24,213,340,0.12,1100,1400,29,4,7,56,1304,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1989-05-27,1989,5,27,1988,2782,0.08,1,71,14,18,24,213,340,0.12,1100,1342,29,4,7,56,1246,100,18,25,80,1459,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1989-05-28,1989,5,28,1988,2749,0.08,1,71,14,18,24,213,340,0.12,1100,1309,29,4,7,56,1213,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1989-05-29,1989,5,29,1988,2697,0.08,1,71,14,18,24,213,340,0.13,1100,1257,29,4,7,56,1161,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3650
1989-05-30,1989,5,30,1988,2645,0.08,1,71,14,18,24,213,340,0.13,1100,1205,28,4,7,56,1109,100,18,25,80,1322,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.6,3686
1989-05-31,1989,5,31,1988,2575,0.08,1,71,14,18,24,213,340,0.13,1100,1135,29,4,7,56,1039,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1989-06-01,1989,6,1,1988,2542,0.08,1,67,13,15,17,181,293,0.12,1100,1149,33,5,10,63,1038,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1989-06-02,1989,6,2,1988,2467,0.08,1,67,13,15,17,181,293,0.12,1100,1074,33,5,10,62,964,100,18,25,79,1145,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3807
1989-06-03,1989,6,3,1988,2395,0.08,1,67,13,15,17,181,293,0.12,1100,1002,33,5,10,58,896,100,18,25,75,1077,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3854
1989-06-04,1989,6,4,1988,2345,0.08,1,67,13,15,17,181,293,0.12,1100,952,32,5,10,55,849,100,18,25,72,1030,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3888
1989-06-05,1989,6,5,1988,2301,0.08,1,67,13,15,17,181,293,0.13,1100,908,33,5,10,52,807,100,18,25,69,988,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1989-06-06,1989,6,6,1988,2266,0.08,1,67,13,15,17,181,293,0.13,1100,873,32,5,10,50,774,100,18,25,67,955,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1989-06-07,1989,6,7,1988,2217,0.08,1,67,13,15,17,181,293,0.13,1100,824,33,5,10,47,728,100,18,25,64,909,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1989-06-08,1989,6,8,1988,2169,0.08,1,67,13,15,17,181,293,0.14,1100,776,33,5,10,45,683,100,18,25,62,864,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1989-06-09,1989,6,9,1988,2139,0.08,1,67,13,15,17,181,293,0.14,1100,746,33,5,10,43,654,100,18,25,60,835,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1989-06-10,1989,6,10,1988,2102,0.08,1,67,13,15,17,181,293,0.14,1100,709,33,5,10,41,619,100,18,25,58,800,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1989-06-11,1989,6,11,1988,2041,0.08,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,4093
1989-06-12,1989,6,12,1988,2004,0.08,1,67,13,15,17,181,293,0.15,1100,611,33,4,10,35,527,100,18,25,52,708,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
1989-06-13,1989,6,13,1988,1966,0.08,1,67,13,15,17,181,293,0.15,1100,573,33,5,10,33,492,100,18,25,50,673,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,173.0,4152
1989-06-14,1989,6,14,1988,1902,0.08,1,67,13,15,17,181,293,0.15,1100,509,33,5,10,29,431,100,18,25,46,612,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
1989-06-15,1989,6,15,1988,1860,0.08,1,67,13,15,17,181,293,0.16,1100,467,33,5,10,27,392,100,18,25,44,573,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4241
1989-06-16,1989,6,16,1988,1801,0.08,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4290
1989-06-17,1989,6,17,1988,1745,0.08,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1989-06-18,1989,6,18,1988,1716,0.08,1,67,13,15,17,181,293,0.17,1100,323,33,5,10,18,256,100,18,25,35,437,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1989-06-19,1989,6,19,1988,1659,0.08,1,67,13,15,17,181,293,0.18,1100,266,33,5,10,15,203,100,18,25,32,384,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1989-06-20,1989,6,20,1988,1617,0.08,1,67,13,15,17,181,293,0.18,1100,224,33,5,9,13,163,100,18,25,30,344,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1989-06-21,1989,6,21,1988,1559,0.09,1,67,13,15,17,181,293,0.19,1100,166,32,4,8,9,110,100,18,23,26,291,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4488
1989-06-22,1989,6,22,1988,1528,0.09,1,67,13,15,17,181,293,0.19,1100,135,30,5,6,7,84,97,18,21,24,265,1237,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1989-06-23,1989,6,23,1988,1492,0.09,1,67,13,15,17,181,293,0.2,1100,99,22,4,5,5,61,89,17,20,22,242,1227,275,275,275,275,990.5,969.5,0.89,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1989-06-24,1989,6,24,1988,1446,0.09,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.5,969.3,0.86,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.5,4595
1989-06-25,1989,6,25,1988,1399,0.09,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.5,969.2,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1989-06-26,1989,6,26,1988,1355,0.09,1,67,13,15,17,181,293,0.22,1062,0,0,0,0,0,0,67,13,15,17,181,1157,265,265,265,265,990.5,969.0,0.78,0.43,989.3,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1989-06-27,1989,6,27,1988,1311,0.09,1,67,13,15,17,181,293,0.22,1018,0,0,0,0,0,0,67,13,15,17,181,1113,254,254,254,254,990.5,968.9,0.72,0.37,989.4,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1989-06-28,1989,6,28,1988,1246,0.09,1,67,13,15,17,181,293,0.24,953,0,0,0,0,0,0,67,13,15,17,181,1048,238,238,238,238,990.5,968.7,0.62,0.31,989.6,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.2,4228
1989-06-29,1989,6,29,1988,1208,0.09,1,67,13,15,17,181,293,0.24,915,0,0,0,0,0,0,67,13,15,17,181,1010,228,228,228,228,990.5,968.6,0.58,0.28,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.6,4094
1989-06-30,1989,6,30,1988,1195,0.09,1,67,13,15,17,181,293,0.25,902,0,0,0,0,0,0,67,13,15,17,181,997,225,225,225,225,990.5,968.5,0.57,0.27,989.7,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,4045
1989-07-01,1989,7,1,1988,1166,0.11,2,58,11,11,11,136,227,0.19,939,0,0,0,0,0,0,58,11,11,11,136,1019,234,234,234,234,990.5,968.4,0.59,0.3,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.3,4231
