Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1992-10-29,1992,10,29,1992,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1992-10-30,1992,10,30,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1992-10-31,1992,10,31,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1992-11-01,1992,11,1,1992,189,0.85,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,641
1992-11-02,1992,11,2,1992,189,0.85,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,641
1992-11-03,1992,11,3,1992,193,0.85,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1992-11-04,1992,11,4,1992,193,0.85,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1992-11-05,1992,11,5,1992,200,0.85,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-06,1992,11,6,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-07,1992,11,7,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-08,1992,11,8,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-09,1992,11,9,1992,202,0.85,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1992-11-10,1992,11,10,1992,201,0.85,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-11,1992,11,11,1992,201,0.75,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-12,1992,11,12,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-13,1992,11,13,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-14,1992,11,14,1992,201,0.75,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-15,1992,11,15,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-16,1992,11,16,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-17,1992,11,17,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-18,1992,11,18,1992,200,0.75,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-19,1992,11,19,1992,199,0.75,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-20,1992,11,20,1992,199,0.75,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-21,1992,11,21,1992,199,0.9,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-22,1992,11,22,1992,199,0.9,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1992-11-23,1992,11,23,1992,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-24,1992,11,24,1992,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1992-11-25,1992,11,25,1992,201,0.9,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-26,1992,11,26,1992,201,0.9,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
1992-11-27,1992,11,27,1992,202,0.9,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1992-11-28,1992,11,28,1992,243,0.9,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,951
1992-11-29,1992,11,29,1992,229,0.9,4,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,868
1992-11-30,1992,11,30,1992,243,0.9,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,951
1992-12-01,1992,12,1,1992,239,0.81,4,31,5,3,2,36,77,0.32,162,0,0,0,0,0,0,31,5,3,2,36,201,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1992-12-02,1992,12,2,1992,236,0.81,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
1992-12-03,1992,12,3,1992,234,0.81,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1992-12-04,1992,12,4,1992,236,0.81,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
1992-12-05,1992,12,5,1992,239,0.81,4,31,5,3,2,36,77,0.32,162,0,0,0,0,0,0,31,5,3,2,36,201,162,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1992-12-06,1992,12,6,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
1992-12-07,1992,12,7,1992,243,0.81,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
1992-12-08,1992,12,8,1992,244,0.81,4,31,5,3,2,36,77,0.32,167,0,0,0,0,0,0,31,5,3,2,36,206,167,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1992-12-09,1992,12,9,1992,247,0.81,4,31,5,3,2,36,77,0.31,170,0,0,0,0,0,0,31,5,3,2,36,209,170,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1992-12-10,1992,12,10,1992,249,0.81,4,31,5,3,2,36,77,0.31,172,0,0,0,0,0,0,31,5,3,2,36,211,172,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1992-12-11,1992,12,11,1992,270,0.96,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1992-12-12,1992,12,12,1992,273,0.96,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1992-12-13,1992,12,13,1992,275,0.96,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1992-12-14,1992,12,14,1992,283,0.96,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.5,964.8,0.13,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1992-12-15,1992,12,15,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1992-12-16,1992,12,16,1992,290,0.96,5,26,4,3,2,24,59,0.2,231,0,0,0,0,0,0,26,4,3,2,24,264,231,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1992-12-17,1992,12,17,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1992-12-18,1992,12,18,1992,294,0.96,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1992-12-19,1992,12,19,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1992-12-20,1992,12,20,1992,287,0.96,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1992-12-21,1992,12,21,1992,294,0.94,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1992-12-22,1992,12,22,1992,302,0.94,5,26,4,3,2,24,59,0.2,243,0,0,0,0,0,0,26,4,3,2,24,276,243,0,0,0,990.5,964.9,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1992-12-23,1992,12,23,1992,309,0.94,5,26,4,3,2,24,59,0.19,250,0,0,0,0,0,0,26,4,3,2,24,283,250,0,0,0,990.5,964.9,0.14,0.02,990.3,1,25.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1992-12-24,1992,12,24,1992,316,0.94,5,26,4,3,2,24,59,0.19,257,0,0,0,0,0,0,26,4,3,2,24,290,257,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1992-12-25,1992,12,25,1992,311,0.94,5,26,4,3,2,24,59,0.19,252,0,0,0,0,0,0,26,4,3,2,24,285,252,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
1992-12-26,1992,12,26,1992,325,0.94,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1992-12-27,1992,12,27,1992,346,0.94,5,26,4,3,2,24,59,0.17,287,0,0,0,0,0,0,26,4,3,2,24,320,143,143,0,0,990.5,965.1,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,32.3,32.3,0.0,0.0,62.8,1506
1992-12-28,1992,12,28,1992,335,0.94,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.5,965.1,0.14,0.03,990.3,2,25.1,25.1,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1992-12-29,1992,12,29,1992,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
1992-12-30,1992,12,30,1992,380,0.94,5,26,4,3,2,24,59,0.15,321,0,0,0,0,0,0,26,4,3,2,24,354,160,160,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1680
1992-12-31,1992,12,31,1992,408,0.94,5,26,4,3,2,24,59,0.14,349,0,0,0,0,0,0,26,4,3,2,24,382,174,174,0,0,990.5,965.4,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1818
1993-01-01,1993,1,1,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1692
1993-01-02,1993,1,2,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1692
1993-01-03,1993,1,3,1992,386,0.97,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1993-01-04,1993,1,4,1992,380,0.97,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1993-01-05,1993,1,5,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1584
1993-01-06,1993,1,6,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1993-01-07,1993,1,7,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1993-01-08,1993,1,8,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1993-01-09,1993,1,9,1992,370,0.97,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1993-01-10,1993,1,10,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1993-01-11,1993,1,11,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1993-01-12,1993,1,12,1992,373,0.97,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1993-01-13,1993,1,13,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1584
1993-01-14,1993,1,14,1992,377,0.97,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1584
1993-01-15,1993,1,15,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1646
1993-01-16,1993,1,16,1992,389,0.97,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1646
1993-01-17,1993,1,17,1992,391,0.97,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1660
1993-01-18,1993,1,18,1992,398,0.97,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1692
1993-01-19,1993,1,19,1992,408,0.97,5,29,5,4,2,33,73,0.18,335,0,0,0,0,0,0,29,5,4,2,33,373,167,167,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1742
1993-01-20,1993,1,20,1992,413,0.97,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1771
1993-01-21,1993,1,21,1992,417,0.99,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1792
1993-01-22,1993,1,22,1992,420,0.99,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1993-01-23,1993,1,23,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.5,965.5,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
1993-01-24,1993,1,24,1992,430,0.99,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.5,965.5,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
1993-01-25,1993,1,25,1992,455,0.99,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.5,965.7,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1993-01-26,1993,1,26,1992,459,0.99,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,2016
1993-01-27,1993,1,27,1992,467,0.99,5,29,5,4,2,33,73,0.16,394,0,0,0,0,0,0,29,5,4,2,33,432,197,197,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2059
1993-01-28,1993,1,28,1992,470,0.99,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
1993-01-29,1993,1,29,1992,477,0.99,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1993-01-30,1993,1,30,1992,489,0.99,5,29,5,4,2,33,73,0.15,416,0,0,0,0,0,0,29,5,4,2,33,454,208,208,0,0,990.5,965.8,0.2,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1993-01-31,1993,1,31,1992,494,0.99,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.5,965.8,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
1993-02-01,1993,2,1,1992,489,0.98,5,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1993-02-02,1993,2,2,1992,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2184
1993-02-03,1993,2,3,1992,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2242
1993-02-04,1993,2,4,1992,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1993-02-05,1993,2,5,1992,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1993-02-06,1993,2,6,1992,542,0.98,5,31,6,4,3,41,85,0.16,457,0,0,0,0,0,0,31,6,4,3,41,498,228,228,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1993-02-07,1993,2,7,1992,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.5,966.1,0.22,0.07,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1993-02-08,1993,2,8,1992,566,0.98,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1993-02-09,1993,2,9,1992,601,0.98,5,31,6,4,3,41,85,0.14,516,0,0,0,0,0,0,31,6,4,3,41,557,258,258,0,0,990.5,966.3,0.24,0.08,990.2,2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1993-02-10,1993,2,10,1992,636,0.98,5,31,6,4,3,41,85,0.13,551,0,0,0,0,0,0,31,6,4,3,41,592,183,183,183,0,990.5,966.4,0.26,0.09,990.1,3,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2745
1993-02-11,1993,2,11,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1993-02-12,1993,2,12,1992,682,0.96,5,31,6,4,3,41,85,0.12,597,0,0,0,0,0,0,31,6,4,3,41,638,199,199,199,0,990.5,966.6,0.29,0.11,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2970
1993-02-13,1993,2,13,1992,702,0.96,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,3070
1993-02-14,1993,2,14,1992,751,0.96,5,31,6,4,3,41,85,0.11,666,0,0,0,0,0,0,31,6,4,3,41,707,222,222,222,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3289
1993-02-15,1993,2,15,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,252,252,252,0,990.5,967.3,0.39,0.17,989.9,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1993-02-16,1993,2,16,1992,843,0.96,5,31,6,4,3,41,85,0.1,758,0,0,0,0,0,0,31,6,4,3,41,799,252,252,252,0,990.5,967.3,0.39,0.17,989.9,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1993-02-17,1993,2,17,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,254,254,254,0,990.5,967.3,0.39,0.17,989.9,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
1993-02-18,1993,2,18,1992,847,0.96,5,31,6,4,3,41,85,0.1,762,0,0,0,0,0,0,31,6,4,3,41,803,254,254,254,0,990.5,967.3,0.39,0.17,989.9,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
1993-02-19,1993,2,19,1992,858,0.96,5,31,6,4,3,41,85,0.1,773,0,0,0,0,0,0,31,6,4,3,41,814,257,257,257,0,990.5,967.3,0.4,0.18,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,3470
1993-02-20,1993,2,20,1992,863,0.96,5,31,6,4,3,41,85,0.1,778,0,0,0,0,0,0,31,6,4,3,41,819,259,259,259,0,990.5,967.4,0.41,0.18,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
1993-02-21,1993,2,21,1992,876,0.68,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
1993-02-22,1993,2,22,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1993-02-23,1993,2,23,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1993-02-24,1993,2,24,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1993-02-25,1993,2,25,1992,891,0.68,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
1993-02-26,1993,2,26,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1993-02-27,1993,2,27,1992,905,0.68,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1993-02-28,1993,2,28,1992,906,0.68,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1993-03-01,1993,3,1,1992,906,0.79,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
1993-03-02,1993,3,2,1992,909,0.79,4,41,8,7,6,67,129,0.14,780,0,0,0,0,0,0,41,8,7,6,67,836,260,260,260,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
1993-03-03,1993,3,3,1992,915,0.79,4,41,8,7,6,67,129,0.14,786,0,0,0,0,0,0,41,8,7,6,67,842,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
1993-03-04,1993,3,4,1992,924,0.79,4,41,8,7,6,67,129,0.14,795,0,0,0,0,0,0,41,8,7,6,67,851,265,265,265,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,144.6,3470
1993-03-05,1993,3,5,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.3,54.3,54.3,0.0,144.6,3470
1993-03-06,1993,3,6,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.3,54.3,54.3,0.0,144.6,3470
1993-03-07,1993,3,7,1992,941,0.79,4,41,8,7,6,67,129,0.14,812,0,0,0,0,0,0,41,8,7,6,67,868,270,270,270,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.3,54.3,54.3,0.0,144.6,3470
1993-03-08,1993,3,8,1992,952,0.79,4,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,274,274,274,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.8,54.8,54.8,0.0,144.6,3470
1993-03-09,1993,3,9,1992,960,0.79,4,41,8,7,6,67,129,0.13,831,0,0,0,0,0,0,41,8,7,6,67,887,207,207,207,207,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.7,3881
1993-03-10,1993,3,10,1992,977,0.79,4,41,8,7,6,67,129,0.13,848,0,0,0,0,0,0,41,8,7,6,67,904,212,212,212,212,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1993-03-11,1993,3,11,1992,989,0.8200000000000001,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.5,967.9,0.49,0.24,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1993-03-12,1993,3,12,1992,1022,0.8200000000000001,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4131
1993-03-13,1993,3,13,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,4292
1993-03-14,1993,3,14,1992,1066,0.8200000000000001,4,41,8,7,6,67,129,0.12,937,0,0,0,0,0,0,41,8,7,6,67,993,234,234,234,234,990.5,968.1,0.56,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,4292
1993-03-15,1993,3,15,1992,1080,0.8200000000000001,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.9,4341
1993-03-16,1993,3,16,1992,1091,0.8200000000000001,4,41,8,7,6,67,129,0.12,962,0,0,0,0,0,0,41,8,7,6,67,1018,240,240,240,240,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
1993-03-17,1993,3,17,1992,1109,0.8200000000000001,4,41,8,7,6,67,129,0.12,980,0,0,0,0,0,0,41,8,7,6,67,1036,245,245,245,245,990.5,968.2,0.61,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1993-03-18,1993,3,18,1992,1127,0.8200000000000001,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4503
1993-03-19,1993,3,19,1992,1151,0.8200000000000001,4,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.5,968.4,0.67,0.38,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1993-03-20,1993,3,20,1992,1182,0.8200000000000001,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.5,968.5,0.71,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1993-03-21,1993,3,21,1992,1199,0.79,4,41,8,7,6,67,129,0.11,1070,0,0,0,0,0,0,41,8,7,6,67,1126,267,267,267,267,990.5,968.5,0.74,0.44,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1993-03-22,1993,3,22,1992,1246,0.79,4,41,8,7,6,67,129,0.1,1100,17,5,1,0,0,8,46,9,7,6,75,1163,275,275,275,275,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.8,50.8,50.8,50.8,192.8,4627
1993-03-23,1993,3,23,1992,1312,0.79,4,41,8,7,6,67,129,0.1,1100,83,26,5,4,3,43,67,13,11,9,110,1192,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1993-03-24,1993,3,24,1992,1361,0.79,4,41,8,7,6,67,129,0.09,1100,132,42,8,7,6,69,83,16,14,12,136,1213,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1993-03-25,1993,3,25,1992,1414,0.79,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.5,969.2,0.91,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4611
1993-03-26,1993,3,26,1992,1466,0.79,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4567
1993-03-27,1993,3,27,1992,1551,0.79,4,41,8,7,6,67,129,0.08,1100,322,58,10,17,14,220,100,18,24,20,287,1242,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1993-03-28,1993,3,28,1992,1631,0.79,4,41,8,7,6,67,129,0.08,1100,402,58,10,18,18,296,100,18,25,24,363,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
1993-03-29,1993,3,29,1992,1707,0.79,4,41,8,7,6,67,129,0.08,1100,478,59,10,18,22,369,100,18,25,28,436,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1993-03-30,1993,3,30,1992,1767,0.79,4,41,8,7,6,67,129,0.07,1100,538,59,10,18,25,426,100,18,25,31,493,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
1993-03-31,1993,3,31,1992,1835,0.79,4,41,8,7,6,67,129,0.07,1100,606,59,10,18,28,491,100,18,25,34,558,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,4262
1993-04-01,1993,4,1,1992,1916,0.73,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1993-04-02,1993,4,2,1992,1983,0.73,4,45,11,10,10,72,148,0.07,1100,735,55,6,15,49,608,100,18,25,59,680,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,4136
1993-04-03,1993,4,3,1992,2067,0.73,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1993-04-04,1993,4,4,1992,2130,0.73,4,45,11,10,10,72,148,0.07,1100,882,55,7,15,59,745,100,18,25,69,817,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,4033
1993-04-05,1993,4,5,1992,2187,0.73,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,3994
1993-04-06,1993,4,6,1992,2234,0.73,4,45,11,10,10,72,148,0.07,1100,986,55,7,15,66,842,100,18,25,76,914,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1993-04-07,1993,4,7,1992,2296,0.73,4,45,11,10,10,72,148,0.06,1100,1048,55,7,15,70,901,100,18,25,80,973,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,3921
1993-04-08,1993,4,8,1992,2337,0.73,4,45,11,10,10,72,148,0.06,1100,1089,55,7,15,70,942,100,18,25,80,1014,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
1993-04-09,1993,4,9,1992,2411,0.73,4,45,11,10,10,72,148,0.06,1100,1163,55,7,15,70,1016,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1993-04-10,1993,4,10,1992,2487,0.73,4,45,11,10,10,72,148,0.06,1100,1239,55,7,15,70,1092,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1993-04-11,1993,4,11,1992,2554,0.67,3,54,13,14,19,117,217,0.08,1100,1237,46,5,11,61,1114,100,18,25,80,1231,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.2,3749
1993-04-12,1993,4,12,1992,2671,0.67,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,3668
1993-04-13,1993,4,13,1992,2710,0.67,3,54,13,14,19,117,217,0.08,1100,1393,46,5,11,61,1270,100,18,25,80,1387,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
1993-04-14,1993,4,14,1992,2829,0.67,3,54,13,14,19,117,217,0.08,1100,1512,46,5,11,61,1389,100,18,25,80,1506,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
1993-04-15,1993,4,15,1992,2819,0.67,3,54,13,14,19,117,217,0.08,1100,1502,46,5,11,61,1379,100,18,25,80,1496,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3569
1993-04-16,1993,4,16,1992,2914,0.67,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3507
1993-04-17,1993,4,17,1992,3020,0.67,3,54,13,14,19,117,217,0.07,1100,1703,46,5,11,61,1580,100,18,25,80,1697,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,3438
1993-04-18,1993,4,18,1992,3139,0.67,3,54,13,14,19,117,217,0.07,1100,1822,46,5,11,61,1699,100,18,25,80,1816,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3361
1993-04-19,1993,4,19,1992,3278,0.67,3,54,13,14,19,117,217,0.07,1100,1961,46,5,11,61,1838,100,18,25,80,1955,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
1993-04-20,1993,4,20,1992,3381,0.67,3,54,13,14,19,117,217,0.06,1100,2064,46,5,11,61,1941,100,18,25,80,2058,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1993-04-21,1993,4,21,1992,3452,0.41,3,54,13,14,19,117,217,0.06,1100,2135,46,4,11,61,2012,100,18,25,80,2129,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.6,3181
1993-04-22,1993,4,22,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1993-04-23,1993,4,23,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,3131
1993-04-24,1993,4,24,1992,3553,0.41,3,54,13,14,19,117,217,0.06,1100,2236,46,5,11,61,2113,100,18,25,80,2230,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.1,3121
1993-04-25,1993,4,25,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1993-04-26,1993,4,26,1992,3573,0.41,3,54,13,14,19,117,217,0.06,1100,2256,46,5,11,61,2133,100,18,25,80,2250,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,3110
1993-04-27,1993,4,27,1992,3537,0.41,3,54,13,14,19,117,217,0.06,1100,2220,46,5,11,61,2097,100,18,25,80,2214,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,3131
1993-04-28,1993,4,28,1992,3512,0.41,3,54,13,14,19,117,217,0.06,1100,2195,46,5,11,61,2072,100,18,25,80,2189,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3146
1993-04-29,1993,4,29,1992,3496,0.41,3,54,13,14,19,117,217,0.06,1100,2179,46,5,11,61,2056,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
1993-04-30,1993,4,30,1992,3470,0.41,3,54,13,14,19,117,217,0.06,1100,2153,46,5,11,61,2030,100,18,25,80,2147,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.2,3171
1993-05-01,1993,5,1,1992,3417,0.25,2,65,14,17,23,202,321,0.09,1100,1996,35,4,8,57,1892,100,18,25,80,2094,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,3201
1993-05-02,1993,5,2,1992,3332,0.25,2,65,14,17,23,202,321,0.1,1100,1911,35,4,8,57,1807,100,18,25,80,2009,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,3249
1993-05-03,1993,5,3,1992,3227,0.25,2,65,14,17,23,202,321,0.1,1100,1806,35,4,8,57,1702,100,18,25,80,1904,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.9,3308
1993-05-04,1993,5,4,1992,3141,0.25,2,65,14,17,23,202,321,0.1,1100,1720,35,4,8,57,1616,100,18,25,80,1818,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3359
1993-05-05,1993,5,5,1992,3072,0.25,2,65,14,17,23,202,321,0.1,1100,1651,35,4,8,57,1547,100,18,25,80,1749,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
1993-05-06,1993,5,6,1992,3004,0.25,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.7,3449
1993-05-07,1993,5,7,1992,2931,0.25,2,65,14,17,23,202,321,0.11,1100,1510,35,4,8,57,1406,100,18,25,80,1608,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.7,3496
1993-05-08,1993,5,8,1992,2840,0.25,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
1993-05-09,1993,5,9,1992,2802,0.25,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1993-05-10,1993,5,10,1992,2749,0.25,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3616
1993-05-11,1993,5,11,1992,2703,0.32,2,65,14,17,23,202,321,0.12,1100,1282,35,4,8,57,1178,100,18,25,80,1380,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1993-05-12,1993,5,12,1992,2640,0.32,2,65,14,17,23,202,321,0.12,1100,1219,34,4,8,57,1115,100,18,25,80,1317,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
1993-05-13,1993,5,13,1992,2575,0.32,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3735
1993-05-14,1993,5,14,1992,2542,0.32,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,3757
1993-05-15,1993,5,15,1992,2487,0.32,2,65,14,17,23,202,321,0.13,1100,1066,35,4,8,57,962,100,18,25,80,1164,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1993-05-16,1993,5,16,1992,2411,0.32,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3844
1993-05-17,1993,5,17,1992,2363,0.32,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3876
1993-05-18,1993,5,18,1992,2310,0.32,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1993-05-19,1993,5,19,1992,2266,0.32,2,65,14,17,23,202,321,0.14,1100,845,35,4,8,57,741,100,18,25,80,943,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.2,3941
1993-05-20,1993,5,20,1992,2217,0.32,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3974
1993-05-21,1993,5,21,1992,2169,0.39,2,65,14,17,23,202,321,0.15,1100,748,35,4,8,53,647,100,18,25,76,849,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
1993-05-22,1993,5,22,1992,2139,0.39,2,65,14,17,23,202,321,0.15,1100,718,35,4,8,51,619,100,18,25,74,821,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.8,4027
1993-05-23,1993,5,23,1992,2112,0.39,2,65,14,17,23,202,321,0.15,1100,691,35,4,8,49,595,100,18,25,72,797,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4045
1993-05-24,1993,5,24,1992,2067,0.39,2,65,14,17,23,202,321,0.16,1100,646,35,3,8,46,553,100,18,25,69,755,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
1993-05-25,1993,5,25,1992,2019,0.39,2,65,14,17,23,202,321,0.16,1100,598,34,3,7,42,508,100,18,25,65,710,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1993-05-26,1993,5,26,1992,1966,0.39,2,65,14,17,23,202,321,0.16,1100,545,34,4,8,39,459,100,18,25,62,661,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,173.0,4152
1993-05-27,1993,5,27,1992,1916,0.39,2,65,14,17,23,202,321,0.17,1100,495,35,4,7,35,413,100,18,25,58,615,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
1993-05-28,1993,5,28,1992,1871,0.39,2,65,14,17,23,202,321,0.17,1100,450,35,4,8,32,371,100,18,25,55,573,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4232
1993-05-29,1993,5,29,1992,1832,0.39,2,65,14,17,23,202,321,0.18,1100,411,35,4,7,29,334,100,18,25,52,536,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1993-05-30,1993,5,30,1992,1783,0.39,2,65,14,17,23,202,321,0.18,1100,362,34,3,8,25,289,100,18,25,48,491,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,4305
1993-05-31,1993,5,31,1992,1745,0.39,2,65,14,17,23,202,321,0.18,1100,324,35,3,8,23,254,100,18,25,46,456,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
1993-06-01,1993,6,1,1992,1707,0.47,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
1993-06-02,1993,6,2,1992,1659,0.47,3,53,12,12,13,120,210,0.13,1100,349,47,6,13,21,262,100,18,25,34,382,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1993-06-03,1993,6,3,1992,1617,0.47,3,53,12,12,13,120,210,0.13,1100,307,47,6,13,19,222,100,18,25,32,342,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1993-06-04,1993,6,4,1992,1570,0.47,3,53,12,12,13,120,210,0.13,1100,260,47,5,12,16,178,100,18,25,29,298,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1993-06-05,1993,6,5,1992,1528,0.47,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1993-06-06,1993,6,6,1992,1492,0.47,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4544
1993-06-07,1993,6,7,1992,1454,0.47,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.5,969.3,0.89,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4583
1993-06-08,1993,6,8,1992,1431,0.47,3,53,12,12,13,120,210,0.15,1100,121,30,6,6,7,70,83,18,18,20,190,1220,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4604
1993-06-09,1993,6,9,1992,1392,0.47,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.5,969.1,0.86,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1993-06-10,1993,6,10,1992,1355,0.47,3,53,12,12,13,120,210,0.15,1100,45,11,2,2,2,26,64,14,14,15,146,1193,275,275,275,275,990.5,969.0,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1993-06-11,1993,6,11,1992,1255,0.48,3,53,12,12,13,120,210,0.17,1045,0,0,0,0,0,0,53,12,12,13,120,1122,261,261,261,261,990.5,968.7,0.73,0.41,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4573
1993-06-12,1993,6,12,1992,1255,0.48,3,53,12,12,13,120,210,0.17,1045,0,0,0,0,0,0,53,12,12,13,120,1122,261,261,261,261,990.5,968.7,0.73,0.41,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4573
1993-06-13,1993,6,13,1992,1216,0.48,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.5,968.6,0.67,0.36,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4461
1993-06-14,1993,6,14,1992,1182,0.48,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.5,968.5,0.62,0.33,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4355
1993-06-15,1993,6,15,1992,1151,0.48,3,53,12,12,13,120,210,0.18,941,0,0,0,0,0,0,53,12,12,13,120,1018,235,235,235,235,990.5,968.4,0.59,0.3,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4249
1993-06-16,1993,6,16,1992,1132,0.48,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.5,968.3,0.57,0.29,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.2,4181
1993-06-17,1993,6,17,1992,1117,0.48,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
