Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996-11-05,1996,11,5,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.5,964.5,0.07,0.0,990.4,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-06,1996,11,6,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.5,964.5,0.07,0.0,990.4,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-07,1996,11,7,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.5,964.5,0.07,0.0,990.4,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-08,1996,11,8,1996,150,1.0,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,512
1996-11-09,1996,11,9,1996,154,1.0,5,23,4,2,2,19,50,0.32,104,0,0,0,0,0,0,23,4,2,2,19,133,104,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1996-11-10,1996,11,10,1996,156,1.0,5,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1996-11-11,1996,11,11,1996,155,0.97,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.7,545
1996-11-12,1996,11,12,1996,166,0.97,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,606
1996-11-13,1996,11,13,1996,177,0.97,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,669
1996-11-14,1996,11,14,1996,185,0.97,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1996-11-15,1996,11,15,1996,155,0.97,5,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.7,545
1996-11-16,1996,11,16,1996,150,0.97,5,23,4,2,2,19,50,0.33,100,0,0,0,0,0,0,23,4,2,2,19,129,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,512
1996-11-17,1996,11,17,1996,147,0.97,5,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,126,97,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,497
1996-11-18,1996,11,18,1996,175,0.97,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1996-11-19,1996,11,19,1996,178,0.97,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.3,678
1996-11-20,1996,11,20,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1996-11-21,1996,11,21,1996,178,0.97,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1996-11-22,1996,11,22,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1996-11-23,1996,11,23,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1996-11-24,1996,11,24,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1996-11-25,1996,11,25,1996,177,0.97,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,669
1996-11-26,1996,11,26,1996,179,0.97,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1996-11-27,1996,11,27,1996,182,0.97,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,697
1996-11-28,1996,11,28,1996,185,0.97,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1996-11-29,1996,11,29,1996,189,0.97,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1996-11-30,1996,11,30,1996,191,0.97,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
1996-12-01,1996,12,1,1996,191,1.0,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1996-12-02,1996,12,2,1996,191,1.0,5,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1996-12-03,1996,12,3,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1996-12-04,1996,12,4,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1996-12-05,1996,12,5,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1996-12-06,1996,12,6,1996,193,1.0,5,26,4,3,2,24,59,0.31,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1996-12-07,1996,12,7,1996,192,1.0,5,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1996-12-08,1996,12,8,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1996-12-09,1996,12,9,1996,194,1.0,5,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1996-12-10,1996,12,10,1996,199,1.0,5,26,4,3,2,24,59,0.3,140,0,0,0,0,0,0,26,4,3,2,24,173,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1996-12-11,1996,12,11,1996,201,0.99,5,26,4,3,2,24,59,0.29,142,0,0,0,0,0,0,26,4,3,2,24,175,142,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,755
1996-12-12,1996,12,12,1996,209,0.99,5,26,4,3,2,24,59,0.28,150,0,0,0,0,0,0,26,4,3,2,24,183,150,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,799
1996-12-13,1996,12,13,1996,212,0.99,5,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1996-12-14,1996,12,14,1996,216,0.99,5,26,4,3,2,24,59,0.27,157,0,0,0,0,0,0,26,4,3,2,24,190,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.1,841
1996-12-15,1996,12,15,1996,223,0.99,5,26,4,3,2,24,59,0.26,164,0,0,0,0,0,0,26,4,3,2,24,197,164,0,0,0,990.5,964.5,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1996-12-16,1996,12,16,1996,226,0.99,5,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,897
1996-12-17,1996,12,17,1996,229,0.99,5,26,4,3,2,24,59,0.26,170,0,0,0,0,0,0,26,4,3,2,24,203,170,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,914
1996-12-18,1996,12,18,1996,234,0.99,5,26,4,3,2,24,59,0.25,175,0,0,0,0,0,0,26,4,3,2,24,208,175,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1996-12-19,1996,12,19,1996,239,0.99,5,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
1996-12-20,1996,12,20,1996,249,0.99,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1996-12-21,1996,12,21,1996,248,1.0,5,26,4,3,2,24,59,0.24,189,0,0,0,0,0,0,26,4,3,2,24,222,189,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1996-12-22,1996,12,22,1996,246,1.0,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1996-12-23,1996,12,23,1996,243,1.0,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1996-12-24,1996,12,24,1996,249,1.0,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1996-12-25,1996,12,25,1996,261,1.0,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1106
1996-12-26,1996,12,26,1996,270,1.0,5,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1996-12-27,1996,12,27,1996,273,1.0,5,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1996-12-28,1996,12,28,1996,275,1.0,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1996-12-29,1996,12,29,1996,283,1.0,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.5,964.8,0.13,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
1996-12-30,1996,12,30,1996,287,1.0,5,26,4,3,2,24,59,0.21,228,0,0,0,0,0,0,26,4,3,2,24,261,228,0,0,0,990.5,964.8,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1996-12-31,1996,12,31,1996,294,1.0,5,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,235,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
1997-01-01,1997,1,1,1996,306,0.98,5,29,5,4,2,33,73,0.24,233,0,0,0,0,0,0,29,5,4,2,33,271,233,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1997-01-02,1997,1,2,1996,302,0.98,5,29,5,4,2,33,73,0.24,229,0,0,0,0,0,0,29,5,4,2,33,267,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1997-01-03,1997,1,3,1996,329,0.98,5,29,5,4,2,33,73,0.22,256,0,0,0,0,0,0,29,5,4,2,33,294,256,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1997-01-04,1997,1,4,1996,335,0.98,5,29,5,4,2,33,73,0.22,262,0,0,0,0,0,0,29,5,4,2,33,300,262,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1997-01-05,1997,1,5,1996,344,0.98,5,29,5,4,2,33,73,0.21,271,0,0,0,0,0,0,29,5,4,2,33,309,271,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.3,0.0,0.0,0.0,48.2,1156
1997-01-06,1997,1,6,1996,350,0.98,5,29,5,4,2,33,73,0.21,277,0,0,0,0,0,0,29,5,4,2,33,315,138,138,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1997-01-07,1997,1,7,1996,352,0.98,5,29,5,4,2,33,73,0.21,279,0,0,0,0,0,0,29,5,4,2,33,317,139,139,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1458
1997-01-08,1997,1,8,1996,353,0.98,5,29,5,4,2,33,73,0.21,280,0,0,0,0,0,0,29,5,4,2,33,318,140,140,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1997-01-09,1997,1,9,1996,364,0.98,5,29,5,4,2,33,73,0.2,291,0,0,0,0,0,0,29,5,4,2,33,329,145,145,0,0,990.5,965.2,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.4,1521
1997-01-10,1997,1,10,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1997-01-11,1997,1,11,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1997-01-12,1997,1,12,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1997-01-13,1997,1,13,1996,380,0.98,5,29,5,4,2,33,73,0.19,307,0,0,0,0,0,0,29,5,4,2,33,345,153,153,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1997-01-14,1997,1,14,1996,390,0.98,5,29,5,4,2,33,73,0.19,317,0,0,0,0,0,0,29,5,4,2,33,355,158,158,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1997-01-15,1997,1,15,1996,400,0.98,5,29,5,4,2,33,73,0.18,327,0,0,0,0,0,0,29,5,4,2,33,365,163,163,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,70.9,1702
1997-01-16,1997,1,16,1996,413,0.98,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1771
1997-01-17,1997,1,17,1996,420,0.98,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1997-01-18,1997,1,18,1996,420,0.98,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1997-01-19,1997,1,19,1996,455,0.98,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.5,965.7,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1997
1997-01-20,1997,1,20,1996,440,0.98,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.7,1911
1997-01-21,1997,1,21,1996,441,0.98,5,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
1997-01-22,1997,1,22,1996,443,0.98,5,29,5,4,2,33,73,0.16,370,0,0,0,0,0,0,29,5,4,2,33,408,185,185,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.5,1932
1997-01-23,1997,1,23,1996,445,0.98,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1942
1997-01-24,1997,1,24,1996,459,0.98,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,2016
1997-01-25,1997,1,25,1996,462,0.98,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1997-01-26,1997,1,26,1996,470,0.98,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
1997-01-27,1997,1,27,1996,477,0.98,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1997-01-28,1997,1,28,1996,486,0.98,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1997-01-29,1997,1,29,1996,494,0.98,5,29,5,4,2,33,73,0.15,421,0,0,0,0,0,0,29,5,4,2,33,459,210,210,0,0,990.5,965.8,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
1997-01-30,1997,1,30,1996,512,0.98,5,29,5,4,2,33,73,0.14,439,0,0,0,0,0,0,29,5,4,2,33,477,219,219,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2283
1997-01-31,1997,1,31,1996,516,0.98,5,29,5,4,2,33,73,0.14,443,0,0,0,0,0,0,29,5,4,2,33,481,221,221,0,0,990.5,965.9,0.21,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2305
1997-02-01,1997,2,1,1996,527,0.94,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1997-02-02,1997,2,2,1996,556,0.94,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1997-02-03,1997,2,3,1996,556,0.94,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1997-02-04,1997,2,4,1996,566,0.94,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1997-02-05,1997,2,5,1996,589,0.94,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1997-02-06,1997,2,6,1996,618,0.94,5,31,6,4,3,41,85,0.14,533,0,0,0,0,0,0,31,6,4,3,41,574,266,266,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
1997-02-07,1997,2,7,1996,654,0.94,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.5,966.5,0.27,0.1,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,2831
1997-02-08,1997,2,8,1996,691,0.94,5,31,6,4,3,41,85,0.12,606,0,0,0,0,0,0,31,6,4,3,41,647,202,202,202,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.7,3017
1997-02-09,1997,2,9,1996,705,0.94,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.5,966.7,0.3,0.12,990.1,3,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-10,1997,2,10,1996,720,0.94,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3152
1997-02-11,1997,2,11,1996,729,0.8,4,36,6,5,4,54,105,0.14,624,0,0,0,0,0,0,36,6,5,4,54,671,208,208,208,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.8,3092
1997-02-12,1997,2,12,1996,737,0.8,4,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3128
1997-02-13,1997,2,13,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-14,1997,2,14,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-15,1997,2,15,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-16,1997,2,16,1996,748,0.8,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-17,1997,2,17,1996,739,0.8,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.7,3137
1997-02-18,1997,2,18,1996,736,0.8,4,36,6,5,4,54,105,0.14,631,0,0,0,0,0,0,36,6,5,4,54,678,210,210,210,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.1,3123
1997-02-19,1997,2,19,1996,733,0.8,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.6,3110
1997-02-20,1997,2,20,1996,728,0.8,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-21,1997,2,21,1996,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,126.9,3046
1997-02-22,1997,2,22,1996,748,0.85,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-23,1997,2,23,1996,748,0.85,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1997-02-24,1997,2,24,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-25,1997,2,25,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-26,1997,2,26,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-27,1997,2,27,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-02-28,1997,2,28,1996,728,0.85,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1997-03-01,1997,3,1,1996,728,0.93,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.5,966.8,0.31,0.12,990.1,3,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.1,3074
1997-03-02,1997,3,2,1996,733,0.93,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.2,3100
1997-03-03,1997,3,3,1996,733,0.93,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,129.2,3100
1997-03-04,1997,3,4,1996,739,0.93,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.5,966.9,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1997-03-05,1997,3,5,1996,748,0.93,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,131.9,3165
1997-03-06,1997,3,6,1996,751,0.93,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.5,966.9,0.32,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3180
1997-03-07,1997,3,7,1996,760,0.93,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.5,966.9,0.33,0.13,990.0,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
1997-03-08,1997,3,8,1996,768,0.93,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,3252
1997-03-09,1997,3,9,1996,779,0.93,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.5,967.0,0.34,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3299
1997-03-10,1997,3,10,1996,794,0.93,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,229,229,229,0,990.5,967.1,0.35,0.14,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.1,3363
1997-03-11,1997,3,11,1996,801,0.96,5,36,8,6,4,53,107,0.13,694,0,0,0,0,0,0,36,8,6,4,53,744,231,231,231,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.3,3391
1997-03-12,1997,3,12,1996,803,0.96,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,232,232,232,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.8,3402
1997-03-13,1997,3,13,1996,834,0.96,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.5,967.2,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
1997-03-14,1997,3,14,1996,876,0.96,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.5,967.4,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1997-03-15,1997,3,15,1996,876,0.96,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.5,967.4,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
1997-03-16,1997,3,16,1996,885,0.96,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.5,967.4,0.41,0.18,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,3470
1997-03-17,1997,3,17,1996,894,0.96,5,36,8,6,4,53,107,0.12,787,0,0,0,0,0,0,36,8,6,4,53,837,262,262,262,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
1997-03-18,1997,3,18,1996,909,0.96,5,36,8,6,4,53,107,0.12,802,0,0,0,0,0,0,36,8,6,4,53,852,267,267,267,0,990.5,967.5,0.44,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1997-03-19,1997,3,19,1996,927,0.96,5,36,8,6,4,53,107,0.12,820,0,0,0,0,0,0,36,8,6,4,53,870,273,273,273,0,990.5,967.6,0.45,0.21,989.8,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.9,54.9,54.9,0.0,144.6,3470
1997-03-20,1997,3,20,1996,942,0.96,5,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,208,208,208,208,990.5,967.7,0.47,0.22,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,3914
1997-03-21,1997,3,21,1996,952,0.92,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.5,967.7,0.47,0.23,989.8,4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.8,3954
1997-03-22,1997,3,22,1996,989,0.92,5,36,8,6,4,53,107,0.11,882,0,0,0,0,0,0,36,8,6,4,53,932,220,220,220,220,990.5,967.9,0.51,0.26,989.7,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4102
1997-03-23,1997,3,23,1996,997,0.92,5,36,8,6,4,53,107,0.11,890,0,0,0,0,0,0,36,8,6,4,53,940,222,222,222,222,990.5,967.9,0.52,0.26,989.7,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,4135
1997-03-24,1997,3,24,1996,1022,0.92,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.2,4229
1997-03-25,1997,3,25,1996,1025,0.92,5,36,8,6,4,53,107,0.1,918,0,0,0,0,0,0,36,8,6,4,53,968,229,229,229,229,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.6,4238
1997-03-26,1997,3,26,1996,1027,0.92,5,36,8,6,4,53,107,0.1,920,0,0,0,0,0,0,36,8,6,4,53,970,230,230,230,230,990.5,968.0,0.54,0.29,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4248
1997-03-27,1997,3,27,1996,1042,0.92,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.5,968.0,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.3,4302
1997-03-28,1997,3,28,1996,1050,0.92,5,36,8,6,4,53,107,0.1,943,0,0,0,0,0,0,36,8,6,4,53,993,235,235,235,235,990.5,968.1,0.56,0.3,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4330
1997-03-29,1997,3,29,1996,1059,0.92,5,36,8,6,4,53,107,0.1,952,0,0,0,0,0,0,36,8,6,4,53,1002,238,238,238,238,990.5,968.1,0.57,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4364
1997-03-30,1997,3,30,1996,1073,0.92,5,36,8,6,4,53,107,0.1,966,0,0,0,0,0,0,36,8,6,4,53,1016,241,241,241,241,990.5,968.1,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,4411
1997-03-31,1997,3,31,1996,1082,0.92,5,36,8,6,4,53,107,0.1,975,0,0,0,0,0,0,36,8,6,4,53,1025,243,243,243,243,990.5,968.2,0.59,0.33,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.2,4445
1997-04-01,1997,4,1,1996,1091,0.92,5,40,10,8,5,62,125,0.11,966,0,0,0,0,0,0,40,10,8,5,62,1024,241,241,241,241,990.5,968.2,0.59,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.3,4398
1997-04-02,1997,4,2,1996,1096,0.92,5,40,10,8,5,62,125,0.11,971,0,0,0,0,0,0,40,10,8,5,62,1029,242,242,242,242,990.5,968.2,0.6,0.33,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4416
1997-04-03,1997,4,3,1996,1117,0.92,5,40,10,8,5,62,125,0.11,992,0,0,0,0,0,0,40,10,8,5,62,1050,248,248,248,248,990.5,968.3,0.63,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,4483
1997-04-04,1997,4,4,1996,1127,0.92,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1997-04-05,1997,4,5,1996,1141,0.92,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.5,968.3,0.66,0.37,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4560
1997-04-06,1997,4,6,1996,1151,0.92,5,40,10,8,5,62,125,0.11,1026,0,0,0,0,0,0,40,10,8,5,62,1084,256,256,256,256,990.5,968.4,0.68,0.38,989.4,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
1997-04-07,1997,4,7,1996,1171,0.92,5,40,10,8,5,62,125,0.11,1046,0,0,0,0,0,0,40,10,8,5,62,1104,261,261,261,261,990.5,968.4,0.71,0.41,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-04-08,1997,4,8,1996,1182,0.92,5,40,10,8,5,62,125,0.11,1057,0,0,0,0,0,0,40,10,8,5,62,1115,264,264,264,264,990.5,968.5,0.72,0.43,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-04-09,1997,4,9,1996,1186,0.92,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.5,968.5,0.73,0.43,989.3,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1997-04-10,1997,4,10,1996,1195,0.92,5,40,10,8,5,62,125,0.1,1070,0,0,0,0,0,0,40,10,8,5,62,1128,267,267,267,267,990.5,968.5,0.74,0.44,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1997-04-11,1997,4,11,1996,1199,0.92,5,40,10,8,5,62,125,0.1,1074,0,0,0,0,0,0,40,10,8,5,62,1132,268,268,268,268,990.5,968.5,0.75,0.45,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1997-04-12,1997,4,12,1996,1216,0.92,5,40,10,8,5,62,125,0.1,1091,0,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.5,968.6,0.77,0.47,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1997-04-13,1997,4,13,1996,1246,0.92,5,40,10,8,5,62,125,0.1,1100,21,6,1,1,0,10,46,11,9,5,72,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1997-04-14,1997,4,14,1996,1246,0.92,5,40,10,8,5,62,125,0.1,1100,21,6,1,1,0,10,46,11,9,5,72,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1997-04-15,1997,4,15,1996,1255,0.92,5,40,10,8,5,62,125,0.1,1100,30,9,2,1,1,14,49,12,9,6,76,1171,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
1997-04-16,1997,4,16,1996,1269,0.92,5,40,10,8,5,62,125,0.1,1100,44,14,3,2,1,22,54,13,10,6,84,1178,275,275,275,275,990.5,968.7,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1997-04-17,1997,4,17,1996,1291,0.92,5,40,10,8,5,62,125,0.1,1100,66,21,5,4,2,32,61,15,12,7,94,1188,275,275,275,275,990.5,968.8,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1997-04-18,1997,4,18,1996,1297,0.92,5,40,10,8,5,62,125,0.1,1100,72,23,5,4,2,35,63,15,12,7,97,1191,275,275,275,275,990.5,968.8,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1997-04-19,1997,4,19,1996,1297,0.92,5,40,10,8,5,62,125,0.1,1100,72,23,5,4,2,35,63,15,12,7,97,1191,275,275,275,275,990.5,968.8,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
1997-04-20,1997,4,20,1996,1311,0.92,5,40,10,8,5,62,125,0.1,1100,86,27,6,5,3,42,67,16,13,8,104,1197,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1997-04-21,1997,4,21,1996,1327,0.91,5,40,10,8,5,62,125,0.09,1100,102,32,8,6,4,51,72,18,14,9,113,1205,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1997-04-22,1997,4,22,1996,1331,0.91,5,40,10,8,5,62,125,0.09,1100,106,34,8,6,4,53,74,18,14,9,115,1206,275,275,275,275,990.5,968.9,0.86,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1997-04-23,1997,4,23,1996,1335,0.91,5,40,10,8,5,62,125,0.09,1100,110,35,8,7,4,55,75,18,15,9,117,1208,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-04-24,1997,4,24,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-04-25,1997,4,25,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-04-26,1997,4,26,1996,1341,0.91,5,40,10,8,5,62,125,0.09,1100,116,37,8,7,4,59,77,18,15,9,121,1210,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-04-27,1997,4,27,1996,1355,0.91,5,40,10,8,5,62,125,0.09,1100,130,41,8,8,5,67,81,18,16,10,129,1216,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1997-04-28,1997,4,28,1996,1365,0.91,5,40,10,8,5,62,125,0.09,1100,140,45,8,9,5,73,85,18,17,10,135,1220,275,275,275,275,990.5,969.1,0.87,0.48,989.1,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1997-04-29,1997,4,29,1996,1383,0.91,5,40,10,8,5,62,125,0.09,1100,158,50,8,10,6,83,90,18,18,11,145,1226,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-04-30,1997,4,30,1996,1383,0.91,5,40,10,8,5,62,125,0.09,1100,158,50,8,10,6,83,90,18,18,11,145,1226,275,275,275,275,990.5,969.1,0.88,0.48,989.1,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-01,1997,5,1,1996,1383,0.86,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1997-05-02,1997,5,2,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-05-03,1997,5,3,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-05-04,1997,5,4,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-05,1997,5,5,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-06,1997,5,6,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-07,1997,5,7,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-08,1997,5,8,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-09,1997,5,9,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-10,1997,5,10,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-11,1997,5,11,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-12,1997,5,12,1996,1399,0.86,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1997-05-13,1997,5,13,1996,1392,0.86,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
1997-05-14,1997,5,14,1996,1383,0.86,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1997-05-15,1997,5,15,1996,1383,0.86,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1997-05-16,1997,5,16,1996,1365,0.86,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
1997-05-17,1997,5,17,1996,1355,0.86,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
1997-05-18,1997,5,18,1996,1327,0.86,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
1997-05-19,1997,5,19,1996,1297,0.86,4,47,10,10,10,115,192,0.15,1100,5,1,0,0,0,3,48,10,10,10,118,1168,275,275,275,275,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1997-05-20,1997,5,20,1996,1294,0.86,4,47,10,10,10,115,192,0.15,1100,2,0,0,0,0,1,47,10,10,10,116,1168,275,275,275,275,990.5,968.8,0.8,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
1997-05-21,1997,5,21,1996,1275,0.85,4,47,10,10,10,115,192,0.15,1083,0,0,0,0,0,0,47,10,10,10,115,1150,270,270,270,270,990.5,968.8,0.77,0.46,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
1997-05-22,1997,5,22,1996,1269,0.85,4,47,10,10,10,115,192,0.15,1077,0,0,0,0,0,0,47,10,10,10,115,1144,269,269,269,269,990.5,968.7,0.76,0.45,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
1997-05-23,1997,5,23,1996,1246,0.85,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.5,968.7,0.73,0.42,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
1997-05-24,1997,5,24,1996,1231,0.85,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.5,968.6,0.71,0.4,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
1997-05-25,1997,5,25,1996,1208,0.85,4,47,10,10,10,115,192,0.16,1016,0,0,0,0,0,0,47,10,10,10,115,1083,254,254,254,254,990.5,968.6,0.67,0.37,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
1997-05-26,1997,5,26,1996,1195,0.85,4,47,10,10,10,115,192,0.16,1003,0,0,0,0,0,0,47,10,10,10,115,1070,250,250,250,250,990.5,968.5,0.65,0.35,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1997-05-27,1997,5,27,1996,1186,0.85,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.5,968.5,0.64,0.35,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4440
1997-05-28,1997,5,28,1996,1171,0.85,4,47,10,10,10,115,192,0.16,979,0,0,0,0,0,0,47,10,10,10,115,1046,244,244,244,244,990.5,968.4,0.62,0.33,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4394
1997-05-29,1997,5,29,1996,1151,0.85,4,47,10,10,10,115,192,0.17,959,0,0,0,0,0,0,47,10,10,10,115,1026,239,239,239,239,990.5,968.4,0.59,0.32,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
1997-05-30,1997,5,30,1996,1132,0.85,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.5,968.3,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4259
1997-05-31,1997,5,31,1996,1127,0.85,4,47,10,10,10,115,192,0.17,935,0,0,0,0,0,0,47,10,10,10,115,1002,233,233,233,233,990.5,968.3,0.57,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4243
1997-06-01,1997,6,1,1996,1117,0.8300000000000001,4,45,10,9,9,88,161,0.14,956,0,0,0,0,0,0,45,10,9,9,88,1020,239,239,239,239,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,4336
1997-06-02,1997,6,2,1996,1086,0.8300000000000001,4,45,10,9,9,88,161,0.15,925,0,0,0,0,0,0,45,10,9,9,88,989,231,231,231,231,990.5,968.2,0.56,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1997-06-03,1997,6,3,1996,1080,0.8300000000000001,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.5,968.2,0.55,0.29,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,4204
1997-06-04,1997,6,4,1996,1059,0.8300000000000001,4,45,10,9,9,88,161,0.15,898,0,0,0,0,0,0,45,10,9,9,88,962,224,224,224,224,990.5,968.1,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4129
1997-06-05,1997,6,5,1996,1027,0.8300000000000001,4,45,10,9,9,88,161,0.16,866,0,0,0,0,0,0,45,10,9,9,88,930,216,216,216,216,990.5,968.0,0.51,0.24,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.6,3997
1997-06-06,1997,6,6,1996,1022,0.8300000000000001,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.5,968.0,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.7,3976
1997-06-07,1997,6,7,1996,971,0.8300000000000001,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.5,967.8,0.46,0.2,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,3470
1997-06-08,1997,6,8,1996,947,0.8300000000000001,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.5,967.7,0.43,0.18,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
1997-06-09,1997,6,9,1996,914,0.8300000000000001,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.5,967.6,0.4,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
1997-06-10,1997,6,10,1996,885,0.8300000000000001,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
1997-06-11,1997,6,11,1996,847,0.8300000000000001,4,45,10,9,9,88,161,0.19,686,0,0,0,0,0,0,45,10,9,9,88,750,228,228,228,0,990.5,967.3,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
1997-06-12,1997,6,12,1996,803,0.8300000000000001,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.5,967.1,0.33,0.12,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3139
1997-06-13,1997,6,13,1996,779,0.8300000000000001,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.5,967.0,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,43.0,43.0,43.0,0.0,126.1,3026
1997-06-14,1997,6,14,1996,748,0.8300000000000001,4,45,10,9,9,88,161,0.22,587,0,0,0,0,0,0,45,10,9,9,88,651,195,195,195,0,990.5,966.9,0.3,0.1,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.8,2876
1997-06-15,1997,6,15,1996,705,0.8300000000000001,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.5,966.7,0.27,0.09,990.1,2,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
1997-06-16,1997,6,16,1996,682,0.8300000000000001,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1997-06-17,1997,6,17,1996,650,0.8300000000000001,4,45,10,9,9,88,161,0.25,489,0,0,0,0,0,0,45,10,9,9,88,553,244,244,0,0,990.5,966.5,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1997-06-18,1997,6,18,1996,619,0.8300000000000001,4,45,10,9,9,88,161,0.26,458,0,0,0,0,0,0,45,10,9,9,88,522,229,229,0,0,990.5,966.4,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1997-06-19,1997,6,19,1996,589,0.8300000000000001,4,45,10,9,9,88,161,0.27,428,0,0,0,0,0,0,45,10,9,9,88,492,214,214,0,0,990.5,966.3,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1997-06-20,1997,6,20,1996,566,0.8300000000000001,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.5,966.2,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2083
1997-06-21,1997,6,21,1996,562,0.86,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.5,966.1,0.2,0.05,990.2,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2062
1997-06-22,1997,6,22,1996,550,0.86,4,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.5,966.1,0.2,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1999
1997-06-23,1997,6,23,1996,527,0.86,4,45,10,9,9,88,161,0.31,366,0,0,0,0,0,0,45,10,9,9,88,430,183,183,0,0,990.5,966.0,0.19,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.0,1872
1997-06-24,1997,6,24,1996,512,0.86,4,45,10,9,9,88,161,0.31,351,0,0,0,0,0,0,45,10,9,9,88,415,175,175,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
1997-06-25,1997,6,25,1996,489,0.86,4,45,10,9,9,88,161,0.33,328,0,0,0,0,0,0,45,10,9,9,88,392,164,164,0,0,990.5,965.8,0.17,0.04,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1680
1997-06-26,1997,6,26,1996,477,0.86,4,45,10,9,9,88,161,0.34,316,0,0,0,0,0,0,45,10,9,9,88,380,158,158,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1619
1997-06-27,1997,6,27,1996,467,0.86,4,45,10,9,9,88,161,0.34,306,0,0,0,0,0,0,45,10,9,9,88,370,153,153,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1567
1997-06-28,1997,6,28,1996,459,0.86,4,45,10,9,9,88,161,0.35,298,0,0,0,0,0,0,45,10,9,9,88,362,149,149,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
