Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1998-10-20,1998,10,20,1998,193,0.77,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-21,1998,10,21,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-22,1998,10,22,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-23,1998,10,23,1998,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1998-10-24,1998,10,24,1998,190,0.78,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1998-10-25,1998,10,25,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-26,1998,10,26,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-27,1998,10,27,1998,184,0.78,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1998-10-28,1998,10,28,1998,179,0.78,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-10-29,1998,10,29,1998,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1998-10-30,1998,10,30,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1998-10-31,1998,10,31,1998,173,0.78,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
1998-11-01,1998,11,1,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-02,1998,11,2,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-03,1998,11,3,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-04,1998,11,4,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-05,1998,11,5,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-06,1998,11,6,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-07,1998,11,7,1998,173,0.84,4,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1998-11-08,1998,11,8,1998,181,0.84,4,29,4,2,2,30,67,0.37,114,0,0,0,0,0,0,29,4,2,2,30,149,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1998-11-09,1998,11,9,1998,181,0.84,4,29,4,2,2,30,67,0.37,114,0,0,0,0,0,0,29,4,2,2,30,149,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,596
1998-11-10,1998,11,10,1998,189,0.84,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1998-11-11,1998,11,11,1998,189,0.9,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1998-11-12,1998,11,12,1998,196,0.9,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1998-11-13,1998,11,13,1998,196,0.9,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1998-11-14,1998,11,14,1998,196,0.9,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1998-11-15,1998,11,15,1998,196,0.9,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1998-11-16,1998,11,16,1998,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-17,1998,11,17,1998,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-18,1998,11,18,1998,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-19,1998,11,19,1998,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-20,1998,11,20,1998,200,0.9,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-21,1998,11,21,1998,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-22,1998,11,22,1998,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1998-11-23,1998,11,23,1998,201,0.89,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1998-11-24,1998,11,24,1998,206,0.89,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1998-11-25,1998,11,25,1998,210,0.89,4,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1998-11-26,1998,11,26,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
1998-11-27,1998,11,27,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
1998-11-28,1998,11,28,1998,216,0.89,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
1998-11-29,1998,11,29,1998,220,0.89,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1998-11-30,1998,11,30,1998,224,0.89,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1998-12-01,1998,12,1,1998,236,0.93,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1998-12-02,1998,12,2,1998,257,0.93,5,26,4,3,2,24,59,0.23,198,0,0,0,0,0,0,26,4,3,2,24,231,198,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1998-12-03,1998,12,3,1998,271,0.93,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1998-12-04,1998,12,4,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1998-12-05,1998,12,5,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1998-12-06,1998,12,6,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1998-12-07,1998,12,7,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1998-12-08,1998,12,8,1998,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1998-12-09,1998,12,9,1998,297,0.93,5,26,4,3,2,24,59,0.2,238,0,0,0,0,0,0,26,4,3,2,24,271,238,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1998-12-10,1998,12,10,1998,299,0.93,5,26,4,3,2,24,59,0.2,240,0,0,0,0,0,0,26,4,3,2,24,273,240,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1998-12-11,1998,12,11,1998,312,0.79,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1998-12-12,1998,12,12,1998,330,0.79,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1998-12-13,1998,12,13,1998,330,0.79,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1998-12-14,1998,12,14,1998,329,0.79,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,1156
1998-12-15,1998,12,15,1998,332,0.79,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
1998-12-16,1998,12,16,1998,333,0.79,4,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,256,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
1998-12-17,1998,12,17,1998,335,0.79,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1998-12-18,1998,12,18,1998,335,0.79,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1998-12-19,1998,12,19,1998,354,0.79,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1998-12-20,1998,12,20,1998,366,0.79,4,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.5,965.2,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1998-12-21,1998,12,21,1998,377,0.8200000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1563
1998-12-22,1998,12,22,1998,381,0.8200000000000001,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
1998-12-23,1998,12,23,1998,391,0.8200000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1636
1998-12-24,1998,12,24,1998,385,0.8200000000000001,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1607
1998-12-25,1998,12,25,1998,385,0.8200000000000001,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1607
1998-12-26,1998,12,26,1998,398,0.8200000000000001,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1998-12-27,1998,12,27,1998,398,0.8200000000000001,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1998-12-28,1998,12,28,1998,410,0.8200000000000001,4,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1731
1998-12-29,1998,12,29,1998,417,0.8200000000000001,4,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1998-12-30,1998,12,30,1998,427,0.8200000000000001,4,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1817
1998-12-31,1998,12,31,1998,436,0.8200000000000001,4,31,5,3,2,36,77,0.18,359,0,0,0,0,0,0,31,5,3,2,36,398,179,179,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1867
1999-01-01,1999,1,1,1998,447,0.75,4,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1845
1999-01-02,1999,1,2,1998,455,0.75,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1999-01-03,1999,1,3,1998,462,0.75,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,1928
1999-01-04,1999,1,4,1998,466,0.75,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.2,1948
1999-01-05,1999,1,5,1998,471,0.75,4,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1999-01-06,1999,1,6,1998,475,0.75,4,34,5,4,3,45,91,0.19,384,0,0,0,0,0,0,34,5,4,3,45,427,192,192,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1996
1999-01-07,1999,1,7,1998,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1999-01-08,1999,1,8,1998,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1999-01-09,1999,1,9,1998,498,0.75,4,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1999-01-10,1999,1,10,1998,498,0.75,4,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1999-01-11,1999,1,11,1998,512,0.78,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1999-01-12,1999,1,12,1998,536,0.78,4,34,5,4,3,45,91,0.17,445,0,0,0,0,0,0,34,5,4,3,45,488,222,222,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1999-01-13,1999,1,13,1998,556,0.78,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,96.4,2313
1999-01-14,1999,1,14,1998,572,0.78,4,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
1999-01-15,1999,1,15,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1999-01-16,1999,1,16,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1999-01-17,1999,1,17,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1999-01-18,1999,1,18,1998,580,0.78,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1999-01-19,1999,1,19,1998,593,0.78,4,34,5,4,3,45,91,0.15,502,0,0,0,0,0,0,34,5,4,3,45,545,251,251,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1999-01-20,1999,1,20,1998,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1999-01-21,1999,1,21,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1999-01-22,1999,1,22,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1999-01-23,1999,1,23,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1999-01-24,1999,1,24,1998,614,0.68,3,41,6,4,3,66,120,0.2,494,0,0,0,0,0,0,41,6,4,3,66,545,247,247,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1999-01-25,1999,1,25,1998,657,0.68,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,2313
1999-01-26,1999,1,26,1998,668,0.68,3,41,6,4,3,66,120,0.18,548,0,0,0,0,0,0,41,6,4,3,66,599,274,274,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.6,58.6,0.0,0.0,96.4,2313
1999-01-27,1999,1,27,1998,679,0.68,3,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,2762
1999-01-28,1999,1,28,1998,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2813
1999-01-29,1999,1,29,1998,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2813
1999-01-30,1999,1,30,1998,708,0.68,3,41,6,4,3,66,120,0.17,588,0,0,0,0,0,0,41,6,4,3,66,639,196,196,196,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2905
1999-01-31,1999,1,31,1998,730,0.68,3,41,6,4,3,66,120,0.16,610,0,0,0,0,0,0,41,6,4,3,66,661,203,203,203,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.6,3015
1999-02-01,1999,2,1,1998,736,0.61,3,43,7,5,4,78,137,0.19,599,0,0,0,0,0,0,43,7,5,4,78,654,199,199,199,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.9,2950
1999-02-02,1999,2,2,1998,740,0.61,3,43,7,5,4,78,137,0.19,603,0,0,0,0,0,0,43,7,5,4,78,658,201,201,201,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.7,2968
1999-02-03,1999,2,3,1998,744,0.61,3,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2989
1999-02-04,1999,2,4,1998,749,0.61,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.6,3014
1999-02-05,1999,2,5,1998,749,0.61,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.6,3014
1999-02-06,1999,2,6,1998,785,0.61,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
1999-02-07,1999,2,7,1998,798,0.61,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
1999-02-08,1999,2,8,1998,820,0.61,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.6,3326
1999-02-09,1999,2,9,1998,835,0.61,3,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,232,232,232,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.3,3390
1999-02-10,1999,2,10,1998,849,0.61,3,43,7,5,4,78,137,0.16,712,0,0,0,0,0,0,43,7,5,4,78,767,237,237,237,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,3448
1999-02-11,1999,2,11,1998,864,0.56,3,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.5,967.4,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,144.6,3470
1999-02-12,1999,2,12,1998,879,0.56,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,247,247,247,0,990.5,967.4,0.39,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,144.6,3470
1999-02-13,1999,2,13,1998,892,0.56,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,144.6,3470
1999-02-14,1999,2,14,1998,906,0.56,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1999-02-15,1999,2,15,1998,906,0.56,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
1999-02-16,1999,2,16,1998,945,0.56,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
1999-02-17,1999,2,17,1998,972,0.56,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3890
1999-02-18,1999,2,18,1998,1025,0.56,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
1999-02-19,1999,2,19,1998,1045,0.56,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1999-02-20,1999,2,20,1998,1080,0.56,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1999-02-21,1999,2,21,1998,1110,0.52,3,43,7,5,4,78,137,0.12,973,0,0,0,0,0,0,43,7,5,4,78,1028,243,243,243,243,990.5,968.2,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
1999-02-22,1999,2,22,1998,1148,0.52,3,43,7,5,4,78,137,0.12,1011,0,0,0,0,0,0,43,7,5,4,78,1066,252,252,252,252,990.5,968.4,0.65,0.37,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.0,4537
1999-02-23,1999,2,23,1998,1190,0.52,3,43,7,5,4,78,137,0.12,1053,0,0,0,0,0,0,43,7,5,4,78,1108,263,263,263,263,990.5,968.5,0.71,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
1999-02-24,1999,2,24,1998,1224,0.52,3,43,7,5,4,78,137,0.11,1087,0,0,0,0,0,0,43,7,5,4,78,1142,271,271,271,271,990.5,968.6,0.76,0.46,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
1999-02-25,1999,2,25,1998,1309,0.52,3,43,7,5,4,78,137,0.1,1100,72,22,3,2,2,41,65,10,7,6,119,1184,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
1999-02-26,1999,2,26,1998,1390,0.52,3,43,7,5,4,78,137,0.1,1100,153,48,7,5,4,87,91,14,10,8,165,1216,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
1999-02-27,1999,2,27,1998,1406,0.52,3,43,7,5,4,78,137,0.1,1100,169,53,8,6,4,96,96,15,11,8,174,1222,275,275,275,275,990.5,969.2,0.88,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4624
1999-02-28,1999,2,28,1998,1536,0.52,3,43,7,5,4,78,137,0.09,1100,299,57,11,10,8,211,100,18,15,12,289,1233,275,275,275,275,990.5,969.6,0.9,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1999-03-01,1999,3,1,1998,1570,0.41,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4479
1999-03-02,1999,3,2,1998,1695,0.41,3,49,9,9,9,107,183,0.11,1100,412,50,9,16,20,316,100,18,25,29,423,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4376
1999-03-03,1999,3,3,1998,1807,0.41,3,49,9,9,9,107,183,0.1,1100,524,51,9,16,25,423,100,18,25,34,530,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.6,4285
1999-03-04,1999,3,4,1998,1931,0.41,3,49,9,9,9,107,183,0.09,1100,648,51,9,16,31,540,100,18,25,40,647,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.3,4182
1999-03-05,1999,3,5,1998,1961,0.41,3,49,9,9,9,107,183,0.09,1100,678,51,9,16,33,568,100,18,25,42,675,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
1999-03-06,1999,3,6,1998,1975,0.41,3,49,9,9,9,107,183,0.09,1100,692,51,9,16,34,582,100,18,25,43,689,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
1999-03-07,1999,3,7,1998,2095,0.41,3,49,9,9,9,107,183,0.09,1100,812,50,9,16,39,696,100,18,25,48,803,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4057
1999-03-08,1999,3,8,1998,2122,0.41,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
1999-03-09,1999,3,9,1998,2160,0.41,3,49,9,9,9,107,183,0.08,1100,877,51,9,16,43,757,100,18,25,52,864,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,4013
1999-03-10,1999,3,10,1998,2191,0.41,3,49,9,9,9,107,183,0.08,1100,908,51,9,16,44,788,100,18,25,53,895,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.3,3991
1999-03-11,1999,3,11,1998,2224,0.43,3,49,9,9,9,107,183,0.08,1100,941,51,9,16,46,819,100,18,25,55,926,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
1999-03-12,1999,3,12,1998,2244,0.43,3,49,9,9,9,107,183,0.08,1100,961,51,9,16,47,838,100,18,25,56,945,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
1999-03-13,1999,3,13,1998,2338,0.43,3,49,9,9,9,107,183,0.08,1100,1055,51,9,16,51,927,100,18,25,60,1034,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
1999-03-14,1999,3,14,1998,2382,0.43,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
1999-03-15,1999,3,15,1998,2382,0.43,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
1999-03-16,1999,3,16,1998,2402,0.43,3,49,9,9,9,107,183,0.08,1100,1119,51,9,16,55,988,100,18,25,64,1095,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1999-03-17,1999,3,17,1998,2417,0.43,3,49,9,9,9,107,183,0.08,1100,1134,51,9,16,55,1003,100,18,25,64,1110,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1999-03-18,1999,3,18,1998,2433,0.43,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
1999-03-19,1999,3,19,1998,2433,0.43,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
1999-03-20,1999,3,20,1998,2455,0.43,3,49,9,9,9,107,183,0.07,1100,1172,51,9,16,57,1038,100,18,25,66,1145,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,159.0,3815
1999-03-21,1999,3,21,1998,2462,0.49,3,49,9,9,9,107,183,0.07,1100,1179,51,9,16,58,1045,100,18,25,67,1152,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.8,3810
1999-03-22,1999,3,22,1998,2481,0.49,3,49,9,9,9,107,183,0.07,1100,1198,51,9,16,58,1063,100,18,25,67,1170,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
1999-03-23,1999,3,23,1998,2489,0.49,3,49,9,9,9,107,183,0.07,1100,1206,51,8,15,59,1070,100,18,25,68,1177,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
1999-03-24,1999,3,24,1998,2499,0.49,3,49,9,9,9,107,183,0.07,1100,1216,51,8,15,59,1080,100,18,25,68,1187,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3786
1999-03-25,1999,3,25,1998,2500,0.49,3,49,9,9,9,107,183,0.07,1100,1217,51,9,16,59,1082,100,18,25,68,1189,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3785
1999-03-26,1999,3,26,1998,2510,0.49,3,49,9,9,9,107,183,0.07,1100,1227,51,9,16,60,1091,100,18,25,69,1198,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
1999-03-27,1999,3,27,1998,2510,0.49,3,49,9,9,9,107,183,0.07,1100,1227,51,9,16,60,1091,100,18,25,69,1198,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
1999-03-28,1999,3,28,1998,2562,0.49,3,49,9,9,9,107,183,0.07,1100,1279,51,9,16,62,1140,100,18,25,71,1247,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
1999-03-29,1999,3,29,1998,2593,0.49,3,49,9,9,9,107,183,0.07,1100,1310,51,9,16,64,1170,100,18,25,73,1277,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
1999-03-30,1999,3,30,1998,2601,0.49,3,49,9,9,9,107,183,0.07,1100,1318,51,9,16,64,1177,100,18,25,73,1284,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3718
1999-03-31,1999,3,31,1998,2618,0.49,3,49,9,9,9,107,183,0.07,1100,1335,51,9,16,65,1194,100,18,25,74,1301,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1999-04-01,1999,4,1,1998,2629,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
1999-04-02,1999,4,2,1998,2629,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
1999-04-03,1999,4,3,1998,2653,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1336,46,5,11,61,1213,100,18,25,80,1330,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,3681
1999-04-04,1999,4,4,1998,2677,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1360,46,5,11,61,1237,100,18,25,80,1354,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
1999-04-05,1999,4,5,1998,2684,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1367,46,5,11,61,1244,100,18,25,80,1361,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.5,3659
1999-04-06,1999,4,6,1998,2698,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1381,46,5,11,61,1258,100,18,25,80,1375,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
1999-04-07,1999,4,7,1998,2711,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1394,46,5,11,61,1271,100,18,25,80,1388,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
1999-04-08,1999,4,8,1998,2717,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1400,46,5,11,61,1277,100,18,25,80,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
1999-04-09,1999,4,9,1998,2726,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,3631
1999-04-10,1999,4,10,1998,2726,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,3631
1999-04-11,1999,4,11,1998,2755,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1438,46,5,11,61,1315,100,18,25,80,1432,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.5,3612
1999-04-12,1999,4,12,1998,2801,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1484,46,5,11,61,1361,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1999-04-13,1999,4,13,1998,2822,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1505,46,5,11,61,1382,100,18,25,80,1499,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.7,3568
1999-04-14,1999,4,14,1998,2834,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1517,46,5,11,61,1394,100,18,25,80,1511,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.4,3560
1999-04-15,1999,4,15,1998,2853,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
1999-04-16,1999,4,16,1998,2876,0.5700000000000001,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
1999-04-17,1999,4,17,1998,2939,0.5700000000000001,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
1999-04-18,1999,4,18,1998,2962,0.5700000000000001,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
1999-04-19,1999,4,19,1998,2975,0.5700000000000001,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
1999-04-20,1999,4,20,1998,3064,0.5700000000000001,3,54,13,14,19,117,217,0.07,1100,1747,46,5,11,61,1624,100,18,25,80,1741,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.1,3409
1999-04-21,1999,4,21,1998,3141,0.5,3,54,13,14,19,117,217,0.07,1100,1824,46,5,11,61,1701,100,18,25,80,1818,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.0,3359
1999-04-22,1999,4,22,1998,3243,0.5,3,54,13,14,19,117,217,0.07,1100,1926,45,5,11,61,1803,100,18,25,80,1920,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.5,3300
1999-04-23,1999,4,23,1998,3289,0.5,3,54,13,14,19,117,217,0.07,1100,1972,46,5,11,61,1849,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
1999-04-24,1999,4,24,1998,3346,0.5,3,54,13,14,19,117,217,0.06,1100,2029,46,5,11,61,1906,100,18,25,80,2023,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.1,3241
1999-04-25,1999,4,25,1998,3367,0.5,3,54,13,14,19,117,217,0.06,1100,2050,46,5,11,61,1927,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
1999-04-26,1999,4,26,1998,3420,0.5,3,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1999-04-27,1999,4,27,1998,3420,0.5,3,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1999-04-28,1999,4,28,1998,3420,0.5,3,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1999-04-29,1999,4,29,1998,3420,0.5,3,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1999-04-30,1999,4,30,1998,3367,0.5,3,54,13,14,19,117,217,0.06,1100,2050,46,5,11,61,1927,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
1999-05-01,1999,5,1,1998,3367,0.29,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
1999-05-02,1999,5,2,1998,3367,0.29,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
1999-05-03,1999,5,3,1998,3367,0.29,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
1999-05-04,1999,5,4,1998,3320,0.29,2,65,14,17,23,202,321,0.1,1100,1899,35,4,8,57,1795,100,18,25,80,1997,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.7,3256
1999-05-05,1999,5,5,1998,3262,0.29,2,65,14,17,23,202,321,0.1,1100,1841,35,4,8,57,1737,100,18,25,80,1939,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3289
1999-05-06,1999,5,6,1998,3190,0.29,2,65,14,17,23,202,321,0.1,1100,1769,35,4,8,57,1665,100,18,25,80,1867,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.8,3330
1999-05-07,1999,5,7,1998,3185,0.29,2,65,14,17,23,202,321,0.1,1100,1764,35,4,8,57,1660,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3333
1999-05-08,1999,5,8,1998,3108,0.29,2,65,14,17,23,202,321,0.1,1100,1687,35,4,8,57,1583,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
1999-05-09,1999,5,9,1998,3071,0.29,2,65,14,17,23,202,321,0.1,1100,1650,35,4,8,57,1546,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
1999-05-10,1999,5,10,1998,2975,0.29,2,65,14,17,23,202,321,0.11,1100,1554,35,4,8,57,1450,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
1999-05-11,1999,5,11,1998,2948,0.23,2,65,14,17,23,202,321,0.11,1100,1527,35,4,8,57,1423,100,18,25,80,1625,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3485
1999-05-12,1999,5,12,1998,2924,0.23,2,65,14,17,23,202,321,0.11,1100,1503,35,4,8,57,1399,100,18,25,80,1601,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
1999-05-13,1999,5,13,1998,2910,0.23,2,65,14,17,23,202,321,0.11,1100,1489,35,4,8,57,1385,100,18,25,80,1587,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
1999-05-14,1999,5,14,1998,2881,0.23,2,65,14,17,23,202,321,0.11,1100,1460,35,4,8,57,1356,100,18,25,80,1558,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3529
1999-05-15,1999,5,15,1998,2801,0.23,2,65,14,17,23,202,321,0.11,1100,1380,35,4,8,57,1276,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
1999-05-16,1999,5,16,1998,2772,0.23,2,65,14,17,23,202,321,0.12,1100,1351,35,4,8,57,1247,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
1999-05-17,1999,5,17,1998,2698,0.23,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
1999-05-18,1999,5,18,1998,2648,0.23,2,65,14,17,23,202,321,0.12,1100,1227,35,4,8,57,1123,100,18,25,80,1325,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.5,3684
1999-05-19,1999,5,19,1998,2596,0.23,2,65,14,17,23,202,321,0.12,1100,1175,35,4,8,57,1071,100,18,25,80,1273,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.1,3722
1999-05-20,1999,5,20,1998,2562,0.23,2,65,14,17,23,202,321,0.13,1100,1141,35,4,8,57,1037,100,18,25,80,1239,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
1999-05-21,1999,5,21,1998,2491,0.24,2,65,14,17,23,202,321,0.13,1100,1070,35,4,8,57,966,100,18,25,80,1168,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
1999-05-22,1999,5,22,1998,2433,0.24,2,65,14,17,23,202,321,0.13,1100,1012,35,4,8,57,908,100,18,25,80,1110,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
1999-05-23,1999,5,23,1998,2304,0.24,2,65,14,17,23,202,321,0.14,1100,883,35,4,8,57,779,100,18,25,80,981,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3915
1999-05-24,1999,5,24,1998,2320,0.24,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1999-05-25,1999,5,25,1998,2275,0.24,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
1999-05-26,1999,5,26,1998,2224,0.24,2,65,14,17,23,202,321,0.14,1100,803,35,4,8,57,699,100,18,25,80,901,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
1999-05-27,1999,5,27,1998,2179,0.24,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
1999-05-28,1999,5,28,1998,2157,0.24,2,65,14,17,23,202,321,0.15,1100,736,35,4,8,52,637,100,18,25,75,839,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4014
1999-05-29,1999,5,29,1998,2083,0.24,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
1999-05-30,1999,5,30,1998,2047,0.24,2,65,14,17,23,202,321,0.16,1100,626,34,4,8,44,534,100,18,25,67,736,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1999-05-31,1999,5,31,1998,2011,0.24,2,65,14,17,23,202,321,0.16,1100,590,35,3,7,42,501,100,18,25,65,703,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
1999-06-01,1999,6,1,1998,2011,0.25,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
1999-06-02,1999,6,2,1998,2011,0.25,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
1999-06-03,1999,6,3,1998,2011,0.25,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
1999-06-04,1999,6,4,1998,2005,0.25,2,62,12,14,16,153,257,0.13,1100,648,38,6,11,40,553,100,18,25,56,706,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
