Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000-02-06,2000,2,6,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2000-02-07,2000,2,7,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2000-02-08,2000,2,8,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2000-02-09,2000,2,9,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2000-02-10,2000,2,10,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
2000-02-11,2000,2,11,1999,619,0.9,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,257,257,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2000-02-12,2000,2,12,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
2000-02-13,2000,2,13,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
2000-02-14,2000,2,14,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
2000-02-15,2000,2,15,1999,662,0.9,4,36,6,5,4,54,105,0.16,557,0,0,0,0,0,0,36,6,5,4,54,604,185,185,185,0,990.5,966.5,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.0,2760
2000-02-16,2000,2,16,1999,696,0.9,4,36,6,5,4,54,105,0.15,591,0,0,0,0,0,0,36,6,5,4,54,638,197,197,197,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.1,2931
2000-02-17,2000,2,17,1999,736,0.9,4,36,6,5,4,54,105,0.14,631,0,0,0,0,0,0,36,6,5,4,54,678,210,210,210,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3123
2000-02-18,2000,2,18,1999,756,0.9,4,36,6,5,4,54,105,0.14,651,0,0,0,0,0,0,36,6,5,4,54,698,217,217,217,0,990.5,966.9,0.32,0.13,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3210
2000-02-19,2000,2,19,1999,798,0.9,4,36,6,5,4,54,105,0.13,693,0,0,0,0,0,0,36,6,5,4,54,740,231,231,231,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,3389
2000-02-20,2000,2,20,1999,820,0.9,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-21,2000,2,21,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-22,2000,2,22,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-23,2000,2,23,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-24,2000,2,24,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-25,2000,2,25,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-26,2000,2,26,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-27,2000,2,27,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-28,2000,2,28,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-02-29,2000,2,29,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.5,967.2,0.36,0.15,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.6,3470
2000-03-01,2000,3,1,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
2000-03-02,2000,3,2,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
2000-03-03,2000,3,3,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
2000-03-04,2000,3,4,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,231,231,231,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.0,3384
2000-03-05,2000,3,5,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,231,231,231,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.0,3384
2000-03-06,2000,3,6,1999,869,0.86,4,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,246,246,246,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.6,3470
2000-03-07,2000,3,7,1999,888,0.86,4,41,8,7,6,67,129,0.15,759,0,0,0,0,0,0,41,8,7,6,67,815,253,253,253,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,144.6,3470
2000-03-08,2000,3,8,1999,897,0.86,4,41,8,7,6,67,129,0.14,768,0,0,0,0,0,0,41,8,7,6,67,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
2000-03-09,2000,3,9,1999,906,0.86,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.5,967.5,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,144.6,3470
2000-03-10,2000,3,10,1999,916,0.86,4,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
2000-03-11,2000,3,11,1999,945,0.85,4,41,8,7,6,67,129,0.14,816,0,0,0,0,0,0,41,8,7,6,67,872,272,272,272,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.5,54.5,54.5,0.0,144.6,3470
2000-03-12,2000,3,12,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
2000-03-13,2000,3,13,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
2000-03-14,2000,3,14,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
2000-03-15,2000,3,15,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
2000-03-16,2000,3,16,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
2000-03-17,2000,3,17,1999,998,0.85,4,41,8,7,6,67,129,0.13,869,0,0,0,0,0,0,41,8,7,6,67,925,217,217,217,217,990.5,967.9,0.5,0.25,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4033
2000-03-18,2000,3,18,1999,1036,0.85,4,41,8,7,6,67,129,0.12,907,0,0,0,0,0,0,41,8,7,6,67,963,226,226,226,226,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4184
2000-03-19,2000,3,19,1999,1045,0.85,4,41,8,7,6,67,129,0.12,916,0,0,0,0,0,0,41,8,7,6,67,972,229,229,229,229,990.5,968.0,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4215
2000-03-20,2000,3,20,1999,1072,0.85,4,41,8,7,6,67,129,0.12,943,0,0,0,0,0,0,41,8,7,6,67,999,235,235,235,235,990.5,968.1,0.57,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.8,4316
2000-03-21,2000,3,21,1999,1076,0.85,4,41,8,7,6,67,129,0.12,947,0,0,0,0,0,0,41,8,7,6,67,1003,236,236,236,236,990.5,968.1,0.57,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4330
2000-03-22,2000,3,22,1999,1080,0.85,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.0,4344
2000-03-23,2000,3,23,1999,1088,0.85,4,41,8,7,6,67,129,0.12,959,0,0,0,0,0,0,41,8,7,6,67,1015,239,239,239,239,990.5,968.2,0.58,0.32,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
2000-03-24,2000,3,24,1999,1399,0.85,4,41,8,7,6,67,129,0.09,1100,170,54,10,9,7,89,95,18,16,13,156,1229,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4626
2000-03-25,2000,3,25,1999,1590,0.85,4,41,8,7,6,67,129,0.08,1100,361,59,10,18,16,258,100,18,25,22,325,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2000-03-26,2000,3,26,1999,1919,0.85,4,41,8,7,6,67,129,0.07,1100,690,59,10,18,32,571,100,18,25,38,638,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,4192
2000-03-27,2000,3,27,1999,1931,0.85,4,41,8,7,6,67,129,0.07,1100,702,59,10,18,32,582,100,18,25,38,649,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.3,4182
2000-03-28,2000,3,28,1999,2162,0.85,4,41,8,7,6,67,129,0.06,1100,933,59,10,18,43,802,100,18,25,49,869,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
2000-03-29,2000,3,29,1999,2402,0.85,4,41,8,7,6,67,129,0.05,1100,1173,59,10,18,54,1031,100,18,25,60,1098,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
2000-03-30,2000,3,30,1999,2726,0.85,4,41,8,7,6,67,129,0.05,1100,1497,58,10,18,69,1340,100,18,25,75,1407,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,3631
2000-03-31,2000,3,31,1999,2750,0.85,4,41,8,7,6,67,129,0.05,1100,1521,59,10,18,70,1363,100,18,25,76,1430,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2000-04-01,2000,4,1,1999,3016,0.66,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2000-04-02,2000,4,2,1999,3110,0.66,3,54,13,14,19,117,217,0.07,1100,1793,46,5,10,61,1670,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2000-04-03,2000,4,3,1999,3108,0.66,3,54,13,14,19,117,217,0.07,1100,1791,46,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2000-04-04,2000,4,4,1999,3188,0.66,3,54,13,14,19,117,217,0.07,1100,1871,46,5,11,61,1748,100,18,25,80,1865,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.8,3331
2000-04-05,2000,4,5,1999,3298,0.66,3,54,13,14,19,117,217,0.07,1100,1981,46,5,10,61,1858,100,18,25,80,1975,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.2,3268
2000-04-06,2000,4,6,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2000-04-07,2000,4,7,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2000-04-08,2000,4,8,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2000-04-09,2000,4,9,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2000-04-10,2000,4,10,1999,3393,0.66,3,54,13,14,19,117,217,0.06,1100,2076,46,5,11,61,1953,100,18,25,80,2070,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2000-04-11,2000,4,11,1999,3373,0.39,2,70,14,18,25,168,295,0.09,1100,1978,30,4,7,55,1882,100,18,25,80,2050,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.4,3226
2000-04-12,2000,4,12,1999,3361,0.39,2,70,14,18,25,168,295,0.09,1100,1966,30,4,6,55,1870,100,18,25,80,2038,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.7,3233
2000-04-13,2000,4,13,1999,3343,0.39,2,70,14,18,25,168,295,0.09,1100,1948,30,4,7,55,1852,100,18,25,80,2020,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.1,3243
2000-04-14,2000,4,14,1999,3329,0.39,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2000-04-15,2000,4,15,1999,3016,0.39,2,70,14,18,25,168,295,0.1,1100,1621,30,4,7,55,1525,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2000-04-16,2000,4,16,1999,2975,0.39,2,70,14,18,25,168,295,0.1,1100,1580,30,4,7,55,1484,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
2000-04-17,2000,4,17,1999,2962,0.39,2,70,14,18,25,168,295,0.1,1100,1567,30,4,7,55,1471,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2000-04-18,2000,4,18,1999,2942,0.39,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,3489
2000-04-19,2000,4,19,1999,2917,0.39,2,70,14,18,25,168,295,0.1,1100,1522,30,4,7,55,1426,100,18,25,80,1594,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.1,3506
2000-04-20,2000,4,20,1999,2904,0.39,2,70,14,18,25,168,295,0.1,1100,1509,30,4,7,55,1413,100,18,25,80,1581,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
2000-04-21,2000,4,21,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2000-04-22,2000,4,22,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2000-04-23,2000,4,23,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2000-04-24,2000,4,24,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2000-04-25,2000,4,25,1999,2760,0.54,3,54,13,14,19,117,217,0.08,1100,1443,46,5,11,61,1320,100,18,25,80,1437,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2000-04-26,2000,4,26,1999,2749,0.54,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
2000-04-27,2000,4,27,1999,2750,0.54,3,54,13,14,19,117,217,0.08,1100,1433,46,5,11,61,1310,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2000-04-28,2000,4,28,1999,2711,0.54,3,54,13,14,19,117,217,0.08,1100,1394,46,5,11,61,1271,100,18,25,80,1388,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2000-04-29,2000,4,29,1999,2699,0.54,3,54,13,14,19,117,217,0.08,1100,1382,46,5,11,61,1259,100,18,25,80,1376,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2000-04-30,2000,4,30,1999,2579,0.54,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.6,3733
2000-05-01,2000,5,1,1999,2562,0.53,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
2000-05-02,2000,5,2,1999,2529,0.53,3,55,13,13,17,178,276,0.11,1100,1153,45,5,12,63,1028,100,18,25,80,1206,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,156.9,3766
2000-05-03,2000,5,3,1999,2498,0.53,3,55,13,13,17,178,276,0.11,1100,1122,44,4,11,63,997,100,18,25,80,1175,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3786
2000-05-04,2000,5,4,1999,2472,0.53,3,55,13,13,17,178,276,0.11,1100,1096,45,5,12,63,971,100,18,25,80,1149,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
2000-05-05,2000,5,5,1999,2457,0.53,3,55,13,13,17,178,276,0.11,1100,1081,45,5,12,63,956,100,18,25,80,1134,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2000-05-06,2000,5,6,1999,2422,0.53,3,55,13,13,17,178,276,0.11,1100,1046,44,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3836
2000-05-07,2000,5,7,1999,2382,0.53,3,55,13,13,17,178,276,0.12,1100,1006,45,5,12,62,882,100,18,25,79,1060,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
2000-05-08,2000,5,8,1999,2344,0.53,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3889
2000-05-09,2000,5,9,1999,2338,0.53,3,55,13,13,17,178,276,0.12,1100,962,45,5,12,59,841,100,18,25,76,1019,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
2000-05-10,2000,5,10,1999,2332,0.53,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.4,3897
2000-05-11,2000,5,11,1999,2311,0.56,3,55,13,13,17,178,276,0.12,1100,935,45,5,12,57,815,100,18,25,74,993,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3911
2000-05-12,2000,5,12,1999,2282,0.56,3,55,13,13,17,178,276,0.12,1100,906,45,5,12,55,789,100,18,25,72,967,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.8,3930
2000-05-13,2000,5,13,1999,2224,0.56,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2000-05-14,2000,5,14,1999,2202,0.56,3,55,13,13,17,178,276,0.13,1100,826,45,5,12,50,713,100,18,25,67,891,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2000-05-15,2000,5,15,1999,2196,0.56,3,55,13,13,17,178,276,0.13,1100,820,45,5,12,50,707,100,18,25,67,885,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3988
2000-05-16,2000,5,16,1999,2169,0.56,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2000-05-17,2000,5,17,1999,2145,0.56,3,55,13,13,17,178,276,0.13,1100,769,45,5,12,47,660,100,18,25,64,838,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.6,4022
2000-05-18,2000,5,18,1999,2122,0.56,3,55,13,13,17,178,276,0.13,1100,746,45,5,12,45,638,100,18,25,62,816,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2000-05-19,2000,5,19,1999,2071,0.56,3,55,13,13,17,178,276,0.13,1100,695,45,5,12,42,590,100,18,25,59,768,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.7,4073
2000-05-20,2000,5,20,1999,2035,0.56,3,55,13,13,17,178,276,0.14,1100,659,45,5,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
2000-05-21,2000,5,21,1999,2011,0.52,3,55,13,13,17,178,276,0.14,1100,635,44,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
2000-05-22,2000,5,22,1999,1959,0.52,3,55,13,13,17,178,276,0.14,1100,583,45,5,12,35,485,100,18,25,52,663,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4158
2000-05-23,2000,5,23,1999,1923,0.52,3,55,13,13,17,178,276,0.14,1100,547,45,5,12,33,451,100,18,25,50,629,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.5,4188
2000-05-24,2000,5,24,1999,1927,0.52,3,55,13,13,17,178,276,0.14,1100,551,45,4,11,33,455,100,18,25,50,633,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4185
2000-05-25,2000,5,25,1999,1903,0.52,3,55,13,13,17,178,276,0.14,1100,527,45,5,12,32,432,100,18,25,49,610,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.2,4205
2000-05-26,2000,5,26,1999,1788,0.52,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,324,100,18,25,42,502,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4301
2000-05-27,2000,5,27,1999,1771,0.52,3,55,13,13,17,178,276,0.16,1100,395,44,5,12,24,308,100,18,25,41,486,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4315
2000-05-28,2000,5,28,1999,1726,0.52,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2000-05-29,2000,5,29,1999,1718,0.52,3,55,13,13,17,178,276,0.16,1100,342,45,5,12,21,259,100,18,25,38,437,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2000-05-30,2000,5,30,1999,1666,0.52,3,55,13,13,17,178,276,0.17,1100,290,45,4,11,17,210,100,18,25,34,388,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4400
2000-05-31,2000,5,31,1999,1620,0.52,3,55,13,13,17,178,276,0.17,1100,244,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
2000-06-01,2000,6,1,1999,1590,0.54,3,53,12,12,13,120,210,0.13,1100,280,47,6,13,17,197,100,18,25,30,317,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4461
2000-06-02,2000,6,2,1999,1571,0.54,3,53,12,12,13,120,210,0.13,1100,261,47,6,13,16,179,100,18,25,29,299,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
2000-06-03,2000,6,3,1999,1536,0.54,3,53,12,12,13,120,210,0.14,1100,226,46,6,12,14,146,100,18,24,27,266,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
2000-06-04,2000,6,4,1999,1518,0.54,3,53,12,12,13,120,210,0.14,1100,208,47,5,11,12,130,100,18,23,25,250,1241,275,275,275,275,990.5,969.5,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4521
2000-06-05,2000,6,5,1999,1437,0.54,3,53,12,12,13,120,210,0.15,1100,127,32,6,7,7,74,85,18,19,20,194,1222,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4599
2000-06-06,2000,6,6,1999,1404,0.54,3,53,12,12,13,120,210,0.15,1100,94,23,5,5,5,53,76,17,17,18,173,1211,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2000-06-07,2000,6,7,1999,1374,0.54,3,53,12,12,13,120,210,0.15,1100,64,16,3,3,3,36,69,15,15,16,156,1200,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2000-06-08,2000,6,8,1999,1346,0.54,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
2000-06-09,2000,6,9,1999,1211,0.54,3,53,12,12,13,120,210,0.17,1001,0,0,0,0,0,0,53,12,12,13,120,1078,250,250,250,250,990.5,968.6,0.67,0.35,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
2000-06-10,2000,6,10,1999,1203,0.54,3,53,12,12,13,120,210,0.17,993,0,0,0,0,0,0,53,12,12,13,120,1070,248,248,248,248,990.5,968.5,0.66,0.34,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,4422
2000-06-11,2000,6,11,1999,1172,0.55,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.5,968.4,0.61,0.32,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2000-06-12,2000,6,12,1999,1157,0.55,3,53,12,12,13,120,210,0.18,947,0,0,0,0,0,0,53,12,12,13,120,1024,236,236,236,236,990.5,968.4,0.59,0.31,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4271
2000-06-13,2000,6,13,1999,1131,0.55,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.5,968.3,0.57,0.29,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
2000-06-14,2000,6,14,1999,1110,0.55,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.5,968.2,0.55,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
2000-06-15,2000,6,15,1999,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4004
2000-06-16,2000,6,16,1999,1036,0.55,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.5,968.0,0.48,0.21,989.8,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3798
2000-06-17,2000,6,17,1999,999,0.55,3,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,263,263,263,0,990.5,967.9,0.45,0.18,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
2000-06-18,2000,6,18,1999,945,0.55,3,53,12,12,13,120,210,0.22,735,0,0,0,0,0,0,53,12,12,13,120,812,245,245,245,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,144.6,3470
2000-06-19,2000,6,19,1999,933,0.55,3,53,12,12,13,120,210,0.22,723,0,0,0,0,0,0,53,12,12,13,120,800,241,241,241,0,990.5,967.6,0.39,0.15,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.5,3444
2000-06-20,2000,6,20,1999,910,0.55,3,53,12,12,13,120,210,0.23,700,0,0,0,0,0,0,53,12,12,13,120,777,233,233,233,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,3351
2000-06-21,2000,6,21,1999,889,0.66,3,53,12,12,13,120,210,0.24,679,0,0,0,0,0,0,53,12,12,13,120,756,226,226,226,0,990.5,967.5,0.36,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.0,3264
2000-06-22,2000,6,22,1999,864,0.66,3,53,12,12,13,120,210,0.24,654,0,0,0,0,0,0,53,12,12,13,120,731,218,218,218,0,990.5,967.4,0.34,0.13,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.6,3159
2000-06-23,2000,6,23,1999,765,0.66,3,53,12,12,13,120,210,0.27,555,0,0,0,0,0,0,53,12,12,13,120,632,185,185,185,0,990.5,967.0,0.29,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.5,2699
2000-06-24,2000,6,24,1999,742,0.66,3,53,12,12,13,120,210,0.28,532,0,0,0,0,0,0,53,12,12,13,120,609,266,266,0,0,990.5,966.9,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.2,56.2,0.0,0.0,96.4,2313
2000-06-25,2000,6,25,1999,722,0.66,3,53,12,12,13,120,210,0.29,512,0,0,0,0,0,0,53,12,12,13,120,589,256,256,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
2000-06-26,2000,6,26,1999,708,0.66,3,53,12,12,13,120,210,0.3,498,0,0,0,0,0,0,53,12,12,13,120,575,249,249,0,0,990.5,966.7,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2000-06-27,2000,6,27,1999,670,0.66,3,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,230,230,0,0,990.5,966.6,0.23,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
2000-06-28,2000,6,28,1999,636,0.66,3,53,12,12,13,120,210,0.33,426,0,0,0,0,0,0,53,12,12,13,120,503,213,213,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2163
2000-06-29,2000,6,29,1999,604,0.66,3,53,12,12,13,120,210,0.35,394,0,0,0,0,0,0,53,12,12,13,120,471,197,197,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2002
2000-06-30,2000,6,30,1999,595,0.66,3,53,12,12,13,120,210,0.35,385,0,0,0,0,0,0,53,12,12,13,120,462,192,192,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
2000-07-01,2000,7,1,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,225,225,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
2000-07-02,2000,7,2,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,225,225,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
2000-07-03,2000,7,3,1999,569,0.71,4,42,9,8,6,70,135,0.24,434,0,0,0,0,0,0,42,9,8,6,70,493,217,217,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.0,2232
2000-07-04,2000,7,4,1999,557,0.71,4,42,9,8,6,70,135,0.24,422,0,0,0,0,0,0,42,9,8,6,70,481,211,211,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2173
2000-07-05,2000,7,5,1999,536,0.71,4,42,9,8,6,70,135,0.25,401,0,0,0,0,0,0,42,9,8,6,70,460,200,200,0,0,990.5,966.0,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
2000-07-06,2000,7,6,1999,526,0.71,4,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.5,966.0,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
2000-07-07,2000,7,7,1999,512,0.71,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,1945
2000-07-08,2000,7,8,1999,498,0.71,4,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1865
2000-07-09,2000,7,9,1999,486,0.71,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.2,1803
2000-07-10,2000,7,10,1999,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
2000-07-11,2000,7,11,1999,471,0.74,4,42,9,8,6,70,135,0.29,336,0,0,0,0,0,0,42,9,8,6,70,395,168,168,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
2000-07-12,2000,7,12,1999,462,0.74,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
2000-07-13,2000,7,13,1999,458,0.74,4,42,9,8,6,70,135,0.29,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2000-07-14,2000,7,14,1999,444,0.74,4,42,9,8,6,70,135,0.3,309,0,0,0,0,0,0,42,9,8,6,70,368,154,154,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
2000-07-15,2000,7,15,1999,436,0.74,4,42,9,8,6,70,135,0.31,301,0,0,0,0,0,0,42,9,8,6,70,360,150,150,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
2000-07-16,2000,7,16,1999,432,0.74,4,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1529
2000-07-17,2000,7,17,1999,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
2000-07-18,2000,7,18,1999,417,0.74,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
2000-07-19,2000,7,19,1999,414,0.74,4,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2000-07-20,2000,7,20,1999,410,0.74,4,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,137,137,0,0,990.5,965.4,0.15,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1416
2000-07-21,2000,7,21,1999,403,0.79,4,42,9,8,6,70,135,0.33,268,0,0,0,0,0,0,42,9,8,6,70,327,268,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
2000-07-22,2000,7,22,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2000-07-23,2000,7,23,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2000-07-24,2000,7,24,1999,392,0.79,4,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2000-07-25,2000,7,25,1999,388,0.79,4,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
2000-07-26,2000,7,26,1999,382,0.79,4,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2000-07-27,2000,7,27,1999,378,0.79,4,42,9,8,6,70,135,0.36,243,0,0,0,0,0,0,42,9,8,6,70,302,243,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
2000-07-28,2000,7,28,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2000-07-29,2000,7,29,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2000-07-30,2000,7,30,1999,354,0.79,4,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,1156
2000-07-31,2000,7,31,1999,350,0.79,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2000-08-01,2000,8,1,1999,345,0.78,4,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,230,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
2000-08-02,2000,8,2,1999,341,0.78,4,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
2000-08-03,2000,8,3,1999,335,0.78,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2000-08-04,2000,8,4,1999,332,0.78,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
2000-08-05,2000,8,5,1999,330,0.78,4,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2000-08-06,2000,8,6,1999,326,0.78,4,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2000-08-07,2000,8,7,1999,324,0.78,4,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2000-08-08,2000,8,8,1999,322,0.78,4,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1123
2000-08-09,2000,8,9,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2000-08-10,2000,8,10,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2000-08-11,2000,8,11,1999,320,0.85,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2000-08-12,2000,8,12,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
2000-08-13,2000,8,13,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
2000-08-14,2000,8,14,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2000-08-15,2000,8,15,1999,307,0.85,4,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
2000-08-16,2000,8,16,1999,299,0.85,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
2000-08-17,2000,8,17,1999,295,0.85,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2000-08-18,2000,8,18,1999,291,0.85,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
2000-08-19,2000,8,19,1999,288,0.85,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
2000-08-20,2000,8,20,1999,283,0.85,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,902
2000-08-21,2000,8,21,1999,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,894
2000-08-22,2000,8,22,1999,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,35.9,862
2000-08-23,2000,8,23,1999,274,0.8300000000000001,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,852
2000-08-24,2000,8,24,1999,271,0.8300000000000001,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
2000-08-25,2000,8,25,1999,267,0.8300000000000001,4,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
2000-08-26,2000,8,26,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2000-08-27,2000,8,27,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2000-08-28,2000,8,28,1999,261,0.8300000000000001,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2000-08-29,2000,8,29,1999,262,0.8300000000000001,4,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
2000-08-30,2000,8,30,1999,260,0.8300000000000001,4,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
2000-08-31,2000,8,31,1999,259,0.8300000000000001,4,39,7,5,4,60,115,0.44,144,0,0,0,0,0,0,39,7,5,4,60,195,144,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-09-01,2000,9,1,1999,256,0.85,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2000-09-02,2000,9,2,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2000-09-03,2000,9,3,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2000-09-04,2000,9,4,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2000-09-05,2000,9,5,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2000-09-06,2000,9,6,1999,244,0.85,4,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2000-09-07,2000,9,7,1999,243,0.85,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
2000-09-08,2000,9,8,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2000-09-09,2000,9,9,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2000-09-10,2000,9,10,1999,236,0.85,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2000-09-11,2000,9,11,1999,236,0.8,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2000-09-12,2000,9,12,1999,234,0.8,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.7,759
2000-09-13,2000,9,13,1999,231,0.8,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,742
2000-09-14,2000,9,14,1999,226,0.8,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2000-09-15,2000,9,15,1999,223,0.8,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
2000-09-16,2000,9,16,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2000-09-17,2000,9,17,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2000-09-18,2000,9,18,1999,216,0.8,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2000-09-19,2000,9,19,1999,213,0.8,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2000-09-20,2000,9,20,1999,209,0.8,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
2000-09-21,2000,9,21,1999,208,0.8200000000000001,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,615
2000-09-22,2000,9,22,1999,203,0.8200000000000001,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
