Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2002-08-26,2002,8,26,2001,308,0.62,3,47,8,6,5,89,155,0.5,153,0,0,0,0,0,0,47,8,6,5,89,214,153,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
2002-08-27,2002,8,27,2001,302,0.62,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
2002-08-28,2002,8,28,2001,302,0.62,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2002-08-29,2002,8,29,2001,300,0.62,3,47,8,6,5,89,155,0.52,145,0,0,0,0,0,0,47,8,6,5,89,206,145,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
2002-08-30,2002,8,30,2001,295,0.62,3,47,8,6,5,89,155,0.52,140,0,0,0,0,0,0,47,8,6,5,89,201,140,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
2002-08-31,2002,8,31,2001,293,0.62,3,47,8,6,5,89,155,0.53,138,0,0,0,0,0,0,47,8,6,5,89,199,138,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
2002-09-01,2002,9,1,2001,291,0.62,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2002-09-02,2002,9,2,2001,282,0.62,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2002-09-03,2002,9,3,2001,275,0.62,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
2002-09-04,2002,9,4,2001,272,0.62,3,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2002-09-05,2002,9,5,2001,264,0.62,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2002-09-06,2002,9,6,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2002-09-07,2002,9,7,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2002-09-08,2002,9,8,2001,261,0.62,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2002-09-09,2002,9,9,2001,259,0.62,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2002-09-10,2002,9,10,2001,259,0.62,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2002-09-11,2002,9,11,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2002-09-12,2002,9,12,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2002-09-13,2002,9,13,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2002-09-14,2002,9,14,2001,260,0.72,4,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
2002-09-15,2002,9,15,2001,251,0.72,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2002-09-16,2002,9,16,2001,246,0.72,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2002-09-17,2002,9,17,2001,245,0.72,4,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2002-09-18,2002,9,18,2001,244,0.72,4,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2002-09-19,2002,9,19,2001,243,0.72,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
2002-09-20,2002,9,20,2001,243,0.72,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
2002-09-21,2002,9,21,2001,240,0.65,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2002-09-22,2002,9,22,2001,238,0.65,3,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
2002-09-23,2002,9,23,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
2002-09-24,2002,9,24,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
2002-09-25,2002,9,25,2001,236,0.65,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
2002-09-26,2002,9,26,2001,234,0.65,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,609
2002-09-27,2002,9,27,2001,234,0.65,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,609
2002-09-28,2002,9,28,2001,233,0.65,3,40,6,4,3,65,118,0.51,115,0,0,0,0,0,0,40,6,4,3,65,165,115,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
2002-09-29,2002,9,29,2001,226,0.65,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,563
2002-09-30,2002,9,30,2001,226,0.65,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,563
2002-10-01,2002,10,1,2002,226,0.62,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.4,680
2002-10-02,2002,10,2,2002,224,0.62,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.1,673
2002-10-03,2002,10,3,2002,223,0.62,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2002-10-04,2002,10,4,2002,223,0.62,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2002-10-05,2002,10,5,2002,220,0.62,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
2002-10-06,2002,10,6,2002,216,0.62,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2002-10-07,2002,10,7,2002,213,0.62,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
2002-10-08,2002,10,8,2002,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.0,599
2002-10-09,2002,10,9,2002,209,0.62,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
2002-10-10,2002,10,10,2002,208,0.62,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,580
2002-10-11,2002,10,11,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,536
2002-10-12,2002,10,12,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
2002-10-13,2002,10,13,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-14,2002,10,14,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-15,2002,10,15,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-16,2002,10,16,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-17,2002,10,17,2002,200,0.67,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-18,2002,10,18,2002,203,0.67,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2002-10-19,2002,10,19,2002,203,0.67,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2002-10-20,2002,10,20,2002,201,0.67,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,536
2002-10-21,2002,10,21,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2002-10-22,2002,10,22,2002,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
2002-10-23,2002,10,23,2002,201,0.61,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
2002-10-24,2002,10,24,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2002-10-25,2002,10,25,2002,200,0.61,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2002-10-26,2002,10,26,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2002-10-27,2002,10,27,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2002-10-28,2002,10,28,2002,194,0.61,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,497
2002-10-29,2002,10,29,2002,195,0.61,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2002-10-30,2002,10,30,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.1,505
2002-10-31,2002,10,31,2002,196,0.61,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2002-11-01,2002,11,1,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2002-11-02,2002,11,2,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
2002-11-03,2002,11,3,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
2002-11-04,2002,11,4,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
2002-11-05,2002,11,5,2002,195,0.73,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
2002-11-06,2002,11,6,2002,194,0.73,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.1,673
2002-11-07,2002,11,7,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
2002-11-08,2002,11,8,2002,193,0.73,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
2002-11-09,2002,11,9,2002,196,0.73,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2002-11-10,2002,11,10,2002,199,0.73,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2002-11-11,2002,11,11,2002,199,0.8300000000000001,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,697
2002-11-12,2002,11,12,2002,201,0.8300000000000001,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,708
2002-11-13,2002,11,13,2002,202,0.8300000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2002-11-14,2002,11,14,2002,208,0.8300000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2002-11-15,2002,11,15,2002,208,0.8300000000000001,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2002-11-16,2002,11,16,2002,209,0.8300000000000001,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
2002-11-17,2002,11,17,2002,213,0.8300000000000001,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
2002-11-18,2002,11,18,2002,223,0.8300000000000001,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
2002-11-19,2002,11,19,2002,226,0.8300000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
2002-11-20,2002,11,20,2002,227,0.8300000000000001,4,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2002-11-21,2002,11,21,2002,226,0.74,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2002-11-22,2002,11,22,2002,230,0.74,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2002-11-23,2002,11,23,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2002-11-24,2002,11,24,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2002-11-25,2002,11,25,2002,230,0.74,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2002-11-26,2002,11,26,2002,231,0.74,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
2002-11-27,2002,11,27,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2002-11-28,2002,11,28,2002,233,0.74,4,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2002-11-29,2002,11,29,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
2002-11-30,2002,11,30,2002,232,0.74,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2002-12-01,2002,12,1,2002,236,0.89,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2002-12-02,2002,12,2,2002,251,0.89,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2002-12-03,2002,12,3,2002,252,0.89,4,31,5,3,2,36,77,0.3,175,0,0,0,0,0,0,31,5,3,2,36,214,175,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
2002-12-04,2002,12,4,2002,257,0.89,4,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
2002-12-05,2002,12,5,2002,258,0.89,4,31,5,3,2,36,77,0.3,181,0,0,0,0,0,0,31,5,3,2,36,220,181,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
2002-12-06,2002,12,6,2002,267,0.89,4,31,5,3,2,36,77,0.29,190,0,0,0,0,0,0,31,5,3,2,36,229,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
2002-12-07,2002,12,7,2002,271,0.89,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
2002-12-08,2002,12,8,2002,271,0.89,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
2002-12-09,2002,12,9,2002,283,0.89,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
2002-12-10,2002,12,10,2002,285,0.89,4,31,5,3,2,36,77,0.27,208,0,0,0,0,0,0,31,5,3,2,36,247,208,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
2002-12-11,2002,12,11,2002,285,0.86,4,31,5,3,2,36,77,0.27,208,0,0,0,0,0,0,31,5,3,2,36,247,208,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1138
2002-12-12,2002,12,12,2002,288,0.86,4,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
2002-12-13,2002,12,13,2002,291,0.86,4,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
2002-12-14,2002,12,14,2002,296,0.86,4,31,5,3,2,36,77,0.26,219,0,0,0,0,0,0,31,5,3,2,36,258,219,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2002-12-15,2002,12,15,2002,299,0.86,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
2002-12-16,2002,12,16,2002,306,0.86,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
2002-12-17,2002,12,17,2002,310,0.86,4,31,5,3,2,36,77,0.25,233,0,0,0,0,0,0,31,5,3,2,36,272,233,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2002-12-18,2002,12,18,2002,313,0.86,4,31,5,3,2,36,77,0.25,236,0,0,0,0,0,0,31,5,3,2,36,275,236,0,0,0,990.5,965.0,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,48.2,1156
2002-12-19,2002,12,19,2002,319,0.86,4,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,242,0,0,0,990.5,965.0,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2002-12-20,2002,12,20,2002,320,0.86,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2002-12-21,2002,12,21,2002,326,0.89,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,249,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,48.2,1156
2002-12-22,2002,12,22,2002,332,0.89,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
2002-12-23,2002,12,23,2002,332,0.89,4,31,5,3,2,36,77,0.23,255,0,0,0,0,0,0,31,5,3,2,36,294,255,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
2002-12-24,2002,12,24,2002,333,0.89,4,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,256,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2002-12-25,2002,12,25,2002,335,0.89,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
2002-12-26,2002,12,26,2002,337,0.89,4,31,5,3,2,36,77,0.23,260,0,0,0,0,0,0,31,5,3,2,36,299,260,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2002-12-27,2002,12,27,2002,350,0.89,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.5,965.2,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.7,0.0,0.0,0.0,48.2,1156
2002-12-28,2002,12,28,2002,354,0.89,4,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
2002-12-29,2002,12,29,2002,378,0.89,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1568
2002-12-30,2002,12,30,2002,385,0.89,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1607
2002-12-31,2002,12,31,2002,392,0.89,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1642
2003-01-01,2003,1,1,2002,403,0.93,5,29,5,4,2,33,73,0.18,330,0,0,0,0,0,0,29,5,4,2,33,368,165,165,0,0,990.5,965.4,0.17,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1718
2003-01-02,2003,1,2,2002,414,0.93,5,29,5,4,2,33,73,0.18,341,0,0,0,0,0,0,29,5,4,2,33,379,170,170,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1777
2003-01-03,2003,1,3,2002,420,0.93,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
2003-01-04,2003,1,4,2002,436,0.93,5,29,5,4,2,33,73,0.17,363,0,0,0,0,0,0,29,5,4,2,33,401,181,181,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
2003-01-05,2003,1,5,2002,458,0.93,5,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2011
2003-01-06,2003,1,6,2002,458,0.93,5,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2011
2003-01-07,2003,1,7,2002,462,0.93,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,84.9,2036
2003-01-08,2003,1,8,2002,468,0.93,5,29,5,4,2,33,73,0.16,395,0,0,0,0,0,0,29,5,4,2,33,433,197,197,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2069
2003-01-09,2003,1,9,2002,475,0.93,5,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.5,965.7,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2100
2003-01-10,2003,1,10,2002,472,0.93,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2086
2003-01-11,2003,1,11,2002,478,0.8,4,34,5,4,3,45,91,0.19,387,0,0,0,0,0,0,34,5,4,3,45,430,193,193,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2014
2003-01-12,2003,1,12,2002,506,0.8,4,34,5,4,3,45,91,0.18,415,0,0,0,0,0,0,34,5,4,3,45,458,207,207,0,0,990.5,965.9,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2162
2003-01-13,2003,1,13,2002,517,0.8,4,34,5,4,3,45,91,0.18,426,0,0,0,0,0,0,34,5,4,3,45,469,213,213,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.2,2213
2003-01-14,2003,1,14,2002,534,0.8,4,34,5,4,3,45,91,0.17,443,0,0,0,0,0,0,34,5,4,3,45,486,221,221,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2295
2003-01-15,2003,1,15,2002,550,0.8,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2003-01-16,2003,1,16,2002,561,0.8,4,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
2003-01-17,2003,1,17,2002,563,0.8,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
2003-01-18,2003,1,18,2002,580,0.8,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
2003-01-19,2003,1,19,2002,595,0.8,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2003-01-20,2003,1,20,2002,596,0.8,4,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
2003-01-21,2003,1,21,2002,604,0.68,3,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
2003-01-22,2003,1,22,2002,613,0.68,3,41,6,4,3,66,120,0.2,493,0,0,0,0,0,0,41,6,4,3,66,544,246,246,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,96.4,2313
2003-01-23,2003,1,23,2002,619,0.68,3,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,249,249,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
2003-01-24,2003,1,24,2002,623,0.68,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2003-01-25,2003,1,25,2002,638,0.68,3,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,259,259,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,55.9,55.9,0.0,0.0,96.4,2313
2003-01-26,2003,1,26,2002,648,0.68,3,41,6,4,3,66,120,0.18,528,0,0,0,0,0,0,41,6,4,3,66,579,264,264,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
2003-01-27,2003,1,27,2002,654,0.68,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
2003-01-28,2003,1,28,2002,666,0.68,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.5,58.5,0.0,0.0,96.4,2313
2003-01-29,2003,1,29,2002,679,0.68,3,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.1,2762
2003-01-30,2003,1,30,2002,689,0.68,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2813
2003-01-31,2003,1,31,2002,702,0.68,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
2003-02-01,2003,2,1,2002,708,0.6900000000000001,3,43,7,5,4,78,137,0.19,571,0,0,0,0,0,0,43,7,5,4,78,626,190,190,190,0,990.5,966.7,0.28,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2812
2003-02-02,2003,2,2,2002,713,0.6900000000000001,3,43,7,5,4,78,137,0.19,576,0,0,0,0,0,0,43,7,5,4,78,631,192,192,192,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.2,2837
2003-02-03,2003,2,3,2002,721,0.6900000000000001,3,43,7,5,4,78,137,0.19,584,0,0,0,0,0,0,43,7,5,4,78,639,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.9,2876
2003-02-04,2003,2,4,2002,740,0.6900000000000001,3,43,7,5,4,78,137,0.19,603,0,0,0,0,0,0,43,7,5,4,78,658,201,201,201,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.2,42.2,42.2,0.0,123.7,2968
2003-02-05,2003,2,5,2002,761,0.6900000000000001,3,43,7,5,4,78,137,0.18,624,0,0,0,0,0,0,43,7,5,4,78,679,208,208,208,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.0,3071
2003-02-06,2003,2,6,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
2003-02-07,2003,2,7,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
2003-02-08,2003,2,8,2002,785,0.6900000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
2003-02-09,2003,2,9,2002,794,0.6900000000000001,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
2003-02-10,2003,2,10,2002,808,0.6900000000000001,3,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,223,223,223,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.7,3280
2003-02-11,2003,2,11,2002,820,0.65,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.5,967.2,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3329
2003-02-12,2003,2,12,2002,841,0.65,3,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3415
2003-02-13,2003,2,13,2002,853,0.65,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
2003-02-14,2003,2,14,2002,869,0.65,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
2003-02-15,2003,2,15,2002,879,0.65,3,43,7,5,4,78,137,0.16,742,0,0,0,0,0,0,43,7,5,4,78,797,247,247,247,0,990.5,967.4,0.38,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,144.6,3470
2003-02-16,2003,2,16,2002,892,0.65,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,144.6,3470
2003-02-17,2003,2,17,2002,906,0.65,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
2003-02-18,2003,2,18,2002,930,0.65,3,43,7,5,4,78,137,0.15,793,0,0,0,0,0,0,43,7,5,4,78,848,264,264,264,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
2003-02-19,2003,2,19,2002,953,0.65,3,43,7,5,4,78,137,0.14,816,0,0,0,0,0,0,43,7,5,4,78,871,272,272,272,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.4,54.4,54.4,0.0,144.6,3470
2003-02-20,2003,2,20,2002,972,0.65,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3890
2003-02-21,2003,2,21,2002,972,0.56,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3890
2003-02-22,2003,2,22,2002,1007,0.56,3,43,7,5,4,78,137,0.14,870,0,0,0,0,0,0,43,7,5,4,78,925,217,217,217,217,990.5,967.9,0.5,0.25,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.0,4031
2003-02-23,2003,2,23,2002,1025,0.56,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
2003-02-24,2003,2,24,2002,1036,0.56,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.9,4149
2003-02-25,2003,2,25,2002,1051,0.56,3,43,7,5,4,78,137,0.13,914,0,0,0,0,0,0,43,7,5,4,78,969,228,228,228,228,990.5,968.1,0.54,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4206
2003-02-26,2003,2,26,2002,1067,0.56,3,43,7,5,4,78,137,0.13,930,0,0,0,0,0,0,43,7,5,4,78,985,232,232,232,232,990.5,968.1,0.56,0.29,989.6,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4262
2003-02-27,2003,2,27,2002,1080,0.56,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
2003-02-28,2003,2,28,2002,1088,0.56,3,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,4336
2003-03-01,2003,3,1,2002,1086,0.62,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.5,968.2,0.54,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.2,4133
2003-03-02,2003,3,2,2002,1093,0.62,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
2003-03-03,2003,3,3,2002,1130,0.62,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.5,968.3,0.58,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
2003-03-04,2003,3,4,2002,1134,0.62,3,49,9,9,9,107,183,0.16,951,0,0,0,0,0,0,49,9,9,9,107,1018,237,237,237,237,990.5,968.3,0.59,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
2003-03-05,2003,3,5,2002,1152,0.62,3,49,9,9,9,107,183,0.16,969,0,0,0,0,0,0,49,9,9,9,107,1036,242,242,242,242,990.5,968.4,0.61,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4366
2003-03-06,2003,3,6,2002,1159,0.62,3,49,9,9,9,107,183,0.16,976,0,0,0,0,0,0,49,9,9,9,107,1043,244,244,244,244,990.5,968.4,0.62,0.33,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
2003-03-07,2003,3,7,2002,1184,0.62,3,49,9,9,9,107,183,0.15,1001,0,0,0,0,0,0,49,9,9,9,107,1068,250,250,250,250,990.5,968.5,0.65,0.35,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
2003-03-08,2003,3,8,2002,1198,0.62,3,49,9,9,9,107,183,0.15,1015,0,0,0,0,0,0,49,9,9,9,107,1082,253,253,253,253,990.5,968.5,0.67,0.37,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
2003-03-09,2003,3,9,2002,1213,0.62,3,49,9,9,9,107,183,0.15,1030,0,0,0,0,0,0,49,9,9,9,107,1097,257,257,257,257,990.5,968.6,0.69,0.39,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4554
2003-03-10,2003,3,10,2002,1224,0.62,3,49,9,9,9,107,183,0.15,1041,0,0,0,0,0,0,49,9,9,9,107,1108,260,260,260,260,990.5,968.6,0.71,0.4,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4586
2003-03-11,2003,3,11,2002,1271,0.68,3,49,9,9,9,107,183,0.14,1088,0,0,0,0,0,0,49,9,9,9,107,1155,272,272,272,272,990.5,968.8,0.78,0.46,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2003-03-12,2003,3,12,2002,1316,0.68,3,49,9,9,9,107,183,0.14,1100,33,9,1,1,1,19,58,10,10,10,126,1179,275,275,275,275,990.5,968.9,0.81,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2003-03-13,2003,3,13,2002,1359,0.68,3,49,9,9,9,107,183,0.13,1100,76,20,3,3,3,44,69,12,12,12,151,1194,275,275,275,275,990.5,969.0,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2003-03-14,2003,3,14,2002,1406,0.68,3,49,9,9,9,107,183,0.13,1100,123,32,6,6,6,72,81,15,15,15,179,1212,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2003-03-15,2003,3,15,2002,1437,0.68,3,49,9,9,9,107,183,0.13,1100,154,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.6,4598
2003-03-16,2003,3,16,2002,1483,0.68,3,49,9,9,9,107,183,0.12,1100,200,51,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
2003-03-17,2003,3,17,2002,1536,0.68,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
2003-03-18,2003,3,18,2002,1570,0.68,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4479
2003-03-19,2003,3,19,2002,1621,0.68,3,49,9,9,9,107,183,0.11,1100,338,51,9,16,16,245,100,18,25,25,352,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
2003-03-20,2003,3,20,2002,1666,0.68,3,49,9,9,9,107,183,0.11,1100,383,51,9,16,18,288,100,18,25,27,395,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2003-03-21,2003,3,21,2002,1726,0.67,3,49,9,9,9,107,183,0.11,1100,443,51,9,16,21,345,100,18,25,30,452,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2003-03-22,2003,3,22,2002,1788,0.67,3,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,404,100,18,25,33,511,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4301
2003-03-23,2003,3,23,2002,1820,0.67,3,49,9,9,9,107,183,0.1,1100,537,51,9,16,26,435,100,18,25,35,542,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2003-03-24,2003,3,24,2002,1890,0.67,3,49,9,9,9,107,183,0.1,1100,607,51,8,15,29,501,100,18,25,38,608,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2003-03-25,2003,3,25,2002,1907,0.67,3,49,9,9,9,107,183,0.1,1100,624,51,9,16,30,517,100,18,25,39,624,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4202
2003-03-26,2003,3,26,2002,1927,0.67,3,49,9,9,9,107,183,0.09,1100,644,51,8,15,31,536,100,18,25,40,643,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4185
2003-03-27,2003,3,27,2002,1957,0.67,3,49,9,9,9,107,183,0.09,1100,674,51,9,16,33,565,100,18,25,42,672,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2003-03-28,2003,3,28,2002,1971,0.67,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
2003-03-29,2003,3,29,2002,1975,0.67,3,49,9,9,9,107,183,0.09,1100,692,51,9,16,34,582,100,18,25,43,689,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2003-03-30,2003,3,30,2002,1996,0.67,3,49,9,9,9,107,183,0.09,1100,713,51,9,16,35,602,100,18,25,44,709,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4124
2003-03-31,2003,3,31,2002,2005,0.67,3,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2003-04-01,2003,4,1,2002,2029,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,712,46,5,11,61,589,100,18,25,80,706,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2003-04-02,2003,4,2,2002,2047,0.6900000000000001,3,54,13,14,19,117,217,0.11,1100,730,46,5,11,61,607,100,18,25,80,724,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
2003-04-03,2003,4,3,2002,2083,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,766,46,5,11,61,643,100,18,25,80,760,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2003-04-04,2003,4,4,2002,2105,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,788,46,5,11,61,665,100,18,25,80,782,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.8,4050
2003-04-05,2003,4,5,2002,2122,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,805,46,5,10,61,682,100,18,25,80,799,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2003-04-06,2003,4,6,2002,2143,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,826,46,5,11,61,703,100,18,25,80,820,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
2003-04-07,2003,4,7,2002,2171,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,854,46,5,11,61,731,100,18,25,80,848,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4005
2003-04-08,2003,4,8,2002,2197,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,880,46,4,11,61,757,100,18,25,80,874,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3987
2003-04-09,2003,4,9,2002,2229,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,912,46,5,11,61,789,100,18,25,80,906,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3966
2003-04-10,2003,4,10,2002,2274,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,957,45,4,11,61,834,100,18,25,80,951,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
2003-04-11,2003,4,11,2002,2299,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1051,55,7,15,70,904,100,18,25,80,976,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3919
2003-04-12,2003,4,12,2002,2338,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1090,55,7,15,70,943,100,18,25,80,1015,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
2003-04-13,2003,4,13,2002,2409,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1161,55,7,15,70,1014,100,18,25,80,1086,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2003-04-14,2003,4,14,2002,2562,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1314,55,7,15,70,1167,100,18,25,80,1239,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
2003-04-15,2003,4,15,2002,2706,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1458,55,7,15,70,1311,100,18,25,80,1383,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3644
2003-04-16,2003,4,16,2002,2844,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1596,55,7,15,70,1449,100,18,25,80,1521,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,3553
2003-04-17,2003,4,17,2002,2995,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1747,55,7,15,70,1600,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2003-04-18,2003,4,18,2002,3171,0.7000000000000001,4,45,11,10,10,72,148,0.05,1100,1923,55,7,15,70,1776,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2003-04-19,2003,4,19,2002,3367,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2119,55,7,15,70,1972,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2003-04-20,2003,4,20,2002,3483,0.7000000000000001,4,45,11,10,10,72,148,0.04,1100,2235,55,7,15,70,2088,100,18,25,80,2160,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,3163
2003-04-21,2003,4,21,2002,3590,0.4,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,3099
