Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2007-10-18,2007,10,18,2007,252,0.33,2,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2007-10-19,2007,10,19,2007,252,0.33,2,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,755
2007-10-20,2007,10,20,2007,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2007-10-21,2007,10,21,2007,257,0.35,2,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
2007-10-22,2007,10,22,2007,251,0.35,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2007-10-23,2007,10,23,2007,251,0.35,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2007-10-24,2007,10,24,2007,251,0.35,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2007-10-25,2007,10,25,2007,251,0.35,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2007-10-26,2007,10,26,2007,251,0.35,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2007-10-27,2007,10,27,2007,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2007-10-28,2007,10,28,2007,259,0.35,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2007-10-29,2007,10,29,2007,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,807
2007-10-30,2007,10,30,2007,256,0.35,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2007-10-31,2007,10,31,2007,246,0.35,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,723
2007-11-01,2007,11,1,2007,243,0.3,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2007-11-02,2007,11,2,2007,243,0.3,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2007-11-03,2007,11,3,2007,240,0.3,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2007-11-04,2007,11,4,2007,236,0.3,2,40,6,4,3,53,106,0.45,130,0,0,0,0,0,0,40,6,4,3,53,180,130,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
2007-11-05,2007,11,5,2007,243,0.3,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2007-11-06,2007,11,6,2007,246,0.3,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2007-11-07,2007,11,7,2007,246,0.3,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
2007-11-08,2007,11,8,2007,253,0.3,2,40,6,4,3,53,106,0.42,147,0,0,0,0,0,0,40,6,4,3,53,197,147,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2007-11-09,2007,11,9,2007,261,0.3,2,40,6,4,3,53,106,0.4,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2007-11-10,2007,11,10,2007,261,0.3,2,40,6,4,3,53,106,0.4,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2007-11-11,2007,11,11,2007,261,0.42,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2007-11-12,2007,11,12,2007,264,0.42,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2007-11-13,2007,11,13,2007,267,0.42,3,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,938
2007-11-14,2007,11,14,2007,271,0.42,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
2007-11-15,2007,11,15,2007,271,0.42,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
2007-11-16,2007,11,16,2007,274,0.42,3,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
2007-11-17,2007,11,17,2007,282,0.42,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
2007-11-18,2007,11,18,2007,283,0.42,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2007-11-19,2007,11,19,2007,282,0.42,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1027
2007-11-20,2007,11,20,2007,282,0.42,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
2007-11-21,2007,11,21,2007,283,0.43,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2007-11-22,2007,11,22,2007,283,0.43,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2007-11-23,2007,11,23,2007,291,0.43,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2007-11-24,2007,11,24,2007,322,0.43,3,36,5,3,2,47,93,0.29,229,0,0,0,0,0,0,36,5,3,2,47,273,229,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2007-11-25,2007,11,25,2007,322,0.43,3,36,5,3,2,47,93,0.29,229,0,0,0,0,0,0,36,5,3,2,47,273,229,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2007-11-26,2007,11,26,2007,322,0.43,3,36,5,3,2,47,93,0.29,229,0,0,0,0,0,0,36,5,3,2,47,273,229,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
2007-11-27,2007,11,27,2007,326,0.43,3,36,5,3,2,47,93,0.28,233,0,0,0,0,0,0,36,5,3,2,47,277,233,0,0,0,990.5,965.0,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,1156
2007-11-28,2007,11,28,2007,330,0.43,3,36,5,3,2,47,93,0.28,237,0,0,0,0,0,0,36,5,3,2,47,281,237,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
2007-11-29,2007,11,29,2007,332,0.43,3,36,5,3,2,47,93,0.28,239,0,0,0,0,0,0,36,5,3,2,47,283,239,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
2007-11-30,2007,11,30,2007,335,0.43,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,242,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
2007-12-01,2007,12,1,2007,335,0.39,2,42,7,5,3,61,118,0.35,217,0,0,0,0,0,0,42,7,5,3,61,271,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
2007-12-02,2007,12,2,2007,348,0.39,2,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,230,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
2007-12-03,2007,12,3,2007,385,0.39,2,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
2007-12-04,2007,12,4,2007,366,0.39,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,248,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2007-12-05,2007,12,5,2007,366,0.39,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,248,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2007-12-06,2007,12,6,2007,380,0.39,2,42,7,5,3,61,118,0.31,262,0,0,0,0,0,0,42,7,5,3,61,316,262,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2007-12-07,2007,12,7,2007,392,0.39,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.3,0.0,0.0,0.0,48.2,1156
2007-12-08,2007,12,8,2007,398,0.39,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2007-12-09,2007,12,9,2007,398,0.39,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2007-12-10,2007,12,10,2007,410,0.39,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
2007-12-11,2007,12,11,2007,414,0.37,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
2007-12-12,2007,12,12,2007,420,0.37,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2007-12-13,2007,12,13,2007,420,0.37,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2007-12-14,2007,12,14,2007,440,0.37,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
2007-12-15,2007,12,15,2007,447,0.37,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2007-12-16,2007,12,16,2007,458,0.37,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1754
2007-12-17,2007,12,17,2007,466,0.37,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
2007-12-18,2007,12,18,2007,466,0.37,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
2007-12-19,2007,12,19,2007,471,0.37,2,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1818
2007-12-20,2007,12,20,2007,475,0.37,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2007-12-21,2007,12,21,2007,491,0.35,2,42,7,5,3,61,118,0.24,373,0,0,0,0,0,0,42,7,5,3,61,427,186,186,0,0,990.5,965.8,0.19,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
2007-12-22,2007,12,22,2007,526,0.35,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.1,2113
2007-12-23,2007,12,23,2007,595,0.35,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2007-12-24,2007,12,24,2007,553,0.35,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2007-12-25,2007,12,25,2007,632,0.35,2,42,7,5,3,61,118,0.19,514,0,0,0,0,0,0,42,7,5,3,61,568,257,257,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2007-12-26,2007,12,26,2007,657,0.35,2,42,7,5,3,61,118,0.18,539,0,0,0,0,0,0,42,7,5,3,61,593,269,269,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,2313
2007-12-27,2007,12,27,2007,677,0.35,2,42,7,5,3,61,118,0.17,559,0,0,0,0,0,0,42,7,5,3,61,613,186,186,186,0,990.5,966.6,0.28,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2766
2007-12-28,2007,12,28,2007,721,0.35,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
2007-12-29,2007,12,29,2007,794,0.35,2,42,7,5,3,61,118,0.15,676,0,0,0,0,0,0,42,7,5,3,61,730,225,225,225,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,138.0,3311
2007-12-30,2007,12,30,2007,808,0.35,2,42,7,5,3,61,118,0.15,690,0,0,0,0,0,0,42,7,5,3,61,744,230,230,230,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,3371
2007-12-31,2007,12,31,2007,808,0.35,2,42,7,5,3,61,118,0.15,690,0,0,0,0,0,0,42,7,5,3,61,744,230,230,230,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,3371
2008-01-01,2008,1,1,2007,808,0.1,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.0,3216
2008-01-02,2008,1,2,2007,808,0.1,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.0,3216
2008-01-03,2008,1,3,2007,808,0.1,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.0,3216
2008-01-04,2008,1,4,2007,808,0.1,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.0,3216
2008-01-05,2008,1,5,2007,838,0.1,1,49,8,7,5,81,150,0.18,688,0,0,0,0,0,0,49,8,7,5,81,752,229,229,229,0,990.5,967.3,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.2,3340
2008-01-06,2008,1,6,2007,847,0.1,1,49,8,7,5,81,150,0.18,697,0,0,0,0,0,0,49,8,7,5,81,761,232,232,232,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.8,3379
2008-01-07,2008,1,7,2007,879,0.1,1,49,8,7,5,81,150,0.17,729,0,0,0,0,0,0,49,8,7,5,81,793,243,243,243,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,144.6,3470
2008-01-08,2008,1,8,2007,879,0.1,1,49,8,7,5,81,150,0.17,729,0,0,0,0,0,0,49,8,7,5,81,793,243,243,243,0,990.5,967.4,0.38,0.15,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,144.6,3470
2008-01-09,2008,1,9,2007,906,0.1,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,252,252,252,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,3470
2008-01-10,2008,1,10,2007,933,0.1,1,49,8,7,5,81,150,0.16,783,0,0,0,0,0,0,49,8,7,5,81,847,261,261,261,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
2008-01-11,2008,1,11,2007,942,0.1,1,49,8,7,5,81,150,0.16,792,0,0,0,0,0,0,49,8,7,5,81,856,264,264,264,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,144.6,3470
2008-01-12,2008,1,12,2007,933,0.1,1,49,8,7,5,81,150,0.16,783,0,0,0,0,0,0,49,8,7,5,81,847,261,261,261,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
2008-01-13,2008,1,13,2007,933,0.1,1,49,8,7,5,81,150,0.16,783,0,0,0,0,0,0,49,8,7,5,81,847,261,261,261,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
2008-01-14,2008,1,14,2007,958,0.1,1,49,8,7,5,81,150,0.16,808,0,0,0,0,0,0,49,8,7,5,81,872,269,269,269,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
2008-01-15,2008,1,15,2007,1025,0.1,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2008-01-16,2008,1,16,2007,1062,0.1,1,49,8,7,5,81,150,0.14,912,0,0,0,0,0,0,49,8,7,5,81,976,228,228,228,228,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,4186
2008-01-17,2008,1,17,2007,1099,0.1,1,49,8,7,5,81,150,0.14,949,0,0,0,0,0,0,49,8,7,5,81,1013,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4318
2008-01-18,2008,1,18,2007,1130,0.1,1,49,8,7,5,81,150,0.13,980,0,0,0,0,0,0,49,8,7,5,81,1044,245,245,245,245,990.5,968.3,0.62,0.33,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.4,4426
2008-01-19,2008,1,19,2007,1359,0.1,1,49,8,7,5,81,150,0.11,1100,109,35,5,5,3,58,84,13,12,8,139,1210,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2008-01-20,2008,1,20,2007,1518,0.1,1,49,8,7,5,81,150,0.1,1100,268,50,9,12,8,186,100,18,19,13,267,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
2008-01-21,2008,1,21,2007,1570,0.08,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,234,100,18,21,15,315,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
2008-01-22,2008,1,22,2007,1561,0.08,1,49,8,7,5,81,150,0.1,1100,311,51,10,14,10,225,100,18,21,15,306,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4488
2008-01-23,2008,1,23,2007,1518,0.08,1,49,8,7,5,81,150,0.1,1100,268,50,9,12,8,186,100,18,19,13,267,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
2008-01-24,2008,1,24,2007,1536,0.08,1,49,8,7,5,81,150,0.1,1100,286,50,9,13,9,202,100,18,20,14,283,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
2008-01-25,2008,1,25,2007,1536,0.08,1,49,8,7,5,81,150,0.1,1100,286,50,9,13,9,202,100,18,20,14,283,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
2008-01-26,2008,1,26,2007,1536,0.08,1,49,8,7,5,81,150,0.1,1100,286,51,10,13,9,202,100,18,20,14,283,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
2008-01-27,2008,1,27,2007,1570,0.08,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,234,100,18,21,15,315,1239,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
2008-01-28,2008,1,28,2007,1726,0.08,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2008-01-29,2008,1,29,2007,1756,0.08,1,49,8,7,5,81,150,0.09,1100,506,51,10,18,16,410,100,18,25,21,491,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,4327
2008-01-30,2008,1,30,2007,1771,0.08,1,49,8,7,5,81,150,0.08,1100,521,51,10,18,17,425,100,18,25,22,506,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
2008-01-31,2008,1,31,2007,1771,0.08,1,49,8,7,5,81,150,0.08,1100,521,51,10,18,17,425,100,18,25,22,506,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
2008-02-01,2008,2,1,2007,1807,0.08,1,55,10,10,8,114,197,0.11,1100,510,45,7,14,20,422,100,18,25,28,536,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.6,4285
2008-02-02,2008,2,2,2007,1850,0.08,1,55,10,10,8,114,197,0.11,1100,553,45,7,14,22,463,100,18,25,30,577,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.1,4250
2008-02-03,2008,2,3,2007,1901,0.08,1,55,10,10,8,114,197,0.1,1100,604,45,7,14,24,512,100,18,25,32,626,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
2008-02-04,2008,2,4,2007,1931,0.08,1,55,10,10,8,114,197,0.1,1100,634,45,8,15,25,540,100,18,25,33,654,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.3,4182
2008-02-05,2008,2,5,2007,1957,0.08,1,55,10,10,8,114,197,0.1,1100,660,45,8,15,26,565,100,18,25,34,679,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2008-02-06,2008,2,6,2007,1935,0.08,1,55,10,10,8,114,197,0.1,1100,638,45,8,15,25,544,100,18,25,33,658,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.1,4178
2008-02-07,2008,2,7,2007,1961,0.08,1,55,10,10,8,114,197,0.1,1100,664,45,8,15,26,569,100,18,25,34,683,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2008-02-08,2008,2,8,2007,1975,0.08,1,55,10,10,8,114,197,0.1,1100,678,45,8,15,27,582,100,18,25,35,696,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2008-02-09,2008,2,9,2007,2005,0.08,1,55,10,10,8,114,197,0.1,1100,708,45,8,15,28,611,100,18,25,36,725,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2008-02-10,2008,2,10,2007,2031,0.08,1,55,10,10,8,114,197,0.1,1100,734,44,8,15,29,636,100,18,25,37,750,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.8,4100
2008-02-11,2008,2,11,2007,2083,0.11,2,49,8,7,5,93,162,0.08,1100,821,51,10,18,25,716,100,18,25,30,809,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2008-02-12,2008,2,12,2007,2122,0.11,2,49,8,7,5,93,162,0.08,1100,860,51,10,18,26,755,100,18,25,31,848,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2008-02-13,2008,2,13,2007,2179,0.11,2,49,8,7,5,93,162,0.07,1100,917,51,10,18,28,810,100,18,25,33,903,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2008-02-14,2008,2,14,2007,2283,0.11,2,49,8,7,5,93,162,0.07,1100,1021,51,10,18,31,910,100,18,25,36,1003,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.8,3930
2008-02-15,2008,2,15,2007,2382,0.11,2,49,8,7,5,93,162,0.07,1100,1120,51,10,18,34,1007,100,18,25,39,1100,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
2008-02-16,2008,2,16,2007,2498,0.11,2,49,8,7,5,93,162,0.06,1100,1236,51,9,18,38,1119,100,18,25,43,1212,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3786
2008-02-17,2008,2,17,2007,2579,0.11,2,49,8,7,5,93,162,0.06,1100,1317,51,10,18,40,1197,100,18,25,45,1290,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2008-02-18,2008,2,18,2007,2750,0.11,2,49,8,7,5,93,162,0.06,1100,1488,51,10,18,45,1363,100,18,25,50,1456,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2008-02-19,2008,2,19,2007,2839,0.11,2,49,8,7,5,93,162,0.06,1100,1577,51,10,18,48,1449,100,18,25,53,1542,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2008-02-20,2008,2,20,2007,2939,0.11,2,49,8,7,5,93,162,0.06,1100,1677,51,10,18,51,1546,100,18,25,56,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2008-02-21,2008,2,21,2007,3096,0.1,1,55,10,10,8,114,197,0.06,1100,1799,44,8,15,72,1659,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2008-02-22,2008,2,22,2007,3138,0.1,1,55,10,10,8,114,197,0.06,1100,1841,45,8,15,72,1701,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2008-02-23,2008,2,23,2007,3190,0.1,1,55,10,10,8,114,197,0.06,1100,1893,45,8,15,72,1753,100,18,25,80,1867,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.8,3330
2008-02-24,2008,2,24,2007,3268,0.1,1,55,10,10,8,114,197,0.06,1100,1971,45,8,15,72,1831,100,18,25,80,1945,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3286
2008-02-25,2008,2,25,2007,3367,0.1,1,55,10,10,8,114,197,0.06,1100,2070,45,8,15,72,1930,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2008-02-26,2008,2,26,2007,3289,0.1,1,55,10,10,8,114,197,0.06,1100,1992,45,8,15,72,1852,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2008-02-27,2008,2,27,2007,3289,0.1,1,55,10,10,8,114,197,0.06,1100,1992,45,8,15,72,1852,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2008-02-28,2008,2,28,2007,3289,0.1,1,55,10,10,8,114,197,0.06,1100,1992,45,8,15,72,1852,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2008-02-29,2008,2,29,2007,3222,0.1,1,55,10,10,8,114,197,0.06,1100,1925,45,8,15,72,1785,100,18,25,80,1899,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,3312
2008-03-01,2008,3,1,2007,3222,0.12,2,59,11,12,13,144,239,0.07,1100,1883,41,7,13,67,1755,100,18,25,80,1899,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,3312
2008-03-02,2008,3,2,2007,3144,0.12,2,59,11,12,13,144,239,0.08,1100,1805,41,7,13,67,1677,100,18,25,80,1821,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,139.9,3357
2008-03-03,2008,3,3,2007,3150,0.12,2,59,11,12,13,144,239,0.08,1100,1811,41,7,13,67,1683,100,18,25,80,1827,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
2008-03-04,2008,3,4,2007,3132,0.12,2,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2008-03-05,2008,3,5,2007,3108,0.12,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2008-03-06,2008,3,6,2007,3110,0.12,2,59,11,12,13,144,239,0.08,1100,1771,41,7,13,67,1643,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2008-03-07,2008,3,7,2007,3096,0.12,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2008-03-08,2008,3,8,2007,3056,0.12,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2008-03-09,2008,3,9,2007,3040,0.12,2,59,11,12,13,144,239,0.08,1100,1701,41,7,13,67,1573,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2008-03-10,2008,3,10,2007,3016,0.12,2,59,11,12,13,144,239,0.08,1100,1677,41,7,13,67,1549,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2008-03-11,2008,3,11,2007,2975,0.19,2,59,11,12,13,144,239,0.08,1100,1636,41,7,13,67,1508,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2008-03-12,2008,3,12,2007,2962,0.19,2,59,11,12,13,144,239,0.08,1100,1623,41,7,13,67,1495,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2008-03-13,2008,3,13,2007,2948,0.19,2,59,11,12,13,144,239,0.08,1100,1609,41,7,13,67,1481,100,18,25,80,1625,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3485
2008-03-14,2008,3,14,2007,2939,0.19,2,59,11,12,13,144,239,0.08,1100,1600,41,7,13,67,1472,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2008-03-15,2008,3,15,2007,2939,0.19,2,59,11,12,13,144,239,0.08,1100,1600,41,7,13,67,1472,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2008-03-16,2008,3,16,2007,2896,0.19,2,59,11,12,13,144,239,0.08,1100,1557,41,7,13,67,1429,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2008-03-17,2008,3,17,2007,2853,0.19,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
2008-03-18,2008,3,18,2007,2853,0.19,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
2008-03-19,2008,3,19,2007,2839,0.19,2,59,11,12,13,144,239,0.08,1100,1500,41,7,13,67,1372,100,18,25,80,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2008-03-20,2008,3,20,2007,2830,0.19,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2008-03-21,2008,3,21,2007,2816,0.36,2,59,11,12,13,144,239,0.08,1100,1477,41,7,13,67,1349,100,18,25,80,1493,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.8,3571
2008-03-22,2008,3,22,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2008-03-23,2008,3,23,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2008-03-24,2008,3,24,2007,2801,0.36,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2008-03-25,2008,3,25,2007,2783,0.36,2,59,11,12,13,144,239,0.09,1100,1444,41,7,13,67,1316,100,18,25,80,1460,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2008-03-26,2008,3,26,2007,2772,0.36,2,59,11,12,13,144,239,0.09,1100,1433,41,7,13,67,1305,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2008-03-27,2008,3,27,2007,2772,0.36,2,59,11,12,13,144,239,0.09,1100,1433,41,7,13,67,1305,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2008-03-28,2008,3,28,2007,2830,0.36,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2008-03-29,2008,3,29,2007,2853,0.36,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
2008-03-30,2008,3,30,2007,2876,0.36,2,59,11,12,13,144,239,0.08,1100,1537,41,7,13,67,1409,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2008-03-31,2008,3,31,2007,2896,0.36,2,59,11,12,13,144,239,0.08,1100,1557,41,7,13,67,1429,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2008-04-01,2008,4,1,2007,2913,0.5,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2008-04-02,2008,4,2,2007,2924,0.5,3,54,13,14,19,117,217,0.07,1100,1607,46,5,11,61,1484,100,18,25,80,1601,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2008-04-03,2008,4,3,2007,2939,0.5,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2008-04-04,2008,4,4,2007,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2008-04-05,2008,4,5,2007,2975,0.5,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2008-04-06,2008,4,6,2007,2995,0.5,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2008-04-07,2008,4,7,2007,3030,0.5,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,3431
2008-04-08,2008,4,8,2007,3056,0.5,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2008-04-09,2008,4,9,2007,3096,0.5,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2008-04-10,2008,4,10,2007,3132,0.5,3,54,13,14,19,117,217,0.07,1100,1815,46,5,10,61,1692,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2008-04-11,2008,4,11,2007,3132,0.46,3,54,13,14,19,117,217,0.07,1100,1815,46,5,10,61,1692,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2008-04-12,2008,4,12,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2008-04-13,2008,4,13,2007,3156,0.46,3,54,13,14,19,117,217,0.07,1100,1839,46,5,11,61,1716,100,18,25,80,1833,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3349
2008-04-14,2008,4,14,2007,3171,0.46,3,54,13,14,19,117,217,0.07,1100,1854,46,5,11,61,1731,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2008-04-15,2008,4,15,2007,3171,0.46,3,54,13,14,19,117,217,0.07,1100,1854,46,5,11,61,1731,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2008-04-16,2008,4,16,2007,3156,0.46,3,54,13,14,19,117,217,0.07,1100,1839,46,5,11,61,1716,100,18,25,80,1833,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3349
2008-04-17,2008,4,17,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2008-04-18,2008,4,18,2007,3138,0.46,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2008-04-19,2008,4,19,2007,3108,0.46,3,54,13,14,19,117,217,0.07,1100,1791,46,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2008-04-20,2008,4,20,2007,3096,0.46,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2008-04-21,2008,4,21,2007,3071,0.42,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2008-04-22,2008,4,22,2007,3040,0.42,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2008-04-23,2008,4,23,2007,3016,0.42,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2008-04-24,2008,4,24,2007,2995,0.42,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2008-04-25,2008,4,25,2007,2962,0.42,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2008-04-26,2008,4,26,2007,2939,0.42,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2008-04-27,2008,4,27,2007,2913,0.42,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2008-04-28,2008,4,28,2007,2896,0.42,3,54,13,14,19,117,217,0.07,1100,1579,46,5,11,61,1456,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2008-04-29,2008,4,29,2007,2876,0.42,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2008-04-30,2008,4,30,2007,2853,0.42,3,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
2008-05-01,2008,5,1,2007,2839,0.45,3,55,13,13,17,178,276,0.1,1100,1463,45,5,12,63,1338,100,18,25,80,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2008-05-02,2008,5,2,2007,2816,0.45,3,55,13,13,17,178,276,0.1,1100,1440,45,5,12,63,1315,100,18,25,80,1493,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.8,3571
2008-05-03,2008,5,3,2007,2783,0.45,3,55,13,13,17,178,276,0.1,1100,1407,45,5,12,63,1282,100,18,25,80,1460,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2008-05-04,2008,5,4,2007,2750,0.45,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2008-05-05,2008,5,5,2007,2750,0.45,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2008-05-06,2008,5,6,2007,2684,0.45,3,55,13,13,17,178,276,0.1,1100,1308,45,5,12,63,1183,100,18,25,80,1361,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.5,3659
2008-05-07,2008,5,7,2007,2632,0.45,3,55,13,13,17,178,276,0.1,1100,1256,45,5,12,63,1131,100,18,25,80,1309,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2008-05-08,2008,5,8,2007,2606,0.45,3,55,13,13,17,178,276,0.11,1100,1230,44,5,12,63,1105,100,18,25,80,1283,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2008-05-09,2008,5,9,2007,2579,0.45,3,55,13,13,17,178,276,0.11,1100,1203,45,5,12,63,1078,100,18,25,80,1256,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2008-05-10,2008,5,10,2007,2562,0.45,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
2008-05-11,2008,5,11,2007,2510,0.42,3,55,13,13,17,178,276,0.11,1100,1134,45,5,12,63,1009,100,18,25,80,1187,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
2008-05-12,2008,5,12,2007,2479,0.42,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2008-05-13,2008,5,13,2007,2422,0.42,3,55,13,13,17,178,276,0.11,1100,1046,45,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
2008-05-14,2008,5,14,2007,2397,0.42,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
2008-05-15,2008,5,15,2007,2376,0.42,3,55,13,13,17,178,276,0.12,1100,1000,45,5,12,61,876,100,18,25,78,1054,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
2008-05-16,2008,5,16,2007,2344,0.42,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3889
2008-05-17,2008,5,17,2007,2332,0.42,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.4,3897
2008-05-18,2008,5,18,2007,2299,0.42,3,55,13,13,17,178,276,0.12,1100,923,45,5,12,56,804,100,18,25,73,982,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3919
2008-05-19,2008,5,19,2007,2275,0.42,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
2008-05-20,2008,5,20,2007,2244,0.42,3,55,13,13,17,178,276,0.12,1100,868,45,5,12,53,753,100,18,25,70,931,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2008-05-21,2008,5,21,2007,2224,0.4,2,65,14,17,23,202,321,0.14,1100,803,35,4,8,57,699,100,18,25,80,901,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2008-05-22,2008,5,22,2007,2201,0.4,2,65,14,17,23,202,321,0.15,1100,780,35,4,8,55,677,100,18,25,78,879,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2008-05-23,2008,5,23,2007,2179,0.4,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2008-05-24,2008,5,24,2007,2162,0.4,2,65,14,17,23,202,321,0.15,1100,741,35,4,8,53,641,100,18,25,76,843,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
2008-05-25,2008,5,25,2007,2106,0.4,2,65,14,17,23,202,321,0.15,1100,685,35,4,8,49,589,100,18,25,72,791,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.7,4049
2008-05-26,2008,5,26,2007,2083,0.4,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2008-05-27,2008,5,27,2007,2047,0.4,2,65,14,17,23,202,321,0.16,1100,626,34,4,8,44,534,100,18,25,67,736,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
2008-05-28,2008,5,28,2007,2011,0.4,2,65,14,17,23,202,321,0.16,1100,590,35,3,7,42,501,100,18,25,65,703,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.4,4113
2008-05-29,2008,5,29,2007,1994,0.4,2,65,14,17,23,202,321,0.16,1100,573,34,4,7,41,485,100,18,25,64,687,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4126
