Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009-09-08,2009,9,8,2008,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
2009-09-09,2009,9,9,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2009-09-10,2009,9,10,2008,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2009-09-11,2009,9,11,2008,291,0.5,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2009-09-12,2009,9,12,2008,283,0.5,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
2009-09-13,2009,9,13,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2009-09-14,2009,9,14,2008,282,0.5,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2009-09-15,2009,9,15,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2009-09-16,2009,9,16,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2009-09-17,2009,9,17,2008,274,0.5,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2009-09-18,2009,9,18,2008,271,0.5,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2009-09-19,2009,9,19,2008,261,0.5,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2009-09-20,2009,9,20,2008,259,0.5,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2009-09-21,2009,9,21,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2009-09-22,2009,9,22,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2009-09-23,2009,9,23,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2009-09-24,2009,9,24,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2009-09-25,2009,9,25,2008,267,0.47,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2009-09-26,2009,9,26,2008,264,0.47,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2009-09-27,2009,9,27,2008,261,0.47,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2009-09-28,2009,9,28,2008,259,0.47,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2009-09-29,2009,9,29,2008,251,0.47,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2009-09-30,2009,9,30,2008,246,0.47,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
2009-10-01,2009,10,1,2009,243,0.41,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
2009-10-02,2009,10,2,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2009-10-03,2009,10,3,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2009-10-04,2009,10,4,2009,240,0.41,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2009-10-05,2009,10,5,2009,236,0.41,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2009-10-06,2009,10,6,2009,234,0.41,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
2009-10-07,2009,10,7,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2009-10-08,2009,10,8,2009,232,0.41,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
2009-10-09,2009,10,9,2009,223,0.41,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2009-10-10,2009,10,10,2009,216,0.41,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-11,2009,10,11,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-12,2009,10,12,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-13,2009,10,13,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-14,2009,10,14,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-15,2009,10,15,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-16,2009,10,16,2009,216,0.54,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-17,2009,10,17,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
2009-10-18,2009,10,18,2009,213,0.54,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
2009-10-19,2009,10,19,2009,220,0.54,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2009-10-20,2009,10,20,2009,223,0.54,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2009-10-21,2009,10,21,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2009-10-22,2009,10,22,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2009-10-23,2009,10,23,2009,223,0.5700000000000001,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2009-10-24,2009,10,24,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2009-10-25,2009,10,25,2009,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2009-10-26,2009,10,26,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-27,2009,10,27,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-28,2009,10,28,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-29,2009,10,29,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-30,2009,10,30,2009,216,0.5700000000000001,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
2009-10-31,2009,10,31,2009,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2009-11-01,2009,11,1,2009,230,0.55,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2009-11-02,2009,11,2,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2009-11-03,2009,11,3,2009,226,0.55,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2009-11-04,2009,11,4,2009,236,0.55,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2009-11-05,2009,11,5,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,820
2009-11-06,2009,11,6,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2009-11-07,2009,11,7,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,820
2009-11-08,2009,11,8,2009,246,0.55,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,820
2009-11-09,2009,11,9,2009,251,0.55,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2009-11-10,2009,11,10,2009,259,0.55,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2009-11-11,2009,11,11,2009,261,0.45,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2009-11-12,2009,11,12,2009,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2009-11-13,2009,11,13,2009,271,0.45,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
2009-11-14,2009,11,14,2009,283,0.45,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2009-11-15,2009,11,15,2009,288,0.45,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
2009-11-16,2009,11,16,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2009-11-17,2009,11,17,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2009-11-18,2009,11,18,2009,282,0.45,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1027
2009-11-19,2009,11,19,2009,276,0.45,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2009-11-20,2009,11,20,2009,295,0.45,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2009-11-21,2009,11,21,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1154
2009-11-22,2009,11,22,2009,305,0.44,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1154
2009-11-23,2009,11,23,2009,335,0.44,3,36,5,3,2,47,93,0.28,242,0,0,0,0,0,0,36,5,3,2,47,286,242,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
2009-11-24,2009,11,24,2009,341,0.44,3,36,5,3,2,47,93,0.27,248,0,0,0,0,0,0,36,5,3,2,47,292,248,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,1156
2009-11-25,2009,11,25,2009,348,0.44,3,36,5,3,2,47,93,0.27,255,0,0,0,0,0,0,36,5,3,2,47,299,255,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2009-11-26,2009,11,26,2009,354,0.44,3,36,5,3,2,47,93,0.26,261,0,0,0,0,0,0,36,5,3,2,47,305,261,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2009-11-27,2009,11,27,2009,373,0.44,3,36,5,3,2,47,93,0.25,280,0,0,0,0,0,0,36,5,3,2,47,324,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1457
2009-11-28,2009,11,28,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
2009-11-29,2009,11,29,2009,378,0.44,3,36,5,3,2,47,93,0.25,285,0,0,0,0,0,0,36,5,3,2,47,329,142,142,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1480
2009-11-30,2009,11,30,2009,390,0.44,3,36,5,3,2,47,93,0.24,297,0,0,0,0,0,0,36,5,3,2,47,341,148,148,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,1544
2009-12-01,2009,12,1,2009,390,0.24,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,272,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
2009-12-02,2009,12,2,2009,392,0.24,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.3,0.0,0.0,0.0,48.2,1156
2009-12-03,2009,12,3,2009,398,0.24,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2009-12-04,2009,12,4,2009,410,0.24,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
2009-12-05,2009,12,5,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
2009-12-06,2009,12,6,2009,414,0.24,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
2009-12-07,2009,12,7,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2009-12-08,2009,12,8,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2009-12-09,2009,12,9,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2009-12-10,2009,12,10,2009,420,0.24,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2009-12-11,2009,12,11,2009,427,0.29,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
2009-12-12,2009,12,12,2009,432,0.29,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
2009-12-13,2009,12,13,2009,436,0.29,2,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
2009-12-14,2009,12,14,2009,440,0.29,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
2009-12-15,2009,12,15,2009,444,0.29,2,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.1,1683
2009-12-16,2009,12,16,2009,447,0.29,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2009-12-17,2009,12,17,2009,455,0.29,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.5,965.6,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
2009-12-18,2009,12,18,2009,462,0.29,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1774
2009-12-19,2009,12,19,2009,471,0.29,2,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1818
2009-12-20,2009,12,20,2009,466,0.29,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
2009-12-21,2009,12,21,2009,475,0.36,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2009-12-22,2009,12,22,2009,486,0.36,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
2009-12-23,2009,12,23,2009,498,0.36,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1964
2009-12-24,2009,12,24,2009,512,0.36,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
2009-12-25,2009,12,25,2009,526,0.36,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.1,2113
2009-12-26,2009,12,26,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2009-12-27,2009,12,27,2009,553,0.36,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2009-12-28,2009,12,28,2009,561,0.36,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2009-12-29,2009,12,29,2009,565,0.36,2,42,7,5,3,61,118,0.21,447,0,0,0,0,0,0,42,7,5,3,61,501,223,223,0,0,990.5,966.1,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
2009-12-30,2009,12,30,2009,569,0.36,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2009-12-31,2009,12,31,2009,580,0.36,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2010-01-01,2010,1,1,2009,595,0.31,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.5,966.3,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
2010-01-02,2010,1,2,2009,604,0.31,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
2010-01-03,2010,1,3,2009,619,0.31,2,46,7,6,4,76,139,0.22,480,0,0,0,0,0,0,46,7,6,4,76,539,240,240,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2010-01-04,2010,1,4,2009,626,0.31,2,46,7,6,4,76,139,0.22,487,0,0,0,0,0,0,46,7,6,4,76,546,243,243,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,96.4,2313
2010-01-05,2010,1,5,2009,632,0.31,2,46,7,6,4,76,139,0.22,493,0,0,0,0,0,0,46,7,6,4,76,552,246,246,0,0,990.5,966.4,0.24,0.07,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
2010-01-06,2010,1,6,2009,648,0.31,2,46,7,6,4,76,139,0.21,509,0,0,0,0,0,0,46,7,6,4,76,568,254,254,0,0,990.5,966.5,0.25,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2010-01-07,2010,1,7,2009,669,0.31,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,265,265,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
2010-01-08,2010,1,8,2009,687,0.31,2,46,7,6,4,76,139,0.2,548,0,0,0,0,0,0,46,7,6,4,76,607,274,274,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
2010-01-09,2010,1,9,2009,689,0.31,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.5,966.7,0.27,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,113.0,2712
2010-01-10,2010,1,10,2009,708,0.31,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2801
2010-01-11,2010,1,11,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2801
2010-01-12,2010,1,12,2009,708,0.24,2,46,7,6,4,76,139,0.2,569,0,0,0,0,0,0,46,7,6,4,76,628,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2801
2010-01-13,2010,1,13,2009,721,0.24,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
2010-01-14,2010,1,14,2009,743,0.24,2,46,7,6,4,76,139,0.19,604,0,0,0,0,0,0,46,7,6,4,76,663,201,201,201,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.8,2971
2010-01-15,2010,1,15,2009,756,0.24,2,46,7,6,4,76,139,0.18,617,0,0,0,0,0,0,46,7,6,4,76,676,205,205,205,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,43.1,43.1,43.1,0.0,126.5,3035
2010-01-16,2010,1,16,2009,760,0.24,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
2010-01-17,2010,1,17,2009,785,0.24,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.1,3170
2010-01-18,2010,1,18,2009,808,0.24,2,46,7,6,4,76,139,0.17,669,0,0,0,0,0,0,46,7,6,4,76,728,223,223,223,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.2,3269
2010-01-19,2010,1,19,2009,824,0.24,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3336
2010-01-20,2010,1,20,2009,847,0.24,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,143.0,3432
2010-01-21,2010,1,21,2009,864,0.28,2,46,7,6,4,76,139,0.16,725,0,0,0,0,0,0,46,7,6,4,76,784,241,241,241,0,990.5,967.4,0.37,0.15,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,144.6,3470
2010-01-22,2010,1,22,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.5,967.4,0.39,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.6,3470
2010-01-23,2010,1,23,2009,879,0.28,2,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,246,246,246,0,990.5,967.4,0.39,0.16,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.6,3470
2010-01-24,2010,1,24,2009,892,0.28,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
2010-01-25,2010,1,25,2009,906,0.28,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
2010-01-26,2010,1,26,2009,927,0.28,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
2010-01-27,2010,1,27,2009,945,0.28,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
2010-01-28,2010,1,28,2009,964,0.28,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.5,967.8,0.46,0.21,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
2010-01-29,2010,1,29,2009,989,0.28,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.5,967.9,0.49,0.23,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
2010-01-30,2010,1,30,2009,1007,0.28,2,46,7,6,4,76,139,0.14,868,0,0,0,0,0,0,46,7,6,4,76,927,217,217,217,217,990.5,967.9,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.5,4021
2010-01-31,2010,1,31,2009,1025,0.28,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.5,4093
2010-02-01,2010,2,1,2009,1036,0.24,2,49,8,7,5,93,162,0.16,874,0,0,0,0,0,0,49,8,7,5,93,938,218,218,218,218,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.9,4028
2010-02-02,2010,2,2,2009,1054,0.24,2,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.5,968.1,0.53,0.26,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
2010-02-03,2010,2,3,2009,1080,0.24,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
2010-02-04,2010,2,4,2009,1093,0.24,2,49,8,7,5,93,162,0.15,931,0,0,0,0,0,0,49,8,7,5,93,995,232,232,232,232,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4248
2010-02-05,2010,2,5,2009,1120,0.24,2,49,8,7,5,93,162,0.14,958,0,0,0,0,0,0,49,8,7,5,93,1022,239,239,239,239,990.5,968.3,0.59,0.32,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.0,4344
2010-02-06,2010,2,6,2009,1132,0.24,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.5,968.3,0.6,0.33,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
2010-02-07,2010,2,7,2009,1159,0.24,2,49,8,7,5,93,162,0.14,997,0,0,0,0,0,0,49,8,7,5,93,1061,249,249,249,249,990.5,968.4,0.64,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
2010-02-08,2010,2,8,2009,1191,0.24,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.5,968.5,0.69,0.39,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4568
2010-02-09,2010,2,9,2009,1222,0.24,2,49,8,7,5,93,162,0.13,1060,0,0,0,0,0,0,49,8,7,5,93,1124,265,265,265,265,990.5,968.6,0.73,0.43,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2010-02-10,2010,2,10,2009,1291,0.24,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
2010-02-11,2010,2,11,2009,1359,0.2,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2010-02-12,2010,2,12,2009,1406,0.2,2,49,8,7,5,93,162,0.12,1100,144,43,7,6,4,82,92,15,13,9,175,1220,275,275,275,275,990.5,969.2,0.88,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
2010-02-13,2010,2,13,2009,1424,0.2,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
2010-02-14,2010,2,14,2009,1448,0.2,2,49,8,7,5,93,162,0.11,1100,186,51,9,8,5,112,100,17,15,10,205,1232,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,4585
2010-02-15,2010,2,15,2009,1483,0.2,2,49,8,7,5,93,162,0.11,1100,221,51,10,9,6,144,100,18,16,11,237,1234,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4554
2010-02-16,2010,2,16,2009,1570,0.2,2,49,8,7,5,93,162,0.1,1100,308,51,10,13,9,225,100,18,20,14,318,1238,275,275,275,275,990.5,969.7,0.91,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
2010-02-17,2010,2,17,2009,1686,0.2,2,49,8,7,5,93,162,0.1,1100,424,51,10,18,13,331,100,18,25,18,424,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2010-02-18,2010,2,18,2009,1807,0.2,2,49,8,7,5,93,162,0.09,1100,545,51,10,18,16,450,100,18,25,21,543,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.6,4285
2010-02-19,2010,2,19,2009,1890,0.2,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2010-02-20,2010,2,20,2009,1957,0.2,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2010-02-21,2010,2,21,2009,2083,0.18,2,49,8,7,5,93,162,0.08,1100,821,51,10,18,25,716,100,18,25,30,809,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2010-02-22,2010,2,22,2009,2143,0.18,2,49,8,7,5,93,162,0.08,1100,881,51,10,18,27,775,100,18,25,32,868,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
2010-02-23,2010,2,23,2009,2201,0.18,2,49,8,7,5,93,162,0.07,1100,939,51,10,18,29,831,100,18,25,34,924,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2010-02-24,2010,2,24,2009,2275,0.18,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
2010-02-25,2010,2,25,2009,2338,0.18,2,49,8,7,5,93,162,0.07,1100,1076,51,10,18,33,964,100,18,25,38,1057,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
2010-02-26,2010,2,26,2009,2433,0.18,2,49,8,7,5,93,162,0.07,1100,1171,51,9,18,36,1056,100,18,25,41,1149,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
2010-02-27,2010,2,27,2009,2562,0.18,2,49,8,7,5,93,162,0.06,1100,1300,51,10,18,40,1181,100,18,25,45,1274,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
2010-02-28,2010,2,28,2009,2632,0.18,2,49,8,7,5,93,162,0.06,1100,1370,51,10,17,42,1249,100,18,25,47,1342,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2010-03-01,2010,3,1,2009,2717,0.19,2,59,11,12,13,144,239,0.09,1100,1378,41,7,13,67,1250,100,18,25,80,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2010-03-02,2010,3,2,2009,2830,0.19,2,59,11,12,13,144,239,0.08,1100,1491,41,7,13,67,1363,100,18,25,80,1507,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2010-03-03,2010,3,3,2009,2948,0.19,2,59,11,12,13,144,239,0.08,1100,1609,41,7,13,67,1481,100,18,25,80,1625,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3485
2010-03-04,2010,3,4,2009,3108,0.19,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2010-03-05,2010,3,5,2009,3289,0.19,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2010-03-06,2010,3,6,2009,3496,0.19,2,59,11,12,13,144,239,0.07,1100,2157,41,7,13,66,2029,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
2010-03-07,2010,3,7,2009,3747,0.19,2,59,11,12,13,144,239,0.06,1100,2408,41,7,12,67,2280,100,18,25,80,2424,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2010-03-08,2010,3,8,2009,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.7,2895
2010-03-09,2010,3,9,2009,4065,0.19,2,59,11,12,13,144,239,0.06,1100,2726,41,7,13,67,2598,100,18,25,80,2742,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.6,2821
2010-03-10,2010,3,10,2009,4244,0.19,2,59,11,12,13,144,239,0.06,1100,2905,41,7,13,67,2777,100,18,25,80,2921,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.6,2726
2010-03-11,2010,3,11,2009,4438,0.14,2,59,11,12,13,144,239,0.05,1100,3099,41,7,13,67,2971,100,18,25,80,3115,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.4,2624
2010-03-12,2010,3,12,2009,4525,0.14,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
2010-03-13,2010,3,13,2009,4644,0.14,2,59,11,12,13,144,239,0.05,1100,3305,41,7,13,67,3177,100,18,25,80,3321,1243,275,275,275,275,990.5,976.9,0.93,0.48,989.1,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.6,26.6,26.6,26.6,103.1,2474
2010-03-14,2010,3,14,2009,4778,0.14,2,59,11,12,13,144,239,0.05,1100,3439,41,7,13,67,3311,100,18,25,80,3455,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.82,0.82,0.82,0.82,25.5,25.5,25.5,25.5,98.8,2371
2010-03-15,2010,3,15,2009,4861,0.14,2,59,11,12,13,144,239,0.05,1100,3522,41,7,13,67,3394,100,18,25,80,3538,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.8,24.8,24.8,24.8,96.2,2309
2010-03-16,2010,3,16,2009,4975,0.14,2,59,11,12,13,144,239,0.05,1100,3636,41,7,13,67,3508,100,18,25,80,3652,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.6,2221
2010-03-17,2010,3,17,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.5,2195
2010-03-18,2010,3,18,2009,5019,0.14,2,59,11,12,13,144,239,0.05,1100,3680,41,7,13,67,3552,100,18,25,80,3696,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.5,2195
2010-03-19,2010,3,19,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,91.0,2183
2010-03-20,2010,3,20,2009,5038,0.14,2,59,11,12,13,144,239,0.05,1100,3699,41,7,13,67,3571,100,18,25,80,3715,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,91.0,2183
2010-03-21,2010,3,21,2009,4975,0.08,1,68,14,17,21,195,315,0.06,1100,3560,32,4,8,59,3457,100,18,25,80,3652,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.6,2221
2010-03-22,2010,3,22,2009,4879,0.08,1,68,14,17,21,195,315,0.06,1100,3464,32,4,8,59,3361,100,18,25,80,3556,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.6,2295
2010-03-23,2010,3,23,2009,4842,0.08,1,68,14,17,21,195,315,0.07,1100,3427,32,4,8,59,3324,100,18,25,80,3519,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.82,0.82,0.82,0.82,24.9,24.9,24.9,24.9,96.8,2323
2010-03-24,2010,3,24,2009,4797,0.08,1,68,14,17,21,195,315,0.07,1100,3382,32,4,8,59,3279,100,18,25,80,3474,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2357
2010-03-25,2010,3,25,2009,4760,0.08,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.93,0.48,989.1,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
2010-03-26,2010,3,26,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.3,2430
2010-03-27,2010,3,27,2009,4701,0.08,1,68,14,17,21,195,315,0.07,1100,3286,32,4,8,59,3183,100,18,25,80,3378,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.3,2430
2010-03-28,2010,3,28,2009,4536,0.08,1,68,14,17,21,195,315,0.07,1100,3121,32,4,8,59,3018,100,18,25,80,3213,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.6,2558
2010-03-29,2010,3,29,2009,4507,0.08,1,68,14,17,21,195,315,0.07,1100,3092,32,4,8,59,2989,100,18,25,80,3184,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.6,2581
2010-03-30,2010,3,30,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,108.0,2592
2010-03-31,2010,3,31,2009,4493,0.08,1,68,14,17,21,195,315,0.07,1100,3078,32,4,8,59,2975,100,18,25,80,3170,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,108.0,2592
2010-04-01,2010,4,1,2009,4493,0.19,2,70,14,18,25,168,295,0.07,1100,3098,30,4,7,55,3002,100,18,25,80,3170,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,108.0,2592
2010-04-02,2010,4,2,2009,4468,0.19,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2608
2010-04-03,2010,4,3,2009,4406,0.19,2,70,14,18,25,168,295,0.07,1100,3011,30,4,7,55,2915,100,18,25,80,3083,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.4,28.4,28.4,28.4,110.1,2641
2010-04-04,2010,4,4,2009,4338,0.19,2,70,14,18,25,168,295,0.07,1100,2943,30,4,7,55,2847,100,18,25,80,3015,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2010-04-05,2010,4,5,2009,4267,0.19,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.1,2713
2010-04-06,2010,4,6,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,2744
2010-04-07,2010,4,7,2009,4193,0.19,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
2010-04-08,2010,4,8,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,2765
2010-04-09,2010,4,9,2009,4170,0.19,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,2765
2010-04-10,2010,4,10,2009,4210,0.19,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,2744
2010-04-11,2010,4,11,2009,4284,0.21,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.7,2704
2010-04-12,2010,4,12,2009,4307,0.21,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2693
2010-04-13,2010,4,13,2009,4388,0.21,2,70,14,18,25,168,295,0.07,1100,2993,30,4,7,55,2897,100,18,25,80,3065,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.4,2650
2010-04-14,2010,4,14,2009,4468,0.21,2,70,14,18,25,168,295,0.07,1100,3073,30,4,7,55,2977,100,18,25,80,3145,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2608
2010-04-15,2010,4,15,2009,4507,0.21,2,70,14,18,25,168,295,0.07,1100,3112,30,4,7,55,3016,100,18,25,80,3184,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.6,2581
2010-04-16,2010,4,16,2009,4536,0.21,2,70,14,18,25,168,295,0.07,1100,3141,30,4,7,55,3045,100,18,25,80,3213,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.6,2558
2010-04-17,2010,4,17,2009,4608,0.21,2,70,14,18,25,168,295,0.06,1100,3213,30,4,7,55,3117,100,18,25,80,3285,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.3,2502
2010-04-18,2010,4,18,2009,4719,0.21,2,70,14,18,25,168,295,0.06,1100,3324,30,4,7,55,3228,100,18,25,80,3396,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.7,2416
2010-04-19,2010,4,19,2009,4815,0.21,2,70,14,18,25,168,295,0.06,1100,3420,30,4,7,55,3324,100,18,25,80,3492,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.6,2343
2010-04-20,2010,4,20,2009,4879,0.21,2,70,14,18,25,168,295,0.06,1100,3484,30,4,7,55,3388,100,18,25,80,3556,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.6,2295
2010-04-21,2010,4,21,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.9,2206
2010-04-22,2010,4,22,2009,5038,0.09,1,84,14,20,27,219,364,0.07,1100,3574,16,4,5,53,3496,100,18,25,80,3715,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,91.0,2183
2010-04-23,2010,4,23,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.1,23.1,23.1,23.1,89.2,2140
2010-04-24,2010,4,24,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.1,23.1,23.1,23.1,89.2,2140
2010-04-25,2010,4,25,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
2010-04-26,2010,4,26,2009,5149,0.09,1,84,14,20,27,219,364,0.07,1100,3685,16,4,5,53,3607,100,18,25,80,3826,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
2010-04-27,2010,4,27,2009,5110,0.09,1,84,14,20,27,219,364,0.07,1100,3646,16,4,5,53,3568,100,18,25,80,3787,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.1,23.1,23.1,23.1,89.2,2140
2010-04-28,2010,4,28,2009,5057,0.09,1,84,14,20,27,219,364,0.07,1100,3593,16,4,5,53,3515,100,18,25,80,3734,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.5,2172
