Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010-04-29,2010,4,29,2009,5019,0.09,1,84,14,20,27,219,364,0.07,1100,3555,16,4,5,53,3477,100,18,25,80,3696,1243,275,275,275,275,990.5,977.5,0.92,0.48,989.1,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.5,2195
2010-04-30,2010,4,30,2009,4994,0.09,1,84,14,20,27,219,364,0.07,1100,3530,16,4,5,53,3452,100,18,25,80,3671,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.9,2206
2010-05-01,2010,5,1,2009,4994,0.03,1,71,14,18,24,213,340,0.07,1100,3554,29,4,7,56,3458,100,18,25,80,3671,1243,275,275,275,275,990.5,977.5,0.93,0.48,989.1,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.9,2206
2010-05-02,2010,5,2,2009,4815,0.03,1,71,14,18,24,213,340,0.07,1100,3375,29,4,7,56,3279,100,18,25,80,3492,1243,275,275,275,275,990.5,977.2,0.93,0.48,989.1,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.6,2343
2010-05-03,2010,5,3,2009,4719,0.03,1,71,14,18,24,213,340,0.07,1100,3279,29,4,7,56,3183,100,18,25,80,3396,1243,275,275,275,275,990.5,977.0,0.93,0.48,989.1,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.7,2416
2010-05-04,2010,5,4,2009,4608,0.03,1,71,14,18,24,213,340,0.07,1100,3168,29,4,7,56,3072,100,18,25,80,3285,1243,275,275,275,275,990.5,976.8,0.93,0.48,989.1,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.3,2502
2010-05-05,2010,5,5,2009,4525,0.03,1,71,14,18,24,213,340,0.08,1100,3085,29,4,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.0,2567
2010-05-06,2010,5,6,2009,4486,0.03,1,71,14,18,24,213,340,0.08,1100,3046,29,4,7,56,2950,100,18,25,80,3163,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2598
2010-05-07,2010,5,7,2009,4388,0.03,1,71,14,18,24,213,340,0.08,1100,2948,29,3,7,56,2852,100,18,25,80,3065,1243,275,275,275,275,990.5,976.4,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.4,2650
2010-05-08,2010,5,8,2009,4302,0.03,1,71,14,18,24,213,340,0.08,1100,2862,29,4,7,56,2766,100,18,25,80,2979,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.3,2695
2010-05-09,2010,5,9,2009,4244,0.03,1,71,14,18,24,213,340,0.08,1100,2804,29,4,7,56,2708,100,18,25,80,2921,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.6,2726
2010-05-10,2010,5,10,2009,4170,0.03,1,71,14,18,24,213,340,0.08,1100,2730,29,4,7,56,2634,100,18,25,80,2847,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,2765
2010-05-11,2010,5,11,2009,4093,0.05,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2806
2010-05-12,2010,5,12,2009,4051,0.05,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2010-05-13,2010,5,13,2009,4031,0.05,1,71,14,18,24,213,340,0.08,1100,2591,29,4,7,56,2495,100,18,25,80,2708,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2839
2010-05-14,2010,5,14,2009,3983,0.05,1,71,14,18,24,213,340,0.09,1100,2543,29,4,7,56,2447,100,18,25,80,2660,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2010-05-15,2010,5,15,2009,3936,0.05,1,71,14,18,24,213,340,0.09,1100,2496,29,4,7,56,2400,100,18,25,80,2613,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.7,2895
2010-05-16,2010,5,16,2009,3873,0.05,1,71,14,18,24,213,340,0.09,1100,2433,29,4,7,56,2337,100,18,25,80,2550,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.2,2932
2010-05-17,2010,5,17,2009,3800,0.05,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2010-05-18,2010,5,18,2009,3710,0.05,1,71,14,18,24,213,340,0.09,1100,2270,29,4,7,56,2174,100,18,25,80,2387,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.2,3028
2010-05-19,2010,5,19,2009,3630,0.05,1,71,14,18,24,213,340,0.09,1100,2190,29,4,7,56,2094,100,18,25,80,2307,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,128.2,3076
2010-05-20,2010,5,20,2009,3558,0.05,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,3119
2010-05-21,2010,5,21,2009,3498,0.04,1,71,14,18,24,213,340,0.1,1100,2058,29,4,7,56,1962,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2010-05-22,2010,5,22,2009,3457,0.04,1,71,14,18,24,213,340,0.1,1100,2017,29,4,7,56,1921,100,18,25,80,2134,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.5,3179
2010-05-23,2010,5,23,2009,3329,0.04,1,71,14,18,24,213,340,0.1,1100,1889,29,4,7,56,1793,100,18,25,80,2006,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2010-05-24,2010,5,24,2009,3190,0.04,1,71,14,18,24,213,340,0.11,1100,1750,29,4,7,55,1654,100,18,25,80,1867,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.8,3330
2010-05-25,2010,5,25,2009,3156,0.04,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3349
2010-05-26,2010,5,26,2009,3108,0.04,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2010-05-27,2010,5,27,2009,3096,0.04,1,71,14,18,24,213,340,0.11,1100,1656,29,4,7,56,1560,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2010-05-28,2010,5,28,2009,3040,0.04,1,71,14,18,24,213,340,0.11,1100,1600,29,4,7,55,1504,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2010-05-29,2010,5,29,2009,2975,0.04,1,71,14,18,24,213,340,0.11,1100,1535,29,4,7,56,1439,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2010-05-30,2010,5,30,2009,2924,0.04,1,71,14,18,24,213,340,0.12,1100,1484,29,3,7,55,1388,100,18,25,80,1601,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2010-05-31,2010,5,31,2009,2853,0.04,1,71,14,18,24,213,340,0.12,1100,1413,29,3,7,56,1317,100,18,25,80,1530,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3547
2010-06-01,2010,6,1,2009,2801,0.04,1,67,13,15,17,181,293,0.1,1100,1408,33,5,10,63,1297,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2010-06-02,2010,6,2,2009,2755,0.04,1,67,13,15,17,181,293,0.11,1100,1362,33,4,10,63,1251,100,18,25,80,1432,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.5,3612
2010-06-03,2010,6,3,2009,2711,0.04,1,67,13,15,17,181,293,0.11,1100,1318,33,5,10,63,1207,100,18,25,80,1388,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2010-06-04,2010,6,4,2009,2653,0.04,1,67,13,15,17,181,293,0.11,1100,1260,33,4,10,63,1149,100,18,25,80,1330,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,3681
2010-06-05,2010,6,5,2009,2579,0.04,1,67,13,15,17,181,293,0.11,1100,1186,33,5,10,63,1075,100,18,25,80,1256,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2010-06-06,2010,6,6,2009,2529,0.04,1,67,13,15,17,181,293,0.12,1100,1136,33,5,10,63,1025,100,18,25,80,1206,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,156.9,3766
2010-06-07,2010,6,7,2009,2457,0.04,1,67,13,15,17,181,293,0.12,1100,1064,33,5,9,61,955,100,18,25,78,1136,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2010-06-08,2010,6,8,2009,2409,0.04,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2010-06-09,2010,6,9,2009,2376,0.04,1,67,13,15,17,181,293,0.12,1100,983,32,5,10,57,878,100,18,25,74,1059,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
2010-06-10,2010,6,10,2009,2338,0.04,1,67,13,15,17,181,293,0.13,1100,945,33,5,10,54,842,100,18,25,71,1023,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
2010-06-11,2010,6,11,2009,2299,0.04,1,67,13,15,17,181,293,0.13,1100,906,33,5,10,52,805,100,18,25,69,986,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3919
2010-06-12,2010,6,12,2009,2244,0.04,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2010-06-13,2010,6,13,2009,2224,0.04,1,67,13,15,17,181,293,0.13,1100,831,33,5,10,48,735,100,18,25,65,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2010-06-14,2010,6,14,2009,2179,0.04,1,67,13,15,17,181,293,0.13,1100,786,33,5,10,45,692,100,18,25,62,873,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2010-06-15,2010,6,15,2009,2157,0.04,1,67,13,15,17,181,293,0.14,1100,764,33,5,10,44,672,100,18,25,61,853,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4014
2010-06-16,2010,6,16,2009,2136,0.04,1,67,13,15,17,181,293,0.14,1100,743,33,5,10,43,652,100,18,25,60,833,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.9,4029
2010-06-17,2010,6,17,2009,2083,0.04,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2010-06-18,2010,6,18,2009,2005,0.04,1,67,13,15,17,181,293,0.15,1100,612,33,4,10,35,528,100,18,25,52,709,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2010-06-19,2010,6,19,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2010-06-20,2010,6,20,2009,1975,0.04,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2010-06-21,2010,6,21,2009,1957,0.04,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2010-06-22,2010,6,22,2009,1890,0.04,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2010-06-23,2010,6,23,2009,1820,0.04,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2010-06-24,2010,6,24,2009,1756,0.04,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,4327
2010-06-25,2010,6,25,2009,1703,0.04,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
2010-06-26,2010,6,26,2009,1666,0.04,1,67,13,15,17,181,293,0.18,1100,273,32,5,10,15,209,100,18,25,32,390,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2010-06-27,2010,6,27,2009,1612,0.04,1,67,13,15,17,181,293,0.18,1100,219,33,4,10,12,158,100,18,25,29,339,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
2010-06-28,2010,6,28,2009,1570,0.04,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
2010-06-29,2010,6,29,2009,1536,0.04,1,67,13,15,17,181,293,0.19,1100,143,32,5,7,8,89,99,18,22,25,270,1240,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
2010-06-30,2010,6,30,2009,1518,0.04,1,67,13,15,17,181,293,0.19,1100,125,28,5,6,7,78,95,18,21,24,259,1235,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
2010-07-01,2010,7,1,2009,1437,0.03,1,63,12,13,13,155,256,0.18,1100,81,20,3,4,4,49,83,15,17,17,204,1216,275,275,275,275,990.5,969.3,0.87,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
2010-07-02,2010,7,2,2009,1406,0.03,1,63,12,13,13,155,256,0.18,1100,50,12,2,2,2,30,75,14,15,15,185,1205,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2010-07-03,2010,7,3,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2010-07-04,2010,7,4,2009,1390,0.03,1,63,12,13,13,155,256,0.18,1100,34,8,1,1,1,20,71,13,14,14,175,1199,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2010-07-05,2010,7,5,2009,1330,0.03,1,63,12,13,13,155,256,0.19,1074,0,0,0,0,0,0,63,12,13,13,155,1162,268,268,268,268,990.5,968.9,0.79,0.45,989.3,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4615
2010-07-06,2010,7,6,2009,1256,0.03,1,63,12,13,13,155,256,0.2,1000,0,0,0,0,0,0,63,12,13,13,155,1088,250,250,250,250,990.5,968.7,0.68,0.35,989.5,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4406
2010-07-07,2010,7,7,2009,1213,0.03,1,63,12,13,13,155,256,0.21,957,0,0,0,0,0,0,63,12,13,13,155,1045,239,239,239,239,990.5,968.6,0.62,0.32,989.6,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.9,4269
2010-07-08,2010,7,8,2009,1184,0.03,1,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.5,968.5,0.59,0.29,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4171
2010-07-09,2010,7,9,2009,1159,0.03,1,63,12,13,13,155,256,0.22,903,0,0,0,0,0,0,63,12,13,13,155,991,225,225,225,225,990.5,968.4,0.56,0.27,989.7,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.9,4078
2010-07-10,2010,7,10,2009,1148,0.03,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.5,968.4,0.55,0.26,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4034
2010-07-11,2010,7,11,2009,1120,0.04,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.5,968.3,0.53,0.24,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3922
2010-07-12,2010,7,12,2009,1086,0.04,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.5,968.2,0.5,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
2010-07-13,2010,7,13,2009,1062,0.04,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,268,268,268,0,990.5,968.1,0.47,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
2010-07-14,2010,7,14,2009,1025,0.04,1,63,12,13,13,155,256,0.25,769,0,0,0,0,0,0,63,12,13,13,155,857,256,256,256,0,990.5,968.0,0.44,0.17,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,144.6,3470
2010-07-15,2010,7,15,2009,972,0.04,1,63,12,13,13,155,256,0.26,716,0,0,0,0,0,0,63,12,13,13,155,804,238,238,238,0,990.5,967.8,0.39,0.15,990.0,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.1,3385
2010-07-16,2010,7,16,2009,945,0.04,1,63,12,13,13,155,256,0.27,689,0,0,0,0,0,0,63,12,13,13,155,777,229,229,229,0,990.5,967.7,0.37,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.6,3278
2010-07-17,2010,7,17,2009,927,0.04,1,63,12,13,13,155,256,0.28,671,0,0,0,0,0,0,63,12,13,13,155,759,223,223,223,0,990.5,967.6,0.36,0.13,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.6,3205
2010-07-18,2010,7,18,2009,906,0.04,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.5,967.5,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3118
2010-07-19,2010,7,19,2009,892,0.04,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.5,967.5,0.34,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.1,3051
2010-07-20,2010,7,20,2009,869,0.04,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.5,967.4,0.33,0.11,990.1,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.8,2946
2010-07-21,2010,7,21,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
2010-07-22,2010,7,22,2009,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
2010-07-23,2010,7,23,2009,838,0.05,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.5,967.3,0.31,0.1,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,2797
2010-07-24,2010,7,24,2009,820,0.05,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.5,967.2,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
2010-07-25,2010,7,25,2009,798,0.05,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,271,271,0,0,990.5,967.1,0.28,0.09,990.1,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
2010-07-26,2010,7,26,2009,785,0.05,1,63,12,13,13,155,256,0.33,529,0,0,0,0,0,0,63,12,13,13,155,617,264,264,0,0,990.5,967.0,0.28,0.08,990.1,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2010-07-27,2010,7,27,2009,760,0.05,1,63,12,13,13,155,256,0.34,504,0,0,0,0,0,0,63,12,13,13,155,592,252,252,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
2010-07-28,2010,7,28,2009,749,0.05,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,246,246,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2010-07-29,2010,7,29,2009,736,0.05,1,63,12,13,13,155,256,0.35,480,0,0,0,0,0,0,63,12,13,13,155,568,240,240,0,0,990.5,966.8,0.25,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
2010-07-30,2010,7,30,2009,721,0.05,1,63,12,13,13,155,256,0.35,465,0,0,0,0,0,0,63,12,13,13,155,553,232,232,0,0,990.5,966.8,0.24,0.06,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
2010-07-31,2010,7,31,2009,708,0.05,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,226,226,0,0,990.5,966.7,0.23,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
2010-08-01,2010,8,1,2009,677,0.04,1,58,10,10,7,117,202,0.3,475,0,0,0,0,0,0,58,10,10,7,117,553,237,237,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
2010-08-02,2010,8,2,2009,657,0.04,1,58,10,10,7,117,202,0.31,455,0,0,0,0,0,0,58,10,10,7,117,533,227,227,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2304
2010-08-03,2010,8,3,2009,638,0.04,1,58,10,10,7,117,202,0.32,436,0,0,0,0,0,0,58,10,10,7,117,514,218,218,0,0,990.5,966.5,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2215
2010-08-04,2010,8,4,2009,626,0.04,1,58,10,10,7,117,202,0.32,424,0,0,0,0,0,0,58,10,10,7,117,502,212,212,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2156
2010-08-05,2010,8,5,2009,619,0.04,1,58,10,10,7,117,202,0.33,417,0,0,0,0,0,0,58,10,10,7,117,495,208,208,0,0,990.5,966.4,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2122
2010-08-06,2010,8,6,2009,604,0.04,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.3,2047
2010-08-07,2010,8,7,2009,600,0.04,1,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2025
2010-08-08,2010,8,8,2009,595,0.04,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2001
2010-08-09,2010,8,9,2009,580,0.04,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1920
2010-08-10,2010,8,10,2009,569,0.04,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
2010-08-11,2010,8,11,2009,565,0.05,1,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1841
2010-08-12,2010,8,12,2009,561,0.05,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
2010-08-13,2010,8,13,2009,553,0.05,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
2010-08-14,2010,8,14,2009,542,0.05,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1726
2010-08-15,2010,8,15,2009,536,0.05,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2010-08-16,2010,8,16,2009,526,0.05,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.5,966.0,0.18,0.03,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.6,1646
2010-08-17,2010,8,17,2009,512,0.05,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1579
2010-08-18,2010,8,18,2009,506,0.05,1,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.5,965.9,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
2010-08-19,2010,8,19,2009,498,0.05,1,58,10,10,7,117,202,0.41,296,0,0,0,0,0,0,58,10,10,7,117,374,148,148,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2010-08-20,2010,8,20,2009,491,0.05,1,58,10,10,7,117,202,0.41,289,0,0,0,0,0,0,58,10,10,7,117,367,144,144,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
2010-08-21,2010,8,21,2009,486,0.08,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
2010-08-22,2010,8,22,2009,472,0.08,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
2010-08-23,2010,8,23,2009,475,0.08,1,58,10,10,7,117,202,0.43,273,0,0,0,0,0,0,58,10,10,7,117,351,273,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2010-08-24,2010,8,24,2009,471,0.08,1,58,10,10,7,117,202,0.43,269,0,0,0,0,0,0,58,10,10,7,117,347,269,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2010-08-25,2010,8,25,2009,462,0.08,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,260,0,0,0,990.5,965.7,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
2010-08-26,2010,8,26,2009,458,0.08,1,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,256,0,0,0,990.5,965.7,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
2010-08-27,2010,8,27,2009,455,0.08,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,253,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2010-08-28,2010,8,28,2009,447,0.08,1,58,10,10,7,117,202,0.45,245,0,0,0,0,0,0,58,10,10,7,117,323,245,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
2010-08-29,2010,8,29,2009,443,0.08,1,58,10,10,7,117,202,0.46,241,0,0,0,0,0,0,58,10,10,7,117,319,241,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
2010-08-30,2010,8,30,2009,436,0.08,1,58,10,10,7,117,202,0.46,234,0,0,0,0,0,0,58,10,10,7,117,312,234,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
2010-08-31,2010,8,31,2009,432,0.08,1,58,10,10,7,117,202,0.47,230,0,0,0,0,0,0,58,10,10,7,117,308,230,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
2010-09-01,2010,9,1,2009,427,0.1,1,48,8,7,4,79,146,0.34,281,0,0,0,0,0,0,48,8,7,4,79,344,140,140,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1444
2010-09-02,2010,9,2,2009,420,0.1,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.0,0.0,0.0,0.0,48.2,1156
2010-09-03,2010,9,3,2009,414,0.1,1,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,268,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
2010-09-04,2010,9,4,2009,403,0.1,1,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,257,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
2010-09-05,2010,9,5,2009,403,0.1,1,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,257,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
2010-09-06,2010,9,6,2009,398,0.1,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2010-09-07,2010,9,7,2009,392,0.1,1,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,246,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2010-09-08,2010,9,8,2009,385,0.1,1,48,8,7,4,79,146,0.38,239,0,0,0,0,0,0,48,8,7,4,79,302,239,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
2010-09-09,2010,9,9,2009,381,0.1,1,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
2010-09-10,2010,9,10,2009,378,0.1,1,48,8,7,4,79,146,0.39,232,0,0,0,0,0,0,48,8,7,4,79,295,232,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2010-09-11,2010,9,11,2009,378,0.15,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
2010-09-12,2010,9,12,2009,373,0.15,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2010-09-13,2010,9,13,2009,366,0.15,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2010-09-14,2010,9,14,2009,354,0.15,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2010-09-15,2010,9,15,2009,350,0.15,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1146
2010-09-16,2010,9,16,2009,348,0.15,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
2010-09-17,2010,9,17,2009,341,0.15,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
2010-09-18,2010,9,18,2009,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2010-09-19,2010,9,19,2009,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2010-09-20,2010,9,20,2009,332,0.15,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2010-09-21,2010,9,21,2009,330,0.19,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.2,1035
2010-09-22,2010,9,22,2009,326,0.19,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2010-09-23,2010,9,23,2009,324,0.19,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2010-09-24,2010,9,24,2009,317,0.19,2,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
2010-09-25,2010,9,25,2009,312,0.19,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2010-09-26,2010,9,26,2009,305,0.19,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2010-09-27,2010,9,27,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2010-09-28,2010,9,28,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2010-09-29,2010,9,29,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2010-09-30,2010,9,30,2009,299,0.19,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2010-10-01,2010,10,1,2010,295,0.22,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
2010-10-02,2010,10,2,2010,291,0.22,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2010-10-03,2010,10,3,2010,288,0.22,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2010-10-04,2010,10,4,2010,283,0.22,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2010-10-05,2010,10,5,2010,276,0.22,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
2010-10-06,2010,10,6,2010,274,0.22,2,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
2010-10-07,2010,10,7,2010,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
2010-10-08,2010,10,8,2010,267,0.22,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2010-10-09,2010,10,9,2010,267,0.22,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2010-10-10,2010,10,10,2010,261,0.22,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,807
2010-10-11,2010,10,11,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2010-10-12,2010,10,12,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2010-10-13,2010,10,13,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2010-10-14,2010,10,14,2010,256,0.3,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2010-10-15,2010,10,15,2010,251,0.3,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2010-10-16,2010,10,16,2010,243,0.3,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2010-10-17,2010,10,17,2010,236,0.3,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2010-10-18,2010,10,18,2010,236,0.3,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2010-10-19,2010,10,19,2010,234,0.3,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
2010-10-20,2010,10,20,2010,232,0.3,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
2010-10-21,2010,10,21,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
2010-10-22,2010,10,22,2010,230,0.4,2,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2010-10-23,2010,10,23,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
2010-10-24,2010,10,24,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
2010-10-25,2010,10,25,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
2010-10-26,2010,10,26,2010,236,0.4,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2010-10-27,2010,10,27,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
2010-10-28,2010,10,28,2010,224,0.4,2,41,6,4,3,56,110,0.49,114,0,0,0,0,0,0,41,6,4,3,56,165,114,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
2010-10-29,2010,10,29,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
2010-10-30,2010,10,30,2010,226,0.4,2,41,6,4,3,56,110,0.48,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.5,964.6,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
2010-10-31,2010,10,31,2010,232,0.4,2,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
2010-11-01,2010,11,1,2010,233,0.49,3,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
2010-11-02,2010,11,2,2010,234,0.49,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2010-11-03,2010,11,3,2010,236,0.49,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2010-11-04,2010,11,4,2010,236,0.49,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2010-11-05,2010,11,5,2010,232,0.49,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
2010-11-06,2010,11,6,2010,232,0.49,3,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
2010-11-07,2010,11,7,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2010-11-08,2010,11,8,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2010-11-09,2010,11,9,2010,230,0.49,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2010-11-10,2010,11,10,2010,234,0.49,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2010-11-11,2010,11,11,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2010-11-12,2010,11,12,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2010-11-13,2010,11,13,2010,236,0.58,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2010-11-14,2010,11,14,2010,243,0.58,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2010-11-15,2010,11,15,2010,251,0.58,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2010-11-16,2010,11,16,2010,256,0.58,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2010-11-17,2010,11,17,2010,261,0.58,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2010-11-18,2010,11,18,2010,264,0.58,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2010-11-19,2010,11,19,2010,283,0.58,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2010-11-20,2010,11,20,2010,291,0.58,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2010-11-21,2010,11,21,2010,283,0.5,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2010-11-22,2010,11,22,2010,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
2010-11-23,2010,11,23,2010,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
2010-11-24,2010,11,24,2010,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2010-11-25,2010,11,25,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2010-11-26,2010,11,26,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2010-11-27,2010,11,27,2010,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2010-11-28,2010,11,28,2010,299,0.5,3,36,5,3,2,47,93,0.31,206,0,0,0,0,0,0,36,5,3,2,47,250,206,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1120
2010-11-29,2010,11,29,2010,305,0.5,3,36,5,3,2,47,93,0.3,212,0,0,0,0,0,0,36,5,3,2,47,256,212,0,0,0,990.5,964.9,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1154
2010-11-30,2010,11,30,2010,312,0.5,3,36,5,3,2,47,93,0.3,219,0,0,0,0,0,0,36,5,3,2,47,263,219,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
2010-12-01,2010,12,1,2010,330,0.58,3,38,5,4,3,54,104,0.31,226,0,0,0,0,0,0,38,5,4,3,54,273,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
2010-12-02,2010,12,2,2010,335,0.58,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
2010-12-03,2010,12,3,2010,341,0.58,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2010-12-04,2010,12,4,2010,348,0.58,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2010-12-05,2010,12,5,2010,354,0.58,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2010-12-06,2010,12,6,2010,366,0.58,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2010-12-07,2010,12,7,2010,373,0.58,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
2010-12-08,2010,12,8,2010,378,0.58,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.4,0.0,0.0,0.0,48.2,1156
2010-12-09,2010,12,9,2010,378,0.58,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.4,0.0,0.0,0.0,48.2,1156
2010-12-10,2010,12,10,2010,385,0.58,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
2010-12-11,2010,12,11,2010,390,0.44,3,38,5,4,3,54,104,0.27,286,0,0,0,0,0,0,38,5,4,3,54,333,143,143,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
2010-12-12,2010,12,12,2010,392,0.44,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1496
2010-12-13,2010,12,13,2010,398,0.44,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1527
2010-12-14,2010,12,14,2010,403,0.44,3,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
2010-12-15,2010,12,15,2010,414,0.44,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1609
2010-12-16,2010,12,16,2010,420,0.44,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
2010-12-17,2010,12,17,2010,432,0.44,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
2010-12-18,2010,12,18,2010,440,0.44,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
2010-12-19,2010,12,19,2010,462,0.44,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
