Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010-12-20,2010,12,20,2010,475,0.44,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
2010-12-21,2010,12,21,2010,481,0.43,3,38,5,4,3,54,104,0.22,377,0,0,0,0,0,0,38,5,4,3,54,424,188,188,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1956
2010-12-22,2010,12,22,2010,498,0.43,3,38,5,4,3,54,104,0.21,394,0,0,0,0,0,0,38,5,4,3,54,441,197,197,0,0,990.5,965.8,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2045
2010-12-23,2010,12,23,2010,517,0.43,3,38,5,4,3,54,104,0.2,413,0,0,0,0,0,0,38,5,4,3,54,460,206,206,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
2010-12-24,2010,12,24,2010,542,0.43,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2265
2010-12-25,2010,12,25,2010,556,0.43,3,38,5,4,3,54,104,0.19,452,0,0,0,0,0,0,38,5,4,3,54,499,226,226,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2010-12-26,2010,12,26,2010,565,0.43,3,38,5,4,3,54,104,0.18,461,0,0,0,0,0,0,38,5,4,3,54,508,230,230,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
2010-12-27,2010,12,27,2010,580,0.43,3,38,5,4,3,54,104,0.18,476,0,0,0,0,0,0,38,5,4,3,54,523,238,238,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2010-12-28,2010,12,28,2010,600,0.43,3,38,5,4,3,54,104,0.17,496,0,0,0,0,0,0,38,5,4,3,54,543,248,248,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
2010-12-29,2010,12,29,2010,619,0.43,3,38,5,4,3,54,104,0.17,515,0,0,0,0,0,0,38,5,4,3,54,562,257,257,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
2010-12-30,2010,12,30,2010,632,0.43,3,38,5,4,3,54,104,0.16,528,0,0,0,0,0,0,38,5,4,3,54,575,264,264,0,0,990.5,966.4,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2010-12-31,2010,12,31,2010,648,0.43,3,38,5,4,3,54,104,0.16,544,0,0,0,0,0,0,38,5,4,3,54,591,272,272,0,0,990.5,966.5,0.26,0.09,990.1,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.4,58.4,0.0,0.0,96.4,2313
2011-01-01,2011,1,1,2010,661,0.23,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,261,261,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
2011-01-02,2011,1,2,2010,702,0.23,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.6,2774
2011-01-03,2011,1,3,2010,721,0.23,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
2011-01-04,2011,1,4,2010,760,0.23,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
2011-01-05,2011,1,5,2010,785,0.23,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.1,3170
2011-01-06,2011,1,6,2010,811,0.23,2,46,7,6,4,76,139,0.17,672,0,0,0,0,0,0,46,7,6,4,76,731,224,224,224,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.8,3282
2011-01-07,2011,1,7,2010,824,0.23,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3336
2011-01-08,2011,1,8,2010,847,0.23,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,143.0,3432
2011-01-09,2011,1,9,2010,869,0.23,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2011-01-10,2011,1,10,2010,916,0.23,2,46,7,6,4,76,139,0.15,777,0,0,0,0,0,0,46,7,6,4,76,836,259,259,259,0,990.5,967.6,0.42,0.18,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,144.6,3470
2011-01-11,2011,1,11,2010,945,0.12,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
2011-01-12,2011,1,12,2010,964,0.12,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.5,967.8,0.46,0.21,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
2011-01-13,2011,1,13,2010,998,0.12,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.5,967.9,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.0,3984
2011-01-14,2011,1,14,2010,1048,0.12,2,46,7,6,4,76,139,0.13,909,0,0,0,0,0,0,46,7,6,4,76,968,227,227,227,227,990.5,968.1,0.54,0.28,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4185
2011-01-15,2011,1,15,2010,1088,0.12,2,46,7,6,4,76,139,0.13,949,0,0,0,0,0,0,46,7,6,4,76,1008,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4327
2011-01-16,2011,1,16,2010,1110,0.12,2,46,7,6,4,76,139,0.13,971,0,0,0,0,0,0,46,7,6,4,76,1030,242,242,242,242,990.5,968.2,0.6,0.33,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4406
2011-01-17,2011,1,17,2010,1148,0.12,2,46,7,6,4,76,139,0.12,1009,0,0,0,0,0,0,46,7,6,4,76,1068,252,252,252,252,990.5,968.4,0.65,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4528
2011-01-18,2011,1,18,2010,1198,0.12,2,46,7,6,4,76,139,0.12,1059,0,0,0,0,0,0,46,7,6,4,76,1118,264,264,264,264,990.5,968.5,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2011-01-19,2011,1,19,2010,1309,0.12,2,46,7,6,4,76,139,0.11,1100,70,23,3,3,2,38,69,10,9,6,114,1189,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2011-01-20,2011,1,20,2010,1406,0.12,2,46,7,6,4,76,139,0.1,1100,167,53,8,7,4,92,100,15,13,8,168,1228,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4622
2011-01-21,2011,1,21,2010,1483,0.06,1,49,8,7,5,81,150,0.1,1100,233,51,10,10,7,154,100,18,17,12,235,1235,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4554
2011-01-22,2011,1,22,2010,1612,0.06,1,49,8,7,5,81,150,0.09,1100,362,50,10,16,12,272,100,18,23,17,353,1241,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4445
2011-01-23,2011,1,23,2010,1718,0.06,1,49,8,7,5,81,150,0.09,1100,468,51,10,18,15,373,100,18,25,20,454,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2011-01-24,2011,1,24,2010,1840,0.06,1,49,8,7,5,81,150,0.08,1100,590,51,10,18,19,492,100,18,25,24,573,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2011-01-25,2011,1,25,2010,1890,0.06,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2011-01-26,2011,1,26,2010,1919,0.06,1,49,8,7,5,81,150,0.08,1100,669,51,10,18,22,567,100,18,25,27,648,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,4192
2011-01-27,2011,1,27,2010,1957,0.06,1,49,8,7,5,81,150,0.08,1100,707,51,10,18,23,605,100,18,25,28,686,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2011-01-28,2011,1,28,2010,1961,0.06,1,49,8,7,5,81,150,0.08,1100,711,50,10,18,23,608,100,18,25,28,689,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2011-01-29,2011,1,29,2010,1975,0.06,1,49,8,7,5,81,150,0.08,1100,725,51,10,18,24,622,100,18,25,29,703,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2011-01-30,2011,1,30,2010,1994,0.06,1,49,8,7,5,81,150,0.08,1100,744,51,10,18,24,640,100,18,25,29,721,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4126
2011-01-31,2011,1,31,2010,2005,0.06,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2011-02-01,2011,2,1,2010,2029,0.07,1,55,10,10,8,114,197,0.1,1100,732,45,8,15,29,634,100,18,25,37,748,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2011-02-02,2011,2,2,2010,2047,0.07,1,55,10,10,8,114,197,0.1,1100,750,45,8,15,30,651,100,18,25,38,765,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
2011-02-03,2011,2,3,2010,2083,0.07,1,55,10,10,8,114,197,0.09,1100,786,45,8,15,31,686,100,18,25,39,800,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2011-02-04,2011,2,4,2010,2109,0.07,1,55,10,10,8,114,197,0.09,1100,812,45,8,15,32,711,100,18,25,40,825,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4047
2011-02-05,2011,2,5,2010,2136,0.07,1,55,10,10,8,114,197,0.09,1100,839,45,8,15,34,737,100,18,25,42,851,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.9,4029
2011-02-06,2011,2,6,2010,2173,0.07,1,55,10,10,8,114,197,0.09,1100,876,45,8,15,35,773,100,18,25,43,887,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2011-02-07,2011,2,7,2010,2201,0.07,1,55,10,10,8,114,197,0.09,1100,904,44,8,15,36,800,100,18,25,44,914,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2011-02-08,2011,2,8,2010,2244,0.07,1,55,10,10,8,114,197,0.09,1100,947,45,8,15,38,841,100,18,25,46,955,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2011-02-09,2011,2,9,2010,2304,0.07,1,55,10,10,8,114,197,0.09,1100,1007,45,8,15,40,898,100,18,25,48,1012,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3915
2011-02-10,2011,2,10,2010,2353,0.07,1,55,10,10,8,114,197,0.08,1100,1056,45,8,15,42,945,100,18,25,50,1059,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2011-02-11,2011,2,11,2010,2422,0.09,1,55,10,10,8,114,197,0.08,1100,1125,45,7,14,45,1012,100,18,25,53,1126,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
2011-02-12,2011,2,12,2010,2496,0.09,1,55,10,10,8,114,197,0.08,1100,1199,45,8,15,48,1082,100,18,25,56,1196,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3787
2011-02-13,2011,2,13,2010,2579,0.09,1,55,10,10,8,114,197,0.08,1100,1282,45,8,15,52,1162,100,18,25,60,1276,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2011-02-14,2011,2,14,2010,2677,0.09,1,55,10,10,8,114,197,0.07,1100,1380,45,8,15,56,1256,100,18,25,64,1370,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
2011-02-15,2011,2,15,2010,2783,0.09,1,55,10,10,8,114,197,0.07,1100,1486,45,8,15,60,1358,100,18,25,68,1472,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2011-02-16,2011,2,16,2010,2910,0.09,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2011-02-17,2011,2,17,2010,2995,0.09,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2011-02-18,2011,2,18,2010,3108,0.09,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2011-02-19,2011,2,19,2010,3243,0.09,1,55,10,10,8,114,197,0.06,1100,1946,45,8,15,72,1806,100,18,25,80,1920,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.5,3300
2011-02-20,2011,2,20,2010,3367,0.09,1,55,10,10,8,114,197,0.06,1100,2070,45,8,15,72,1930,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2011-02-21,2011,2,21,2010,3465,0.08,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3174
2011-02-22,2011,2,22,2010,3511,0.08,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3147
2011-02-23,2011,2,23,2010,3574,0.08,1,55,10,10,8,114,197,0.06,1100,2277,45,8,15,72,2137,100,18,25,80,2251,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.5,3109
2011-02-24,2011,2,24,2010,3676,0.08,1,55,10,10,8,114,197,0.05,1100,2379,45,7,14,72,2239,100,18,25,80,2353,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
2011-02-25,2011,2,25,2010,3710,0.08,1,55,10,10,8,114,197,0.05,1100,2413,45,7,14,72,2273,100,18,25,80,2387,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.2,3028
2011-02-26,2011,2,26,2010,3784,0.08,1,55,10,10,8,114,197,0.05,1100,2487,45,8,15,72,2347,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2011-02-27,2011,2,27,2010,3784,0.08,1,55,10,10,8,114,197,0.05,1100,2487,45,8,15,72,2347,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2011-02-28,2011,2,28,2010,3800,0.08,1,55,10,10,8,114,197,0.05,1100,2503,45,7,14,72,2363,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-01,2011,3,1,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-02,2011,3,2,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-03,2011,3,3,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2011-03-04,2011,3,4,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2011-03-05,2011,3,5,2010,3784,0.09,1,68,14,17,21,195,315,0.08,1100,2369,31,4,7,59,2266,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2011-03-06,2011,3,6,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-07,2011,3,7,2010,3813,0.09,1,68,14,17,21,195,315,0.08,1100,2398,32,4,8,59,2295,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-08,2011,3,8,2010,3813,0.09,1,68,14,17,21,195,315,0.08,1100,2398,32,4,8,59,2295,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-09,2011,3,9,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-10,2011,3,10,2010,3800,0.09,1,68,14,17,21,195,315,0.08,1100,2385,32,4,8,59,2282,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-11,2011,3,11,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-12,2011,3,12,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-13,2011,3,13,2010,3800,0.15,2,59,11,12,13,144,239,0.06,1100,2461,41,7,13,67,2333,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-03-14,2011,3,14,2010,3808,0.15,2,59,11,12,13,144,239,0.06,1100,2469,41,7,12,67,2341,100,18,25,80,2485,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
2011-03-15,2011,3,15,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-16,2011,3,16,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-17,2011,3,17,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-18,2011,3,18,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-19,2011,3,19,2010,3813,0.15,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2011-03-20,2011,3,20,2010,3846,0.15,2,59,11,12,13,144,239,0.06,1100,2507,41,7,13,67,2379,100,18,25,80,2523,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.8,2948
2011-03-21,2011,3,21,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2011-03-22,2011,3,22,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2011-03-23,2011,3,23,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2011-03-24,2011,3,24,2010,3857,0.19,2,59,11,12,13,144,239,0.06,1100,2518,41,7,13,67,2390,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2011-03-25,2011,3,25,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2011-03-26,2011,3,26,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2011-03-27,2011,3,27,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2011-03-28,2011,3,28,2010,3889,0.19,2,59,11,12,13,144,239,0.06,1100,2550,41,7,13,67,2422,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2011-03-29,2011,3,29,2010,3931,0.19,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2898
2011-03-30,2011,3,30,2010,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.7,2895
2011-03-31,2011,3,31,2010,3936,0.19,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.7,2895
2011-04-01,2011,4,1,2010,3952,0.25,2,70,14,18,25,168,295,0.07,1100,2557,30,4,7,55,2461,100,18,25,80,2629,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.2,2885
2011-04-02,2011,4,2,2010,3967,0.25,2,70,14,18,25,168,295,0.07,1100,2572,30,4,7,55,2476,100,18,25,80,2644,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.9,2876
2011-04-03,2011,4,3,2010,3983,0.25,2,70,14,18,25,168,295,0.07,1100,2588,30,3,7,55,2492,100,18,25,80,2660,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2011-04-04,2011,4,4,2010,4014,0.25,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.7,2848
2011-04-05,2011,4,5,2010,4031,0.25,2,70,14,18,25,168,295,0.07,1100,2636,30,4,7,55,2540,100,18,25,80,2708,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2839
2011-04-06,2011,4,6,2010,4018,0.25,2,70,14,18,25,168,295,0.07,1100,2623,30,4,7,55,2527,100,18,25,80,2695,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
2011-04-07,2011,4,7,2010,4051,0.25,2,70,14,18,25,168,295,0.07,1100,2656,30,4,7,55,2560,100,18,25,80,2728,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2011-04-08,2011,4,8,2010,4065,0.25,2,70,14,18,25,168,295,0.07,1100,2670,30,4,7,55,2574,100,18,25,80,2742,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.6,2821
2011-04-09,2011,4,9,2010,4093,0.25,2,70,14,18,25,168,295,0.07,1100,2698,30,4,7,55,2602,100,18,25,80,2770,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2806
2011-04-10,2011,4,10,2010,4127,0.25,2,70,14,18,25,168,295,0.07,1100,2732,30,4,7,54,2636,100,18,25,80,2804,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,116.2,2788
2011-04-11,2011,4,11,2010,4153,0.22,2,70,14,18,25,168,295,0.07,1100,2758,30,4,7,55,2662,100,18,25,80,2830,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.6,2774
2011-04-12,2011,4,12,2010,4170,0.22,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,2765
2011-04-13,2011,4,13,2010,4210,0.22,2,70,14,18,25,168,295,0.07,1100,2815,30,4,7,54,2719,100,18,25,80,2887,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,2744
2011-04-14,2011,4,14,2010,4244,0.22,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.6,2726
2011-04-15,2011,4,15,2010,4284,0.22,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.7,2704
2011-04-16,2011,4,16,2010,4302,0.22,2,70,14,18,25,168,295,0.07,1100,2907,30,4,7,54,2811,100,18,25,80,2979,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.3,2695
2011-04-17,2011,4,17,2010,4307,0.22,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2693
2011-04-18,2011,4,18,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-19,2011,4,19,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-20,2011,4,20,2010,4355,0.22,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-21,2011,4,21,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-22,2011,4,22,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-23,2011,4,23,2010,4355,0.14,2,70,14,18,25,168,295,0.07,1100,2960,30,4,7,54,2864,100,18,25,80,3032,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.2,2667
2011-04-24,2011,4,24,2010,4307,0.14,2,70,14,18,25,168,295,0.07,1100,2912,30,4,7,55,2816,100,18,25,80,2984,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2693
2011-04-25,2011,4,25,2010,4284,0.14,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.7,2704
2011-04-26,2011,4,26,2010,4267,0.14,2,70,14,18,25,168,295,0.07,1100,2872,30,4,7,55,2776,100,18,25,80,2944,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.1,2713
2011-04-27,2011,4,27,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.6,2726
2011-04-28,2011,4,28,2010,4244,0.14,2,70,14,18,25,168,295,0.07,1100,2849,30,4,7,55,2753,100,18,25,80,2921,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.6,2726
2011-04-29,2011,4,29,2010,4227,0.14,2,70,14,18,25,168,295,0.07,1100,2832,30,4,7,55,2736,100,18,25,80,2904,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.0,2735
2011-04-30,2011,4,30,2010,4193,0.14,2,70,14,18,25,168,295,0.07,1100,2798,30,4,7,55,2702,100,18,25,80,2870,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
2011-05-01,2011,5,1,2010,4127,0.09,1,71,14,18,24,213,340,0.08,1100,2687,29,4,7,56,2591,100,18,25,80,2804,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,116.2,2788
2011-05-02,2011,5,2,2010,4093,0.09,1,71,14,18,24,213,340,0.08,1100,2653,29,4,7,56,2557,100,18,25,80,2770,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2806
2011-05-03,2011,5,3,2010,4065,0.09,1,71,14,18,24,213,340,0.08,1100,2625,29,4,7,56,2529,100,18,25,80,2742,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.6,2821
2011-05-04,2011,5,4,2010,4048,0.09,1,71,14,18,24,213,340,0.08,1100,2608,29,4,7,56,2512,100,18,25,80,2725,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2830
2011-05-05,2011,5,5,2010,4051,0.09,1,71,14,18,24,213,340,0.08,1100,2611,29,4,7,56,2515,100,18,25,80,2728,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2011-05-06,2011,5,6,2010,4018,0.09,1,71,14,18,24,213,340,0.08,1100,2578,29,4,7,56,2482,100,18,25,80,2695,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.6,2846
2011-05-07,2011,5,7,2010,4014,0.09,1,71,14,18,24,213,340,0.08,1100,2574,29,4,7,56,2478,100,18,25,80,2691,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.7,2848
2011-05-08,2011,5,8,2010,3969,0.09,1,71,14,18,24,213,340,0.09,1100,2529,29,4,7,56,2433,100,18,25,80,2646,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2875
2011-05-09,2011,5,9,2010,3948,0.09,1,71,14,18,24,213,340,0.09,1100,2508,29,4,7,56,2412,100,18,25,80,2625,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2888
2011-05-10,2011,5,10,2010,3922,0.09,1,71,14,18,24,213,340,0.09,1100,2482,29,4,7,56,2386,100,18,25,80,2599,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2903
2011-05-11,2011,5,11,2010,3889,0.06,1,71,14,18,24,213,340,0.09,1100,2449,29,4,7,56,2353,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2011-05-12,2011,5,12,2010,3857,0.06,1,71,14,18,24,213,340,0.09,1100,2417,28,4,7,56,2321,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2011-05-13,2011,5,13,2010,3846,0.06,1,71,14,18,24,213,340,0.09,1100,2406,29,4,7,56,2310,100,18,25,80,2523,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.8,2948
2011-05-14,2011,5,14,2010,3800,0.06,1,71,14,18,24,213,340,0.09,1100,2360,29,4,7,56,2264,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2011-05-15,2011,5,15,2010,3676,0.06,1,71,14,18,24,213,340,0.09,1100,2236,28,4,6,56,2140,100,18,25,80,2353,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
2011-05-16,2011,5,16,2010,3558,0.06,1,71,14,18,24,213,340,0.1,1100,2118,28,4,7,56,2022,100,18,25,80,2235,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,3119
2011-05-17,2011,5,17,2010,3511,0.06,1,71,14,18,24,213,340,0.1,1100,2071,29,4,7,56,1975,100,18,25,80,2188,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3147
2011-05-18,2011,5,18,2010,3483,0.06,1,71,14,18,24,213,340,0.1,1100,2043,29,4,7,56,1947,100,18,25,80,2160,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,3163
2011-05-19,2011,5,19,2010,3465,0.06,1,71,14,18,24,213,340,0.1,1100,2025,29,4,7,56,1929,100,18,25,80,2142,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3174
2011-05-20,2011,5,20,2010,3411,0.06,1,71,14,18,24,213,340,0.1,1100,1971,29,4,7,56,1875,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2011-05-21,2011,5,21,2010,3367,0.05,1,71,14,18,24,213,340,0.1,1100,1927,29,4,7,56,1831,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2011-05-22,2011,5,22,2010,3243,0.05,1,71,14,18,24,213,340,0.1,1100,1803,29,4,7,55,1707,100,18,25,80,1920,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.5,3300
2011-05-23,2011,5,23,2010,3156,0.05,1,71,14,18,24,213,340,0.11,1100,1716,29,4,7,55,1620,100,18,25,80,1833,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3349
2011-05-24,2011,5,24,2010,3108,0.05,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2011-05-25,2011,5,25,2010,3071,0.05,1,71,14,18,24,213,340,0.11,1100,1631,29,4,7,56,1535,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2011-05-26,2011,5,26,2010,3030,0.05,1,71,14,18,24,213,340,0.11,1100,1590,29,4,7,56,1494,100,18,25,80,1707,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,3431
2011-05-27,2011,5,27,2010,2948,0.05,1,71,14,18,24,213,340,0.12,1100,1508,29,4,7,55,1412,100,18,25,80,1625,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3485
2011-05-28,2011,5,28,2010,2910,0.05,1,71,14,18,24,213,340,0.12,1100,1470,29,4,7,56,1374,100,18,25,80,1587,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2011-05-29,2011,5,29,2010,2830,0.05,1,71,14,18,24,213,340,0.12,1100,1390,29,4,7,56,1294,100,18,25,80,1507,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2011-05-30,2011,5,30,2010,2772,0.05,1,71,14,18,24,213,340,0.12,1100,1332,29,4,7,56,1236,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2011-05-31,2011,5,31,2010,2717,0.05,1,71,14,18,24,213,340,0.13,1100,1277,29,4,7,56,1181,100,18,25,80,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2011-06-01,2011,6,1,2010,2677,0.05,1,67,13,15,17,181,293,0.11,1100,1284,33,5,10,63,1173,100,18,25,80,1354,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
2011-06-02,2011,6,2,2010,2593,0.05,1,67,13,15,17,181,293,0.11,1100,1200,33,5,10,63,1089,100,18,25,80,1270,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
2011-06-03,2011,6,3,2010,2553,0.05,1,67,13,15,17,181,293,0.11,1100,1160,33,5,10,63,1049,100,18,25,80,1230,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2011-06-04,2011,6,4,2010,2479,0.05,1,67,13,15,17,181,293,0.12,1100,1086,33,5,9,63,975,100,18,25,80,1156,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2011-06-05,2011,6,5,2010,2409,0.05,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2011-06-06,2011,6,6,2010,2353,0.05,1,67,13,15,17,181,293,0.12,1100,960,33,5,10,55,856,100,18,25,72,1037,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2011-06-07,2011,6,7,2010,2304,0.05,1,67,13,15,17,181,293,0.13,1100,911,32,5,10,52,810,100,18,25,69,991,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3915
2011-06-08,2011,6,8,2010,2244,0.05,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2011-06-09,2011,6,9,2010,2201,0.05,1,67,13,15,17,181,293,0.13,1100,808,33,5,10,46,713,100,18,25,63,894,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2011-06-10,2011,6,10,2010,2162,0.05,1,67,13,15,17,181,293,0.14,1100,769,33,5,10,44,676,100,18,25,61,857,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
2011-06-11,2011,6,11,2010,2122,0.06,1,67,13,15,17,181,293,0.14,1100,729,33,5,10,42,639,100,18,25,59,820,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2011-06-12,2011,6,12,2010,2083,0.06,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2011-06-13,2011,6,13,2010,2029,0.06,1,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2011-06-14,2011,6,14,2010,1975,0.06,1,67,13,15,17,181,293,0.15,1100,582,33,4,10,33,500,100,18,25,50,681,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2011-06-15,2011,6,15,2010,1957,0.06,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2011-06-16,2011,6,16,2010,1890,0.06,1,67,13,15,17,181,293,0.15,1100,497,33,5,9,28,420,100,18,25,45,601,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2011-06-17,2011,6,17,2010,1820,0.06,1,67,13,15,17,181,293,0.16,1100,427,33,5,10,24,354,100,18,25,41,535,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2011-06-18,2011,6,18,2010,1756,0.06,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,4327
2011-06-19,2011,6,19,2010,1726,0.06,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2011-06-20,2011,6,20,2010,1703,0.06,1,67,13,15,17,181,293,0.17,1100,310,32,5,10,18,244,100,18,25,35,425,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
2011-06-21,2011,6,21,2010,1621,0.06,1,67,13,15,17,181,293,0.18,1100,228,33,5,9,13,166,100,18,25,30,347,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
2011-06-22,2011,6,22,2010,1561,0.06,1,67,13,15,17,181,293,0.19,1100,168,32,5,8,9,111,100,18,23,26,292,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
2011-06-23,2011,6,23,2010,1498,0.06,1,67,13,15,17,181,293,0.2,1100,105,24,4,5,6,65,91,17,20,23,246,1229,275,275,275,275,990.5,969.5,0.89,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4546
2011-06-24,2011,6,24,2010,1460,0.06,1,67,13,15,17,181,293,0.2,1100,67,15,2,3,3,41,82,15,18,20,222,1216,275,275,275,275,990.5,969.4,0.87,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4583
2011-06-25,2011,6,25,2010,1424,0.06,1,67,13,15,17,181,293,0.21,1100,31,7,1,1,1,19,74,14,16,18,200,1205,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.4,4617
2011-06-26,2011,6,26,2010,1399,0.06,1,67,13,15,17,181,293,0.21,1100,6,1,0,0,0,4,68,13,15,17,185,1197,275,275,275,275,990.5,969.2,0.84,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2011-06-27,2011,6,27,2010,1359,0.06,1,67,13,15,17,181,293,0.22,1066,0,0,0,0,0,0,67,13,15,17,181,1161,266,266,266,266,990.5,969.0,0.79,0.44,989.3,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
2011-06-28,2011,6,28,2010,1316,0.06,1,67,13,15,17,181,293,0.22,1023,0,0,0,0,0,0,67,13,15,17,181,1118,255,255,255,255,990.5,968.9,0.73,0.38,989.4,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.2,4445
2011-06-29,2011,6,29,2010,1256,0.06,1,67,13,15,17,181,293,0.23,963,0,0,0,0,0,0,67,13,15,17,181,1058,240,240,240,240,990.5,968.7,0.64,0.32,989.5,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4261
2011-06-30,2011,6,30,2010,1222,0.06,1,67,13,15,17,181,293,0.24,929,0,0,0,0,0,0,67,13,15,17,181,1024,232,232,232,232,990.5,968.6,0.59,0.29,989.6,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,4148
2011-07-01,2011,7,1,2010,1203,0.09,1,63,12,13,13,155,256,0.21,947,0,0,0,0,0,0,63,12,13,13,155,1035,236,236,236,236,990.5,968.5,0.6,0.31,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.6,4237
2011-07-02,2011,7,2,2010,1191,0.09,1,63,12,13,13,155,256,0.21,935,0,0,0,0,0,0,63,12,13,13,155,1023,233,233,233,233,990.5,968.5,0.59,0.3,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4195
2011-07-03,2011,7,3,2010,1148,0.09,1,63,12,13,13,155,256,0.22,892,0,0,0,0,0,0,63,12,13,13,155,980,223,223,223,223,990.5,968.4,0.55,0.26,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4034
2011-07-04,2011,7,4,2010,1120,0.09,1,63,12,13,13,155,256,0.23,864,0,0,0,0,0,0,63,12,13,13,155,952,216,216,216,216,990.5,968.3,0.53,0.24,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3922
2011-07-05,2011,7,5,2010,1099,0.09,1,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,210,210,210,210,990.5,968.2,0.51,0.22,989.8,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
2011-07-06,2011,7,6,2010,1086,0.09,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.5,968.2,0.5,0.21,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.8,3786
2011-07-07,2011,7,7,2010,1080,0.09,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.5,968.2,0.49,0.21,989.8,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
2011-07-08,2011,7,8,2010,1062,0.09,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,268,268,268,0,990.5,968.1,0.47,0.2,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
2011-07-09,2011,7,9,2010,1045,0.09,1,63,12,13,13,155,256,0.24,789,0,0,0,0,0,0,63,12,13,13,155,877,263,263,263,0,990.5,968.0,0.46,0.18,989.9,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
2011-07-10,2011,7,10,2010,989,0.09,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.5,967.9,0.41,0.16,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.8,3451
2011-07-11,2011,7,11,2010,958,0.09,1,63,12,13,13,155,256,0.27,702,0,0,0,0,0,0,63,12,13,13,155,790,234,234,234,0,990.5,967.7,0.38,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3329
2011-07-12,2011,7,12,2010,933,0.09,1,63,12,13,13,155,256,0.27,677,0,0,0,0,0,0,63,12,13,13,155,765,225,225,225,0,990.5,967.6,0.36,0.13,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.6,3230
2011-07-13,2011,7,13,2010,906,0.09,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.5,967.5,0.35,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3118
2011-07-14,2011,7,14,2010,892,0.09,1,63,12,13,13,155,256,0.29,636,0,0,0,0,0,0,63,12,13,13,155,724,212,212,212,0,990.5,967.5,0.34,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.1,3051
2011-07-15,2011,7,15,2010,869,0.09,1,63,12,13,13,155,256,0.29,613,0,0,0,0,0,0,63,12,13,13,155,701,204,204,204,0,990.5,967.4,0.33,0.11,990.1,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.8,2946
2011-07-16,2011,7,16,2010,853,0.09,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
2011-07-17,2011,7,17,2010,838,0.09,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.5,967.3,0.31,0.1,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,2797
2011-07-18,2011,7,18,2010,820,0.09,1,63,12,13,13,155,256,0.31,564,0,0,0,0,0,0,63,12,13,13,155,652,188,188,188,0,990.5,967.2,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
2011-07-19,2011,7,19,2010,798,0.09,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,271,271,0,0,990.5,967.1,0.28,0.09,990.1,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.6,56.6,0.0,0.0,96.4,2313
2011-07-20,2011,7,20,2010,774,0.09,1,63,12,13,13,155,256,0.33,518,0,0,0,0,0,0,63,12,13,13,155,606,259,259,0,0,990.5,967.0,0.27,0.08,990.2,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
2011-07-21,2011,7,21,2010,749,0.09,1,63,12,13,13,155,256,0.34,493,0,0,0,0,0,0,63,12,13,13,155,581,246,246,0,0,990.5,966.9,0.26,0.07,990.2,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2011-07-22,2011,7,22,2010,730,0.09,1,63,12,13,13,155,256,0.35,474,0,0,0,0,0,0,63,12,13,13,155,562,237,237,0,0,990.5,966.8,0.25,0.06,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2011-07-23,2011,7,23,2010,708,0.09,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,226,226,0,0,990.5,966.7,0.23,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
2011-07-24,2011,7,24,2010,702,0.09,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.5,966.7,0.23,0.06,990.2,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
